OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
11:06:58 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.441302,68.518541,14.563423,67.986630,-0.044725,0.033754,0.000000,14.353525,80.214591,0.000160,68.375458,79.980033,68.634528,12.688792,68.611497,79.510864,67.898798,79.494980,-0.000544,0.030261,68.240467,16.172153,80.814529,-0.024184,-40.000997,-0.000001,NaN,Inf,84.159488,-2.248459,1.004421,0.295707,0.223755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660820,68.320374,68.765552,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475376,68.518816,14.578436,67.988008,-0.044210,0.033808,0.000000,14.358948,80.258422,-0.000009,68.365071,79.958654,68.608480,12.650171,68.614538,79.608695,67.887087,79.496975,-0.000544,0.030230,68.238334,16.232547,80.768720,-0.024155,-40.001442,-0.000001,NaN,Inf,84.137989,-2.341627,1.008456,0.295326,0.223930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633105,68.283916,68.765486,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455988,68.519366,14.532899,67.988008,-0.045772,0.033783,0.000000,14.355951,80.251830,-0.000026,68.381108,79.905951,68.598091,12.708183,68.622437,79.589238,67.892014,79.566130,-0.000545,0.030226,68.218834,16.272871,80.856929,-0.024165,-40.000656,-0.000001,NaN,Inf,84.137989,-2.341627,1.008456,0.294787,0.223913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627287,68.307616,68.771239,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439236,68.517715,14.589365,67.990211,-0.046642,0.033817,0.000000,14.353525,80.280784,0.000268,68.367137,79.910023,68.607955,12.658124,68.641035,79.624297,67.909547,79.486655,-0.000547,0.030214,68.220140,16.162800,80.788750,-0.024275,-40.000525,-0.000001,NaN,Inf,84.098959,-2.283278,1.005320,0.294909,0.223599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641308,68.314575,68.766319,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438706,68.518266,14.569024,67.991313,-0.045176,0.033885,0.000000,14.352240,80.272471,0.000036,68.384455,79.935703,68.606512,12.731063,68.644163,79.586668,67.904950,79.561440,-0.000548,0.030232,68.243689,16.245203,80.765439,-0.024306,-40.000944,-0.000002,NaN,Inf,84.142772,-2.358411,1.010397,0.295907,0.223978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665632,68.300657,68.788736,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457380,68.518266,14.452573,67.991313,-0.043723,0.033909,0.000000,14.352098,80.252063,0.000017,68.378133,79.903722,68.617185,12.697805,68.630313,79.540565,67.885273,79.464006,-0.000548,0.030224,68.226192,16.152676,80.811633,-0.024455,-40.001442,-0.000001,NaN,Inf,84.144763,-2.299613,1.009026,0.294845,0.223877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650539,68.318404,68.791931,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472154,68.517715,14.565755,67.993240,-0.046013,0.033949,0.000000,14.354381,80.288341,0.000330,68.371528,80.010291,68.613948,12.666321,68.647030,79.583919,67.903573,79.477063,-0.000549,0.030205,68.240666,16.255384,80.746695,-0.024454,-40.001338,0.000000,NaN,Inf,84.094082,-2.350559,0.999667,0.294483,0.224284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634833,68.307266,68.787775,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463872,68.516615,14.561192,67.997096,-0.047290,0.034027,0.000000,14.356950,80.243676,0.000089,68.360381,79.949021,68.604062,12.691728,68.619680,79.565138,67.873628,79.481591,-0.000548,0.030193,68.213373,16.161138,80.763132,-0.024444,-40.000472,-0.000001,NaN,Inf,84.054635,-2.347313,1.006468,0.295880,0.224415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.614140,68.281159,68.776971,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698533,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447631,68.518816,14.506189,67.999575,-0.047227,0.034045,0.000000,14.353953,80.297392,0.000029,68.363098,79.951710,68.609989,12.699660,68.632261,79.579743,67.891754,79.441212,-0.000549,0.030172,68.223125,16.111703,80.734683,-0.024312,-40.001390,-0.000001,NaN,Inf,84.074827,-2.326162,1.006729,0.294981,0.223689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631290,68.285426,68.785108,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444705,68.518816,14.544647,67.999575,-0.045395,0.034066,0.000000,14.354666,80.186641,0.000308,68.395538,79.897032,68.640368,12.668401,68.683020,79.625764,67.907382,79.458903,-0.000551,0.030165,68.257685,16.248942,80.756117,-0.024427,-40.000551,-0.000001,NaN,Inf,84.121085,-2.373570,1.004053,0.295443,0.224387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667491,68.318732,68.804047,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456362,68.519091,14.440587,68.000952,-0.043907,0.034151,0.000000,14.351670,80.215024,0.000334,68.389998,79.962746,68.628733,12.658716,68.653090,79.571103,67.910951,79.468802,-0.000550,0.030148,68.237664,16.262354,80.695199,-0.024388,-40.000761,-0.000001,NaN,Inf,84.129025,-2.376368,1.006919,0.294943,0.223815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664582,68.309170,68.811353,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473201,68.519917,14.465001,68.001503,-0.045523,0.034160,0.000000,14.353953,80.310140,0.000291,68.363011,79.968603,68.608939,12.683674,68.622896,79.627984,67.893745,79.555807,-0.000549,0.030160,68.222624,16.158305,80.718856,-0.024377,-40.000682,0.000000,NaN,Inf,84.097669,-2.372759,0.998909,0.295059,0.224651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651436,68.279386,68.760503,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454405,68.517165,14.477342,68.001228,-0.047027,0.034197,0.000000,14.348958,80.274092,0.000438,68.393148,80.012665,68.607780,12.656983,68.641691,79.564969,67.898736,79.550976,-0.000549,0.030143,68.250330,16.143137,80.775372,-0.024415,-40.001469,0.000000,NaN,Inf,84.052839,-2.292488,0.999433,0.294985,0.223855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637808,68.299847,68.790422,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440372,68.518816,14.454906,68.000952,-0.047999,0.034205,0.000000,14.348530,80.214500,0.000714,68.365466,79.928744,68.589911,12.682656,68.612591,79.526730,67.902041,79.468111,-0.000549,0.030139,68.220534,16.205885,80.697281,-0.024297,-40.000839,-0.000000,NaN,Inf,84.101052,-2.300980,1.001587,0.296151,0.224271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605805,68.292363,68.772532,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438517,68.518816,14.564031,68.000952,-0.046335,0.034198,0.000000,14.358805,80.250108,0.000303,68.378417,79.980927,68.591814,12.630127,68.626134,79.517284,67.893461,79.515768,-0.000550,0.030130,68.217379,16.082916,80.752424,-0.024401,-40.000315,-0.000000,NaN,Inf,84.140790,-2.364349,1.001007,0.294599,0.223574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619762,68.280546,68.785152,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445236,68.518816,14.502564,68.002054,-0.044649,0.034218,0.000000,14.353525,80.192854,0.000305,68.380807,79.990429,68.610995,12.670685,68.639503,79.543133,67.886303,79.486002,-0.000551,0.030133,68.231765,16.261748,80.811755,-0.024402,-40.001233,-0.000001,NaN,Inf,84.145824,-2.321220,1.008693,0.295155,0.223877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.618581,68.298491,68.782987,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454910,68.516890,14.531305,68.001503,-0.044941,0.034268,0.000000,14.347103,80.281226,0.000442,68.368572,80.009835,68.625736,12.669483,68.642194,79.523673,67.903923,79.469459,-0.000552,0.030118,68.244322,16.195268,80.710048,-0.024449,-40.000787,-0.000001,NaN,Inf,84.127587,-2.335640,1.003969,0.295367,0.224146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633324,68.307419,68.793527,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446724,68.520192,14.517700,68.001778,-0.046599,0.034286,0.000000,14.358948,80.223937,0.000197,68.403598,79.964989,68.630679,12.586062,68.653790,79.514983,67.924235,79.464490,-0.000552,0.030126,68.235159,16.154931,80.879178,-0.024337,-40.001233,-0.000001,NaN,Inf,84.099407,-2.365254,1.005285,0.295028,0.223561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637436,68.302386,68.794708,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454575,68.520192,14.506593,68.001778,-0.047371,0.034370,0.000000,14.355095,80.282353,0.000051,68.356925,79.982902,68.602159,12.579110,68.633158,79.536391,67.885951,79.553031,-0.000552,0.030142,68.229347,16.129090,80.764377,-0.024356,-40.000472,-0.000001,NaN,Inf,84.124921,-2.389170,1.004913,0.294905,0.224490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616393,68.269276,68.753962,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436047,68.517715,14.559127,68.001503,-0.045667,0.034358,0.000000,14.356236,80.229888,0.000063,68.382563,79.985181,68.612986,12.648928,68.626113,79.537696,67.913026,79.594330,-0.000553,0.030149,68.241795,16.218678,80.808756,-0.024216,-40.001206,-0.000001,NaN,Inf,84.103618,-2.286707,1.003599,0.295145,0.223530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638443,68.295909,68.781430,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460312,68.516615,14.478315,68.000401,-0.043602,0.034423,0.000000,14.355095,80.270749,0.000222,68.391908,79.979491,68.636584,12.696398,68.653462,79.599953,67.905388,79.524137,-0.000554,0.030164,68.244538,16.222131,80.737293,-0.024176,-40.001678,-0.000001,NaN,Inf,84.151432,-2.283864,1.008526,0.294949,0.224394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652070,68.309957,68.808704,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475288,68.518816,14.634739,68.000952,-0.044792,0.034482,0.000000,14.356236,80.266498,0.000030,68.366766,79.975272,68.603515,12.627558,68.630773,79.567032,67.883804,79.616204,-0.000555,0.030185,68.237137,16.163871,80.839756,-0.024207,-40.001101,-0.000000,NaN,Inf,84.129761,-2.331752,1.002179,0.295230,0.224975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621905,68.281444,68.777581,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456287,68.519091,14.647203,68.000952,-0.046586,0.034503,0.000000,14.359233,80.244815,0.000050,68.362463,79.989802,68.609661,12.675088,68.624034,79.446817,67.886539,79.487629,-0.000554,0.030198,68.243578,16.179174,80.785484,-0.024093,-40.001626,-0.000002,NaN,Inf,84.046084,-2.238799,1.011015,0.295722,0.224626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659223,68.296324,68.795273,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445822,68.519091,14.456307,68.000952,-0.047176,0.034563,0.000000,14.355095,80.186089,0.000318,68.387756,80.079715,68.620028,12.712710,68.625675,79.500373,67.889560,79.449863,-0.000554,0.030195,68.220530,16.210644,80.781509,-0.024120,-40.001233,-0.000002,NaN,Inf,84.097872,-2.334696,1.013206,0.294544,0.224212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624290,68.281750,68.786657,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441107,68.518266,14.539754,68.000126,-0.045403,0.034615,0.000000,14.353953,80.204886,0.000070,68.369372,80.010999,68.601919,12.624296,68.630423,79.638741,67.880606,79.411992,-0.000554,0.030215,68.223206,16.233460,80.817078,-0.024224,-40.001652,-0.000000,NaN,Inf,84.126271,-2.365104,1.000726,0.295256,0.224718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632777,68.263214,68.776048,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449521,68.517715,14.442326,67.997647,-0.043952,0.034613,0.000000,14.356236,80.214361,0.000063,68.362917,79.955293,68.591814,12.689383,68.609506,79.529710,67.884917,79.487734,-0.000555,0.030229,68.221289,16.236236,80.736640,-0.024201,-40.001023,-0.000001,NaN,Inf,84.138243,-2.383620,1.006831,0.295243,0.224209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611034,68.260588,68.765811,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453551,68.520467,14.480938,67.997647,-0.045689,0.034648,0.000000,14.350956,80.193881,0.000357,68.385364,79.991434,68.622390,12.654577,68.640925,79.533394,67.897132,79.531752,-0.000555,0.030228,68.242119,16.173523,80.685512,-0.024078,-40.001547,0.000000,NaN,Inf,84.114856,-2.332998,0.999502,0.295800,0.224057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615015,68.274550,68.775938,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464676,68.520467,14.464852,67.997647,-0.047089,0.034679,0.000000,14.351099,80.260706,0.000118,68.394403,79.952104,68.604128,12.619647,68.638037,79.551301,67.884196,79.478352,-0.000556,0.030225,68.232978,16.197131,80.780450,-0.024083,-40.000918,-0.000000,NaN,Inf,84.106673,-2.313307,1.001895,0.295330,0.224051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.593008,68.283719,68.773817,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450085,68.518541,14.464760,67.997372,-0.047941,0.034727,0.000000,14.353097,80.222335,0.000076,68.392164,79.996174,68.630810,12.673030,68.626485,79.524941,67.904814,79.500428,-0.000558,0.030213,68.249344,16.274612,80.773311,-0.024201,-40.000761,-0.000000,NaN,Inf,84.076499,-2.339079,1.000012,0.294906,0.223615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610552,68.301686,68.782367,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445143,68.517990,14.565109,67.996270,-0.046080,0.034703,0.000000,14.352383,80.173735,0.000237,68.370521,80.000821,68.614757,12.622074,68.632873,79.445671,67.894657,79.475392,-0.000557,0.030210,68.236349,16.137044,80.824808,-0.024181,-40.000970,-0.000000,NaN,Inf,84.114148,-2.343692,1.001016,0.295222,0.222984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587430,68.272318,68.770556,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447613,68.519366,14.501220,67.996821,-0.044390,0.034714,0.000000,14.359804,80.201912,0.000491,68.369543,80.029196,68.620772,12.608288,68.633486,79.555117,67.889096,79.513012,-0.000557,0.030187,68.247361,16.175643,80.773492,-0.024172,-40.000813,-0.000001,NaN,Inf,84.127011,-2.351686,1.008305,0.294323,0.224696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594693,68.285820,68.781622,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448579,68.519366,14.518883,67.996821,-0.044747,0.034765,0.000000,14.355951,80.248724,0.000087,68.378149,79.992368,68.631204,12.608513,68.626047,79.591356,67.906500,79.522871,-0.000558,0.030206,68.236133,16.256462,80.747449,-0.024303,-40.000970,-0.000001,NaN,Inf,84.121682,-2.318853,1.003710,0.294466,0.223000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595984,68.299585,68.782805,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460034,68.517990,14.542544,67.995444,-0.046526,0.034757,0.000000,14.349244,80.272907,0.000084,68.389294,79.880726,68.624337,12.567549,68.632895,79.604044,67.884455,79.434054,-0.000560,0.030219,68.228687,16.169841,80.711373,-0.024320,-40.000918,-0.000001,NaN,Inf,84.119061,-2.329111,1.004866,0.294885,0.224329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612806,68.295624,68.789036,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477083,68.517715,14.437786,67.995168,-0.047790,0.034786,0.000000,14.354524,80.229973,0.000226,68.402395,79.962677,68.624774,12.570872,68.626266,79.495402,67.895575,79.526015,-0.000561,0.030244,68.237675,16.257004,80.807043,-0.024470,-40.001075,-0.000001,NaN,Inf,84.086610,-2.371465,1.005706,0.294474,0.223781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615321,68.293567,68.790588,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452604,68.516339,14.534818,67.992690,-0.045349,0.034725,0.000000,14.349386,80.258340,-0.000304,68.389967,79.937234,68.612242,12.584494,68.637424,79.627655,67.894699,79.461948,-0.000562,0.030254,68.243008,16.184916,80.820669,-0.024445,-40.001783,0.000000,NaN,Inf,84.040118,-2.315907,0.997286,0.294306,0.223128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595721,68.304312,68.783480,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445583,68.517990,14.581384,67.989660,-0.043823,0.034685,0.000000,14.355380,80.252566,-0.000287,68.385513,79.975391,68.608896,12.628007,68.635740,79.583288,67.892292,79.470717,-0.000561,0.030267,68.231930,16.225862,80.808226,-0.024458,-40.000446,-0.000001,NaN,Inf,84.086747,-2.356199,1.005686,0.294583,0.223851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602765,68.287659,68.786477,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441230,68.517990,14.465715,67.989660,-0.044671,0.034630,0.000000,14.354666,80.262640,-0.000021,68.368628,79.927570,68.584290,12.615385,68.616113,79.548023,67.878193,79.461351,-0.000560,0.030268,68.240656,16.206114,80.738986,-0.024456,-40.001101,-0.000001,NaN,Inf,84.125818,-2.352712,1.009401,0.295681,0.223980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.563607,68.265118,68.776961,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433831,68.517165,14.520264,67.988558,-0.046505,0.034671,0.000000,14.354381,80.212342,-0.000159,68.379253,79.973905,68.609246,12.584595,68.629438,79.660682,67.880578,79.488654,-0.000560,0.030275,68.252538,16.125258,80.664463,-0.024457,-40.001705,-0.000000,NaN,Inf,84.137633,-2.345404,1.001695,0.295310,0.225095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.555732,68.288840,68.775189,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437777,68.517440,14.473318,67.986906,-0.046307,0.034686,0.000000,14.354524,80.233242,-0.000338,68.389183,80.010758,68.624577,12.604476,68.637709,79.601175,67.920110,79.358367,-0.000558,0.030289,68.242636,16.196289,80.772780,-0.024424,-40.001416,-0.000001,NaN,Inf,84.156899,-2.327993,1.005988,0.295484,0.224212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.554441,68.311664,68.785600,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451167,68.516339,14.463800,67.985804,-0.044540,0.034702,0.000000,14.360375,80.261320,-0.000163,68.356284,79.952446,68.595795,12.650293,68.628454,79.524721,67.884473,79.475221,-0.000559,0.030288,68.232427,16.232662,80.752689,-0.024364,-40.001075,-0.000000,NaN,Inf,84.146461,-2.462042,1.002462,0.295099,0.224315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.556826,68.282866,68.780743,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463874,68.516339,14.544408,67.985804,-0.043302,0.034721,0.000000,14.357378,80.262573,-0.000045,68.376688,80.031318,68.619088,12.666708,68.637206,79.548779,67.901701,79.486753,-0.000559,0.030281,68.224745,16.146306,80.742350,-0.024407,-40.001862,-0.000000,NaN,Inf,84.109011,-2.341626,1.000874,0.295306,0.223266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.530661,68.275404,68.777594,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470254,68.516064,14.474743,67.985804,-0.043946,0.034707,0.000000,14.352383,80.284218,-0.000306,68.384183,79.983277,68.600847,12.672317,68.638081,79.529442,67.896359,79.461843,-0.000558,0.030309,68.246312,16.150828,80.765092,-0.024428,-40.001442,-0.000001,NaN,Inf,84.074546,-2.350493,1.005568,0.293755,0.223226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.550241,68.278774,68.794280,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699120,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444127,68.516615,14.532741,67.983325,-0.045497,0.034719,0.000000,14.354809,80.212771,-0.000296,68.371299,80.030698,68.600147,12.610634,68.623662,79.618247,67.884627,79.473411,-0.000558,0.030309,68.210249,16.202646,80.738639,-0.024422,-40.001101,-0.000000,NaN,Inf,84.056973,-2.363214,1.000310,0.294803,0.223206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.534161,68.276826,68.773002,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429629,68.518266,14.525652,67.982224,-0.045579,0.034725,0.000000,14.350671,80.256683,0.000002,68.385312,80.007392,68.635797,12.669136,68.652675,79.574994,67.905814,79.523794,-0.000557,0.030283,68.263156,16.188990,80.778390,-0.024409,-40.001626,-0.000001,NaN,Inf,84.128395,-2.343094,1.006135,0.295514,0.224089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.548622,68.310417,68.795417,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444142,68.518266,14.550773,67.982224,-0.043576,0.034734,0.000000,14.350956,80.224607,-0.000238,68.379314,79.935393,68.591552,12.652783,68.637928,79.597607,67.879808,79.476414,-0.000557,0.030253,68.244743,16.271651,80.782918,-0.024429,-40.000787,-0.000001,NaN,Inf,84.169414,-2.327756,1.006655,0.295560,0.223300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.537618,68.281115,68.783562,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467231,68.518816,14.563922,67.981673,-0.042188,0.034790,0.000000,14.348245,80.228597,-0.000281,68.365472,79.888336,68.616747,12.652681,68.622809,79.550077,67.879589,79.532142,-0.000557,0.030255,68.238735,16.170319,80.828501,-0.024426,-40.000839,-0.000001,NaN,Inf,84.130004,-2.336097,1.007382,0.295294,0.224321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.531230,68.277220,68.774616,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470721,68.518541,14.456013,67.975889,-0.043209,0.034778,0.000000,14.356522,80.286069,0.000007,68.390655,79.968411,68.625321,12.636326,68.635127,79.544337,67.901215,79.524258,-0.000557,0.030253,68.252381,16.251618,80.751772,-0.024460,-40.000761,-0.000001,NaN,Inf,84.067922,-2.295480,1.006683,0.295626,0.223885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.578461,68.302430,68.789160,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437482,68.519091,14.530120,67.977542,-0.045045,0.034772,0.000000,14.354524,80.275082,0.000134,68.355931,79.947245,68.614101,12.691586,68.618083,79.579336,67.898258,79.466595,-0.000556,0.030239,68.232073,16.218114,80.775880,-0.024436,-40.000839,0.000000,NaN,Inf,84.058184,-2.322820,0.998984,0.294265,0.223205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.557679,68.295362,68.775401,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443824,68.517990,14.535020,67.975614,-0.045502,0.034719,0.000000,14.357949,80.266576,-0.000033,68.390046,80.010609,68.617666,12.618341,68.638278,79.521481,67.908088,79.486997,-0.000556,0.030220,68.239779,16.184290,80.785831,-0.024386,-40.000603,-0.000001,NaN,Inf,84.148913,-2.361666,1.006417,0.294900,0.223555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.555426,68.280634,68.792702,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455473,68.517990,14.511869,67.975614,-0.043541,0.034709,0.000000,14.353239,80.250426,0.000277,68.376920,79.904214,68.615348,12.664038,68.635543,79.501940,67.880308,79.491430,-0.000556,0.030217,68.232007,16.162186,80.889949,-0.024410,-40.000892,-0.000000,NaN,Inf,84.168742,-2.321228,1.001010,0.295081,0.223796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.568901,68.276235,68.790294,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448720,68.517990,14.570458,67.974787,-0.042148,0.034651,0.000000,14.348387,80.245737,0.000366,68.390697,79.960926,68.600257,12.640752,68.623772,79.572710,67.896267,79.485435,-0.000557,0.030186,68.244980,16.137807,80.843655,-0.024407,-40.000367,-0.000001,NaN,Inf,84.098980,-2.325709,1.003901,0.293585,0.223227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565029,68.286915,68.778813,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464724,68.518266,14.463023,67.974512,-0.043181,0.034642,0.000000,14.352098,80.255495,-0.000049,68.375051,79.852879,68.622172,12.675131,68.637381,79.560123,67.917935,79.486860,-0.000556,0.030192,68.236337,16.202396,80.754528,-0.024428,-40.001154,-0.000001,NaN,Inf,84.117304,-2.346014,1.008425,0.294105,0.223352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583624,68.295952,68.803787,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439439,68.518541,14.520323,67.978643,-0.045075,0.034587,0.000000,14.354809,80.388793,-0.000024,68.362796,79.969784,68.614036,12.564795,68.622590,79.585977,67.901847,79.534136,-0.000557,0.030163,68.236469,16.174750,80.711881,-0.024393,-40.000892,0.000000,NaN,Inf,84.074167,-2.366650,0.999882,0.295229,0.224646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.552210,68.267438,68.787713,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434265,68.518541,14.425586,67.978643,-0.046110,0.034534,0.000000,14.356094,80.362293,0.000230,68.362512,80.025810,68.598376,12.632635,68.626047,79.526471,67.894907,79.479102,-0.000556,0.030140,68.232049,16.248400,80.731439,-0.024392,-40.001915,-0.000001,NaN,Inf,84.143047,-2.316293,1.005602,0.295163,0.224337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.551925,68.277964,68.762495,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435111,68.517990,14.517070,67.980296,-0.044127,0.034551,0.000000,14.349957,80.273457,-0.000145,68.384197,79.967369,68.617447,12.657656,68.631408,79.546900,67.891382,79.467579,-0.000556,0.030133,68.231852,16.211250,80.711108,-0.024400,-40.001547,0.000000,NaN,Inf,84.157096,-2.349247,0.999399,0.294656,0.224119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.558532,68.274178,68.786814,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449092,68.518541,14.461849,67.982224,-0.042610,0.034568,0.000000,14.353382,80.254491,-0.000288,68.381134,80.008479,68.611695,12.635633,68.638125,79.523107,67.904101,79.551808,-0.000556,0.030127,68.245326,16.223536,80.773596,-0.024411,-40.001075,-0.000001,NaN,Inf,84.154247,-2.354077,1.005678,0.295802,0.223986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.568989,68.295033,68.775836,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469223,68.517440,14.490834,67.983601,-0.042505,0.034576,0.000000,14.351384,80.264097,-0.000135,68.384328,79.994461,68.619328,12.560881,68.651996,79.604880,67.905654,79.555360,-0.000557,0.030126,68.252660,16.244839,80.735703,-0.024390,-40.001757,-0.000000,NaN,Inf,84.116844,-2.305742,1.000883,0.294574,0.223668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.559167,68.308076,68.785284,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452720,68.517440,14.523729,67.983601,-0.044851,0.034529,0.000000,14.358091,80.275544,-0.000003,68.389998,80.084174,68.609202,12.614242,68.630642,79.541670,67.895147,79.417273,-0.000556,0.030133,68.246347,16.253023,80.760195,-0.024352,-40.001285,-0.000000,NaN,Inf,84.061146,-2.304721,1.001494,0.295092,0.223272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.564832,68.286718,68.783927,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438249,68.517440,14.438357,67.984427,-0.045192,0.034554,0.000000,14.355095,80.281700,-0.000298,68.385806,79.964547,68.615982,12.673723,68.637840,79.575832,67.887597,79.572946,-0.000556,0.030133,68.240908,16.286947,80.767477,-0.024365,-40.000787,-0.000001,NaN,Inf,84.105900,-2.394330,1.004913,0.296139,0.223731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.568705,68.303064,68.784695,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448645,68.517715,14.564161,67.984978,-0.043355,0.034616,0.000000,14.353525,80.229464,-0.000287,68.393952,80.049556,68.635775,12.669543,68.635609,79.555357,67.899130,79.398831,-0.000555,0.030130,68.247413,16.200049,80.722997,-0.024614,-40.001180,-0.000000,NaN,Inf,84.145177,-2.273923,1.000007,0.295505,0.224282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.573539,68.302080,68.809099,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473673,68.517165,14.513555,67.984427,-0.042229,0.034621,0.000000,14.352098,80.316130,-0.000056,68.360859,80.010931,68.607190,12.669747,68.631955,79.541869,67.892410,79.530772,-0.000554,0.030145,68.225431,16.239974,80.787486,-0.024658,-40.001311,-0.000001,NaN,Inf,84.117232,-2.411694,1.007995,0.294317,0.223941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.542868,68.285952,68.774959,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447854,68.519091,14.463225,67.987181,-0.044151,0.034664,0.000000,14.352669,80.262440,-0.000327,68.375223,80.099868,68.613751,12.637367,68.628957,79.549937,67.873192,79.484492,-0.000553,0.030160,68.233616,16.169820,80.783977,-0.024625,-40.001469,-0.000000,NaN,Inf,84.048807,-2.309295,1.002755,0.295304,0.223562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571461,68.291269,68.770718,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438384,68.519091,14.590808,67.987181,-0.045687,0.034688,0.000000,14.355951,80.287622,-0.000360,68.373637,79.958743,68.613489,12.670990,68.638256,79.591030,67.904451,79.517648,-0.000553,0.030185,68.238644,16.214618,80.851707,-0.024616,-40.001915,-0.000001,NaN,Inf,84.062626,-2.328451,1.004038,0.294690,0.222959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586577,68.313875,68.795301,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
