OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
11:09:35 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.441265,68.518541,14.552485,67.991313,-0.045222,0.034045,0.000000,14.352669,80.239068,0.000151,68.390284,79.929633,68.625715,12.619423,68.657554,79.496806,67.894603,79.460006,-0.000550,0.030460,68.255318,16.200342,80.759667,-0.024324,-40.000761,0.000000,NaN,Inf,84.113653,-2.383897,0.998592,0.294657,0.223994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616678,68.311971,68.780060,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463943,68.520467,14.567338,67.992139,-0.046122,0.034138,0.000000,14.353382,80.214122,0.000373,68.368207,79.997109,68.604018,12.591915,68.632524,79.516262,67.906050,79.495980,-0.000549,0.030491,68.249332,16.278343,80.822381,-0.024306,-40.000944,-0.000001,NaN,Inf,84.138090,-2.362790,1.007702,0.295083,0.223369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.618253,68.300657,68.774875,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468577,68.516064,14.462024,67.989109,-0.043693,0.034197,0.000000,14.351099,80.268388,0.000351,68.374052,79.912632,68.610296,12.628619,68.631320,79.595305,67.898214,79.547729,-0.000547,0.030497,68.224172,16.141667,80.790566,-0.024326,-40.001206,-0.000001,NaN,Inf,84.078487,-2.348153,1.007148,0.295092,0.223852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620374,68.279080,68.786161,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440534,68.516339,14.583385,67.988834,-0.042225,0.034230,0.000000,14.352954,80.239517,0.000088,68.369424,80.009513,68.617732,12.609431,68.635434,79.508663,67.894799,79.514814,-0.000547,0.030508,68.238145,16.248542,80.747063,-0.024226,-40.000603,0.000000,NaN,Inf,84.061520,-2.302811,0.999547,0.295580,0.223866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623656,68.303152,68.779840,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437437,68.516339,14.478708,67.988834,-0.043319,0.034227,0.000000,14.354381,80.270363,0.000188,68.388111,79.995346,68.637306,12.647399,68.637556,79.526877,67.901147,79.452904,-0.000547,0.030482,68.244457,16.234544,80.709005,-0.024228,-40.001547,-0.000001,NaN,Inf,84.137872,-2.323249,1.009892,0.295440,0.224150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637415,68.306938,68.779119,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432842,68.518816,14.539914,67.989109,-0.045360,0.034244,0.000000,14.350671,80.168590,0.000302,68.385937,79.932184,68.610011,12.617751,68.619396,79.470524,67.877747,79.505511,-0.000547,0.030484,68.253858,16.225911,80.839411,-0.024130,-40.001049,-0.000000,NaN,Inf,84.146282,-2.374484,1.002859,0.295740,0.224530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622168,68.281291,68.772360,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448032,68.518266,14.467451,67.987181,-0.046236,0.034292,0.000000,14.355665,80.187150,-0.000057,68.383004,79.992082,68.612680,12.672336,68.623728,79.547556,67.903905,79.410440,-0.000547,0.030461,68.228590,16.292113,80.808185,-0.024082,-40.001049,-0.000001,NaN,Inf,84.161238,-2.312940,1.007419,0.295939,0.223803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610706,68.286039,68.775641,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457857,68.517440,14.452491,67.985804,-0.043835,0.034326,0.000000,14.355951,80.270462,0.000002,68.395236,79.978561,68.618300,12.613896,68.638081,79.570658,67.907910,79.453984,-0.000546,0.030467,68.253662,16.230699,80.767518,-0.024132,-40.000970,-0.000000,NaN,Inf,84.119446,-2.408045,1.001344,0.295853,0.224560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611340,68.287921,68.780889,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449960,68.517440,14.573255,67.985804,-0.042375,0.034316,0.000000,14.354381,80.233099,0.000176,68.391173,79.954087,68.611345,12.616405,68.633618,79.563710,67.906728,79.554929,-0.000545,0.030480,68.239667,16.197952,80.854217,-0.024076,-40.002019,0.000000,NaN,Inf,84.099319,-2.384336,0.999629,0.295305,0.224012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624334,68.317551,68.781370,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441356,68.518266,14.547969,67.986630,-0.043482,0.034292,0.000000,14.358234,80.279609,-0.000093,68.379201,79.924803,68.621319,12.658429,68.634449,79.565933,67.888013,79.385584,-0.000545,0.030502,68.230570,16.177191,80.739943,-0.024142,-40.000970,-0.000001,NaN,Inf,84.113388,-2.306108,1.008533,0.296091,0.224413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611034,68.296762,68.763502,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463185,68.517990,14.525630,67.984978,-0.045440,0.034254,0.000000,14.354952,80.185783,-0.000121,68.380201,80.052445,68.608808,12.769662,68.654775,79.609752,67.887357,79.532320,-0.000545,0.030469,68.217512,16.118609,80.745471,-0.024190,-40.001233,-0.000001,NaN,Inf,84.137568,-2.410189,1.007382,0.295649,0.224142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611406,68.304618,68.779053,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465439,68.517165,14.598826,67.986630,-0.045457,0.034223,0.000000,14.350813,80.260584,-0.000015,68.381634,80.008510,68.622500,12.597340,68.656416,79.536673,67.911259,79.406567,-0.000546,0.030468,68.247894,16.170591,80.765806,-0.024201,-40.001285,-0.000001,NaN,Inf,84.078064,-2.303119,1.004318,0.295512,0.224143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613462,68.315822,68.800026,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462653,68.514964,14.477287,67.983601,-0.043013,0.034194,0.000000,14.355665,80.250237,-0.000042,68.365533,80.029118,68.606906,12.687670,68.620446,79.587485,67.864262,79.513118,-0.000547,0.030455,68.228045,16.241244,80.856806,-0.024123,-40.001469,-0.000001,NaN,Inf,84.071127,-2.418209,1.009221,0.295446,0.224085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.593709,68.280678,68.767198,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468363,68.514964,14.546538,67.983601,-0.041990,0.034114,0.000000,14.349672,80.254213,-0.000172,68.375073,79.963510,68.602728,12.663243,68.615435,79.536836,67.868465,79.500432,-0.000548,0.030431,68.248765,16.182740,80.712617,-0.024166,-40.001259,-0.000000,NaN,Inf,84.076481,-2.293941,1.001012,0.295836,0.225067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596596,68.291466,68.775137,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464452,68.517990,14.532192,67.983050,-0.044388,0.034053,0.000000,14.349957,80.256296,-0.000101,68.365533,79.925298,68.596757,12.617364,68.624428,79.542825,67.882562,79.522918,-0.000548,0.030441,68.242932,16.174985,80.767071,-0.024273,-40.001233,-0.000001,NaN,Inf,84.061001,-2.307341,1.005403,0.296635,0.224231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610574,68.311271,68.797117,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441010,68.517715,14.479445,67.983876,-0.045721,0.034048,0.000000,14.354381,80.256144,0.000128,68.400015,80.010128,68.621559,12.715912,68.643004,79.536818,67.911061,79.463678,-0.000548,0.030441,68.244389,16.195490,80.884075,-0.024273,-40.001626,-0.000001,NaN,Inf,84.074629,-2.305139,1.004683,0.295763,0.224180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619171,68.313634,68.779882,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472460,68.516615,14.523882,67.983050,-0.046246,0.034070,0.000000,14.352098,80.247650,-0.000092,68.373094,79.973408,68.606971,12.652293,68.629657,79.607550,67.895585,79.477718,-0.000546,0.030457,68.224866,16.209780,80.785528,-0.024296,-40.001180,-0.000000,NaN,Inf,84.137956,-2.376586,1.002662,0.296010,0.223747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607490,68.296543,68.772314,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704329,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473274,68.516615,14.456386,67.983050,-0.043705,0.034065,0.000000,14.355665,80.263312,-0.000081,68.399537,79.957321,68.610143,12.676741,68.626594,79.518056,67.889368,79.481939,-0.000546,0.030462,68.224061,16.216302,80.754832,-0.024405,-40.001049,-0.000001,NaN,Inf,84.051544,-2.350927,1.003553,0.296280,0.223751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617728,68.286411,68.756130,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456133,68.517165,14.461701,67.981948,-0.042259,0.034025,0.000000,14.354096,80.218268,0.000202,68.401448,79.948766,68.612155,12.638467,68.647314,79.547127,67.910425,79.580436,-0.000545,0.030504,68.258230,16.160089,80.839084,-0.024433,-40.001915,0.000000,NaN,Inf,84.049339,-2.341650,0.998833,0.295923,0.224202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629299,68.315866,68.788804,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441348,68.517990,14.479004,67.983050,-0.043521,0.034057,0.000000,14.356522,80.206311,0.000194,68.363096,79.919030,68.605003,12.652965,68.629767,79.490066,67.900901,79.525891,-0.000543,0.030537,68.240077,16.275903,80.760583,-0.024527,-40.001023,-0.000000,NaN,Inf,84.096365,-2.291326,1.000385,0.295429,0.224323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611756,68.306631,68.783860,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446512,68.516064,14.442785,67.984152,-0.045617,0.034072,0.000000,14.350671,80.152083,-0.000070,68.367266,79.969544,68.612767,12.610900,68.632130,79.588684,67.887219,79.520856,-0.000543,0.030563,68.238878,16.181934,80.724385,-0.024509,-40.000472,-0.000000,NaN,Inf,84.137313,-2.321324,1.002608,0.295999,0.223991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630743,68.314816,68.767280,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460890,68.518266,14.498303,67.981122,-0.046439,0.034091,0.000000,14.357378,80.250478,0.000004,68.389885,80.023521,68.612855,12.670949,68.632633,79.588872,67.881724,79.539643,-0.000541,0.030573,68.240445,16.201277,80.789339,-0.024454,-40.000708,0.000000,NaN,Inf,84.121370,-2.311290,0.999742,0.295793,0.224328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622518,68.299104,68.781320,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476061,68.518266,14.431215,67.981122,-0.043942,0.034106,0.000000,14.353239,80.179004,-0.000010,68.376434,79.979910,68.622784,12.625214,68.643814,79.509111,67.884393,79.429725,-0.000540,0.030596,68.256332,16.301173,80.823870,-0.024358,-40.001941,-0.000000,NaN,Inf,84.089584,-2.257146,1.003099,0.295381,0.224115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645749,68.314028,68.806842,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472007,68.518266,14.575452,67.982499,-0.042512,0.034171,0.000000,14.353382,80.244848,-0.000257,68.371043,79.938144,68.623528,12.691749,68.642063,79.584876,67.887697,79.465780,-0.000540,0.030601,68.248451,16.258160,80.763807,-0.024433,-40.001154,0.000000,NaN,Inf,84.043439,-2.374544,0.996902,0.295724,0.223591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646077,68.316019,68.802663,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452399,68.515514,14.478976,67.985529,-0.043800,0.034168,0.000000,14.350100,80.223261,-0.000154,68.382516,79.950618,68.622325,12.646054,68.625894,79.465716,67.883866,79.431646,-0.000540,0.030569,68.243815,16.248314,80.808656,-0.024418,-40.001259,-0.000001,NaN,Inf,84.054422,-2.351695,1.007148,0.295616,0.224416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649446,68.292779,68.775980,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434504,68.519091,14.451980,67.984703,-0.045864,0.034165,0.000000,14.355808,80.281596,0.000023,68.384123,79.924001,68.609596,12.670358,68.638934,79.620876,67.887565,79.533503,-0.000539,0.030539,68.246666,16.178375,80.848302,-0.024431,-40.001075,-0.000000,NaN,Inf,84.104843,-2.372621,1.001839,0.295481,0.223455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651261,68.303743,68.777598,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441932,68.519091,14.511875,67.984703,-0.046610,0.034121,0.000000,14.347959,80.305781,-0.000247,68.367044,79.911929,68.611520,12.650438,68.645017,79.556962,67.888243,79.536264,-0.000539,0.030566,68.231212,16.221067,80.729831,-0.024401,-40.001416,-0.000000,NaN,Inf,84.156998,-2.302470,1.001211,0.295339,0.224094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640718,68.286127,68.772043,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468523,68.516064,14.442004,67.984703,-0.044912,0.034158,0.000000,14.351242,80.252514,-0.000275,68.368193,79.978724,68.602269,12.658451,68.625369,79.597892,67.884409,79.517672,-0.000539,0.030579,68.239393,16.180536,80.840798,-0.024333,-40.000918,-0.000001,NaN,Inf,84.136829,-2.301146,1.004843,0.295751,0.224466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629387,68.294749,68.771953,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463092,68.517990,14.551447,67.984427,-0.044000,0.034185,0.000000,14.351384,80.223728,-0.000184,68.389008,79.986177,68.620794,12.690404,68.633508,79.583530,67.894149,79.453988,-0.000538,0.030582,68.248250,16.218420,80.845999,-0.024408,-40.000708,0.000000,NaN,Inf,84.061668,-2.310788,0.998167,0.295447,0.224017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676591,68.304137,68.777944,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470079,68.518541,14.527680,67.984152,-0.044551,0.034153,0.000000,14.354666,80.323929,-0.000209,68.396701,79.946251,68.635797,12.584554,68.634383,79.548512,67.906474,79.463147,-0.000539,0.030580,68.250580,16.250747,80.823828,-0.024344,-40.001023,-0.000001,NaN,Inf,84.078316,-2.366699,1.006109,0.294885,0.224852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677466,68.317070,68.786934,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468723,68.518541,14.510022,67.984152,-0.047267,0.034121,0.000000,14.349672,80.289352,-0.000302,68.384185,79.924687,68.612395,12.672868,68.642151,79.566824,67.876813,79.468273,-0.000540,0.030558,68.250862,16.213426,80.732849,-0.024378,-40.000708,-0.000001,NaN,Inf,84.059925,-2.372382,1.003981,0.295683,0.224275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659879,68.314028,68.783062,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471417,68.516890,14.535584,67.984152,-0.047885,0.034051,0.000000,14.355808,80.278164,-0.000236,68.365996,80.017565,68.611805,12.612285,68.626594,79.477129,67.876373,79.511955,-0.000539,0.030534,68.212381,16.263047,80.754322,-0.024284,-40.000446,-0.000000,NaN,Inf,84.063600,-2.339004,1.002854,0.295463,0.224117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652224,68.293896,68.758521,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455851,68.517440,14.422470,67.982224,-0.045418,0.034024,0.000000,14.352240,80.227526,-0.000062,68.389333,79.921733,68.606556,12.654067,68.628826,79.522780,67.896557,79.560461,-0.000539,0.030517,68.247336,16.228466,80.726933,-0.024337,-40.000577,-0.000001,NaN,Inf,84.054647,-2.306895,1.004434,0.295850,0.224525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641987,68.293217,68.775778,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442989,68.517715,14.516440,67.979470,-0.044056,0.033999,0.000000,14.356950,80.203961,-0.000291,68.362630,79.957793,68.618913,12.645237,68.638278,79.533846,67.902927,79.494324,-0.000540,0.030487,68.246226,16.254671,80.740616,-0.024246,-40.001652,0.000000,NaN,Inf,84.097405,-2.291928,0.997691,0.295673,0.222942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637305,68.306413,68.785052,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459743,68.519917,14.555695,67.980847,-0.046501,0.033968,0.000000,14.350100,80.307431,-0.000146,68.371297,79.932425,68.622106,12.693687,68.624844,79.550791,67.901261,79.574644,-0.000541,0.030483,68.224721,16.186286,80.785651,-0.024199,-40.000577,-0.000001,NaN,Inf,84.132583,-2.346231,1.005086,0.295239,0.223495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661695,68.308776,68.789206,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463935,68.519917,14.445784,67.980847,-0.047877,0.033953,0.000000,14.349244,80.265552,0.000137,68.369753,79.928158,68.607912,12.630679,68.646395,79.491262,67.909271,79.527428,-0.000540,0.030487,68.252534,16.228258,80.851690,-0.024199,-40.001888,-0.000000,NaN,Inf,84.091597,-2.292317,1.001062,0.294561,0.224335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658305,68.307879,68.751914,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448124,68.516615,14.541411,67.979194,-0.047453,0.033943,0.000000,14.354381,80.343583,-0.000109,68.373145,79.991935,68.620313,12.654902,68.638847,79.561265,67.877337,79.521791,-0.000538,0.030496,68.229880,16.159718,80.799885,-0.024267,-40.001259,0.000000,NaN,Inf,84.077958,-2.328579,0.998745,0.295510,0.224101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659486,68.292014,68.764886,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444238,68.518266,14.429610,67.978919,-0.044761,0.033937,0.000000,14.350528,80.202606,-0.000091,68.373969,79.991818,68.615895,12.551053,68.640247,79.466307,67.889396,79.501777,-0.000537,0.030491,68.243938,16.251531,80.837311,-0.024273,-39.999685,-0.000001,NaN,Inf,84.117544,-2.300729,1.006457,0.296309,0.223656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683328,68.293830,68.781922,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432551,68.517440,14.442535,67.978919,-0.044024,0.033960,0.000000,14.351527,80.270614,0.000243,68.374231,79.996716,68.606818,12.577499,68.647380,79.624091,67.916693,79.504082,-0.000537,0.030509,68.243373,16.223978,80.772883,-0.024272,-40.001547,0.000000,NaN,Inf,84.129742,-2.327296,0.998987,0.296112,0.225051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652224,68.307200,68.791327,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443471,68.517440,14.554380,67.978919,-0.045608,0.033947,0.000000,14.354809,80.188255,0.000110,68.366756,79.977744,68.602006,12.652721,68.619702,79.525675,67.891280,79.481573,-0.000537,0.030503,68.225548,16.215938,80.790687,-0.024261,-40.001652,-0.000000,NaN,Inf,84.160652,-2.352923,1.000692,0.294526,0.224333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651983,68.286587,68.758871,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446537,68.520742,14.456285,67.977542,-0.047705,0.033974,0.000000,14.351384,80.209346,-0.000111,68.390572,80.015578,68.611827,12.665935,68.631605,79.482809,67.884495,79.549157,-0.000536,0.030492,68.220043,16.185930,80.856767,-0.024252,-40.001521,-0.000001,NaN,Inf,84.130999,-2.343828,1.007679,0.295475,0.223994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650168,68.298491,68.760403,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704035,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461766,68.517440,14.541898,67.978092,-0.048347,0.034006,0.000000,14.355237,80.251443,0.000012,68.373862,79.841075,68.626262,12.587409,68.628585,79.551039,67.904261,79.544359,-0.000536,0.030505,68.232665,16.234416,80.781978,-0.024217,-40.000708,-0.000000,NaN,Inf,84.125979,-2.288057,1.000675,0.296091,0.224427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655045,68.296303,68.790125,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452712,68.516615,14.529270,67.976165,-0.045682,0.034052,0.000000,14.356379,80.320901,0.000077,68.379511,79.967618,68.614932,12.579089,68.614341,79.604823,67.882086,79.514974,-0.000536,0.030497,68.226745,16.158762,80.834351,-0.024244,-40.001338,-0.000001,NaN,Inf,84.081364,-2.311300,1.005541,0.296281,0.224668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629584,68.284551,68.772540,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443562,68.516615,14.472506,67.976165,-0.044277,0.034101,0.000000,14.353097,80.274799,-0.000270,68.385618,79.991950,68.628580,12.626865,68.635893,79.637233,67.899884,79.524915,-0.000537,0.030510,68.216735,16.208154,80.860438,-0.024226,-40.000997,-0.000001,NaN,Inf,84.105096,-2.310419,1.005297,0.295883,0.224113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651130,68.311511,68.785336,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435241,68.514413,14.551673,67.973961,-0.044673,0.034171,0.000000,14.359233,80.252007,-0.000163,68.377405,79.991427,68.617951,12.610653,68.632327,79.606047,67.879549,79.577085,-0.000537,0.030512,68.228771,16.188692,80.821379,-0.024215,-40.001023,-0.000000,NaN,Inf,84.129928,-2.321013,1.002004,0.296534,0.224406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654630,68.322081,68.797430,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465030,68.517715,14.456035,67.974237,-0.047420,0.034227,0.000000,14.352240,80.228670,0.000053,68.373385,80.038363,68.625846,12.666791,68.623597,79.530603,67.912514,79.492553,-0.000537,0.030509,68.240459,16.192857,80.793502,-0.024449,-40.001652,-0.000001,NaN,Inf,84.150319,-2.262876,1.008066,0.296447,0.224527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653799,68.314597,68.779672,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453570,68.516890,14.517063,67.975614,-0.047154,0.034275,0.000000,14.355237,80.275141,-0.000128,68.354764,80.029502,68.599491,12.663426,68.637140,79.631224,67.874208,79.431559,-0.000536,0.030503,68.223460,16.180265,80.826520,-0.024447,-40.001206,0.000000,NaN,Inf,84.072787,-2.357102,0.999378,0.296104,0.224121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634090,68.291970,68.784615,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444364,68.516890,14.443964,67.975614,-0.044559,0.034262,0.000000,14.356522,80.263678,-0.000295,68.378993,80.032736,68.609793,12.618219,68.646614,79.551182,67.887803,79.469736,-0.000537,0.030490,68.237805,16.183847,80.733825,-0.024438,-40.001338,-0.000001,NaN,Inf,84.103043,-2.363026,1.004393,0.296709,0.224196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635665,68.315997,68.780745,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441390,68.515789,14.432277,67.978919,-0.043755,0.034186,0.000000,14.353810,80.319150,-0.000059,68.382317,79.973659,68.621953,12.562818,68.627601,79.533314,67.880754,79.516487,-0.000538,0.030492,68.236172,16.255798,80.787077,-0.024424,-40.000551,0.000000,NaN,Inf,84.128026,-2.348934,0.999972,0.295798,0.224030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639099,68.312365,68.793233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465327,68.518816,14.490765,67.979745,-0.044692,0.034167,0.000000,14.352669,80.256066,-0.000256,68.369150,79.986649,68.592492,12.638019,68.608937,79.583185,67.876639,79.491185,-0.000540,0.030511,68.224224,16.163092,80.831620,-0.024435,-40.000551,0.000000,NaN,Inf,84.129186,-2.326755,0.999369,0.295596,0.224467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619193,68.278314,68.770007,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449929,68.518816,14.475783,67.978368,-0.047511,0.034158,0.000000,14.357235,80.191008,-0.000395,68.356004,80.037673,68.601503,12.577661,68.607143,79.530709,67.889598,79.487263,-0.000540,0.030504,68.218914,16.210159,80.823460,-0.024414,-40.001128,-0.000000,NaN,Inf,84.073081,-2.322218,1.001759,0.295119,0.223762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611996,68.300636,68.780046,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435729,68.516339,14.468295,67.981122,-0.046928,0.034171,0.000000,14.351099,80.268388,-0.000209,68.368433,80.020166,68.596954,12.576582,68.625456,79.574607,67.886731,79.456804,-0.000540,0.030502,68.236326,16.183019,80.812592,-0.024443,-40.001023,-0.000000,NaN,Inf,84.114848,-2.338019,1.001789,0.294928,0.223983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622409,68.320199,68.762221,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439697,68.516339,14.518574,67.981122,-0.044115,0.034142,0.000000,14.356379,80.274649,0.000095,68.369064,80.020735,68.609093,12.583820,68.614319,79.537024,67.886951,79.477592,-0.000540,0.030481,68.215868,16.185345,80.763540,-0.024391,-40.000472,-0.000000,NaN,Inf,84.150920,-2.357240,1.002256,0.295605,0.224187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612937,68.304071,68.781972,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465499,68.518816,14.440225,67.984152,-0.043464,0.034157,0.000000,14.354381,80.223620,-0.000127,68.396292,79.980077,68.631357,12.675946,68.637840,79.582778,67.910637,79.454373,-0.000540,0.030476,68.231562,16.191716,80.765621,-0.024378,-40.001626,-0.000001,NaN,Inf,84.140144,-2.342385,1.005462,0.296391,0.223520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609021,68.296828,68.789016,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704255,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467707,68.516064,14.546349,67.985253,-0.045108,0.034135,0.000000,14.354524,80.272303,-0.000054,68.383645,80.011570,68.632320,12.651946,68.630073,79.571187,67.909125,79.508548,-0.000540,0.030464,68.225924,16.197766,80.829233,-0.024393,-40.001416,0.000000,NaN,Inf,84.072616,-2.382908,0.998253,0.296082,0.224379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609984,68.333963,68.770884,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459625,68.517165,14.438662,67.986906,-0.047129,0.034133,0.000000,14.355523,80.215282,0.000284,68.365067,79.861990,68.606315,12.699599,68.623597,79.585550,67.888746,79.500569,-0.000540,0.030454,68.230473,16.266372,80.741637,-0.024427,-39.999948,-0.000001,NaN,Inf,84.063878,-2.342117,1.005436,0.295135,0.223134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598106,68.305450,68.767559,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455254,68.517165,14.541516,67.986906,-0.047751,0.034112,0.000000,14.357806,80.371360,0.000151,68.383494,80.016152,68.617776,12.593240,68.629242,79.574795,67.884020,79.505791,-0.000540,0.030472,68.227840,16.231898,80.802004,-0.024400,-40.000708,0.000000,NaN,Inf,84.086894,-2.327523,0.998550,0.295886,0.224036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607074,68.292801,68.788185,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431068,68.517165,14.553320,67.988834,-0.045019,0.034127,0.000000,14.349815,80.237031,-0.000066,68.385667,79.978759,68.619831,12.652783,68.648343,79.542194,67.876643,79.489311,-0.000539,0.030517,68.246145,16.176812,80.792381,-0.024348,-40.001364,-0.000001,NaN,Inf,84.098750,-2.319011,1.005968,0.295739,0.224372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590843,68.310242,68.784139,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444576,68.518266,14.473709,67.988008,-0.043650,0.034114,0.000000,14.350243,80.216539,0.000056,68.388601,79.968629,68.616420,12.598727,68.664052,79.552237,67.901225,79.559606,-0.000539,0.030541,68.243294,16.133919,80.820383,-0.024368,-40.002072,-0.000001,NaN,Inf,84.164405,-2.323581,1.008471,0.294620,0.223903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.614031,68.310155,68.782105,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462795,68.518816,14.507618,67.986355,-0.044209,0.034118,0.000000,14.350956,80.237846,0.000064,68.385886,79.990947,68.604478,12.641364,68.615939,79.523126,67.884349,79.530609,-0.000539,0.030537,68.237266,16.217664,80.846876,-0.024392,-40.001390,-0.000000,NaN,Inf,84.128825,-2.297216,1.002017,0.295331,0.223865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610400,68.301117,68.782697,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457377,68.518816,14.437700,67.986355,-0.047033,0.034145,0.000000,14.351242,80.210347,-0.000280,68.383516,79.924308,68.602466,12.667912,68.630970,79.608160,67.893607,79.487310,-0.000539,0.030528,68.217110,16.165768,80.804903,-0.024423,-40.000997,-0.000000,NaN,Inf,84.079946,-2.301352,1.003099,0.296707,0.225544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604231,68.316150,68.786129,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439662,68.516890,14.432148,67.987732,-0.047849,0.034176,0.000000,14.351099,80.267571,-0.000130,68.367568,79.946744,68.617426,12.601214,68.625566,79.537448,67.895841,79.495002,-0.000539,0.030493,68.216023,16.240123,80.806555,-0.024285,-40.000970,0.000000,NaN,Inf,84.094643,-2.341996,0.998639,0.297099,0.225029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612959,68.290372,68.778388,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444736,68.516615,14.499868,67.986080,-0.045101,0.034194,0.000000,14.351812,80.180192,-0.000066,68.397271,80.033062,68.626655,12.723946,68.632305,79.577439,67.910791,79.518243,-0.000540,0.030467,68.229234,16.263974,80.779042,-0.024253,-40.001416,0.000000,NaN,Inf,84.136914,-2.337618,0.999480,0.296345,0.224727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605981,68.315406,68.783768,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
