OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
11:25:21 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.464843,68.515239,14.478807,67.983050,-0.044736,0.035047,0.000000,14.347103,80.245107,-0.000057,68.374191,80.014870,68.619897,12.653008,68.641341,79.463045,67.882549,79.423425,-0.000520,0.030670,68.242506,16.221031,80.667301,-0.024471,-40.000656,0.000000,NaN,Inf,84.042010,-2.322906,0.999928,0.295501,0.223570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718915,68.283282,68.773418,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442654,68.518266,14.549242,67.980847,-0.047037,0.035013,0.000000,14.357663,80.230007,-0.000239,68.371017,79.941126,68.606009,12.637468,68.617886,79.584594,67.876441,79.436434,-0.000519,0.030676,68.248011,16.238155,80.722893,-0.024592,-40.002387,-0.000000,NaN,Inf,84.070818,-2.377268,1.000965,0.295181,0.223372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707935,68.288097,68.757342,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446666,68.516890,14.466677,67.977542,-0.046652,0.034982,0.000000,14.350956,80.281157,-0.000135,68.382644,79.913464,68.621450,12.579376,68.653288,79.524593,67.896056,79.461395,-0.000519,0.030684,68.241462,16.255241,80.670828,-0.024549,-40.001364,-0.000001,NaN,Inf,84.134044,-2.361724,1.007380,0.295335,0.224412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702598,68.299804,68.792316,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463833,68.516064,14.549089,67.975889,-0.045018,0.034967,0.000000,14.355665,80.200225,-0.000126,68.377233,79.973564,68.624512,12.627803,68.640554,79.546089,67.904746,79.460065,-0.000518,0.030687,68.239351,16.223522,80.722200,-0.024488,-40.000551,-0.000000,NaN,Inf,84.121776,-2.363235,1.001385,0.294649,0.224170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715634,68.302452,68.789778,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463871,68.516064,14.417688,67.975889,-0.043452,0.034953,0.000000,14.349672,80.283141,-0.000242,68.379101,79.937845,68.620728,12.676946,68.636353,79.522819,67.890407,79.489168,-0.000518,0.030686,68.265619,16.235907,80.770212,-0.024500,-40.001259,-0.000001,NaN,Inf,84.074381,-2.372890,1.005894,0.295366,0.224368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715590,68.311140,68.784594,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445912,68.517165,14.450537,67.975338,-0.044519,0.034933,0.000000,14.353382,80.165418,-0.000181,68.386381,79.969657,68.634048,12.655209,68.633465,79.551302,67.868628,79.463332,-0.000518,0.030704,68.244379,16.182841,80.783549,-0.024404,-40.000367,0.000000,NaN,Inf,84.074278,-2.337448,0.996807,0.296180,0.224811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707301,68.300351,68.779456,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436590,68.516064,14.527762,67.975614,-0.046332,0.034945,0.000000,14.350813,80.326777,0.000069,68.356722,79.964327,68.598310,12.669116,68.620993,79.555416,67.882003,79.464028,-0.000517,0.030691,68.232452,16.222116,80.807412,-0.024530,-40.001626,-0.000000,NaN,Inf,84.124098,-2.334403,1.000320,0.295004,0.224705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668651,68.282473,68.771626,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465266,68.515789,14.446467,67.972860,-0.047035,0.034903,0.000000,14.355951,80.260655,-0.000154,68.374215,79.997078,68.605047,12.615854,68.633552,79.533662,67.885069,79.488101,-0.000517,0.030687,68.240049,16.210680,80.844855,-0.024480,-40.001311,-0.000001,NaN,Inf,84.148305,-2.347273,1.006315,0.295644,0.224527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711960,68.299192,68.786324,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698973,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468357,68.515789,14.511869,67.972860,-0.045768,0.034860,0.000000,14.353239,80.251570,-0.000199,68.379147,79.970651,68.619066,12.671378,68.616398,79.604291,67.874649,79.510366,-0.000516,0.030672,68.230516,16.292969,80.791401,-0.024554,-40.001574,0.000000,NaN,Inf,84.070221,-2.332883,0.998700,0.295219,0.224266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690240,68.297419,68.768850,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457056,68.519091,14.431733,67.972584,-0.044127,0.034901,0.000000,14.348102,80.264737,0.000074,68.386969,79.922793,68.619701,12.610289,68.636572,79.544719,67.901661,79.426709,-0.000516,0.030683,68.238351,16.149993,80.815143,-0.024464,-40.001233,-0.000000,NaN,Inf,84.061841,-2.306323,1.003007,0.295581,0.224381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715809,68.303459,68.819107,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699266,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452912,68.516339,14.534495,67.969004,-0.045221,0.034886,0.000000,14.352383,80.259539,0.000067,68.382471,79.923663,68.639231,12.618159,68.646549,79.587789,67.880494,79.445845,-0.000515,0.030690,68.249146,16.161658,80.746818,-0.024478,-40.001731,0.000000,NaN,Inf,84.095786,-2.393998,0.998248,0.295488,0.223785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729939,68.320506,68.799206,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462585,68.516615,14.509473,67.968728,-0.047204,0.034884,0.000000,14.352811,80.292655,0.000018,68.392056,79.985005,68.628580,12.621849,68.656263,79.487170,67.900963,79.467495,-0.000516,0.030687,68.256679,16.293033,80.743820,-0.024552,-40.001049,-0.000001,NaN,Inf,84.104277,-2.358950,1.005645,0.296317,0.224130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733416,68.321906,68.794310,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463156,68.516615,14.587501,67.968728,-0.047586,0.034851,0.000000,14.353382,80.245502,0.000198,68.363373,79.990449,68.607540,12.606434,68.614845,79.563363,67.866661,79.478187,-0.000516,0.030674,68.236633,16.165447,80.774412,-0.024534,-40.001285,-0.000000,NaN,Inf,84.078315,-2.363719,1.003242,0.296511,0.224302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679544,68.290460,68.750895,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463210,68.517990,14.537933,67.965974,-0.045662,0.034840,0.000000,14.353239,80.296842,0.000304,68.368566,79.917697,68.626612,12.572361,68.644733,79.569250,67.870644,79.470045,-0.000517,0.030674,68.235631,16.204687,80.770353,-0.024577,-40.001075,-0.000001,NaN,Inf,84.076767,-2.321665,1.008597,0.295622,0.224357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737681,68.302474,68.782301,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438901,68.516890,14.472999,67.963771,-0.044195,0.034817,0.000000,14.356664,80.263167,0.000013,68.397226,79.950035,68.625584,12.647072,68.649109,79.507810,67.893695,79.489957,-0.000519,0.030655,68.248212,16.153961,80.697420,-0.024476,-40.000892,-0.000001,NaN,Inf,84.073740,-2.330412,1.005166,0.295937,0.224808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716706,68.294377,68.767517,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442054,68.515239,14.560191,67.962669,-0.045597,0.034804,0.000000,14.360375,80.249716,0.000072,68.388841,79.981360,68.630767,12.679656,68.639329,79.556665,67.866947,79.416292,-0.000520,0.030644,68.238158,16.221832,80.723973,-0.024393,-40.000551,-0.000000,NaN,Inf,84.142858,-2.340163,1.002362,0.295437,0.224043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735188,68.300811,68.795644,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459720,68.517165,14.471002,67.959364,-0.047246,0.034798,0.000000,14.354666,80.294183,0.000204,68.396792,79.955022,68.630089,12.583738,68.643639,79.495055,67.906566,79.513915,-0.000521,0.030625,68.261422,16.223015,80.799191,-0.024390,-40.000708,-0.000001,NaN,Inf,84.132646,-2.366841,1.008180,0.295995,0.225050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735757,68.303043,68.809464,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458522,68.517165,14.577679,67.959364,-0.047523,0.034749,0.000000,14.350813,80.311740,-0.000178,68.391099,79.896915,68.616464,12.662754,68.669084,79.476045,67.902495,79.461089,-0.000521,0.030615,68.274329,16.196025,80.647190,-0.024393,-40.000813,-0.000000,NaN,Inf,84.086636,-2.335667,1.000780,0.296481,0.224155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744571,68.305625,68.782543,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463783,68.516615,14.520679,67.958262,-0.046335,0.034693,0.000000,14.349386,80.285144,-0.000165,68.382624,79.872584,68.621341,12.626418,68.636966,79.528401,67.884807,79.531815,-0.000522,0.030605,68.257156,16.282224,80.695037,-0.024279,-40.001075,-0.000001,NaN,Inf,84.089885,-2.369895,1.008241,0.295774,0.225243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716203,68.307595,68.774012,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454791,68.515239,14.496801,67.957987,-0.044241,0.034667,0.000000,14.354524,80.324113,-0.000045,68.375278,79.908747,68.628668,12.617037,68.638891,79.535820,67.875743,79.465126,-0.000522,0.030582,68.249798,16.212371,80.769027,-0.024282,-40.001101,-0.000001,NaN,Inf,84.075068,-2.300936,1.003934,0.297099,0.224866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722283,68.297463,68.790304,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431158,68.514964,14.564729,67.955233,-0.044981,0.034686,0.000000,14.350528,80.213883,-0.000042,68.404917,79.904427,68.650669,12.594771,68.646352,79.494991,67.907265,79.492799,-0.000523,0.030584,68.274110,16.268105,80.708742,-0.024385,-40.000787,-0.000000,NaN,Inf,84.098080,-2.340216,1.002906,0.296192,0.224648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730988,68.311577,68.790218,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448151,68.514964,14.477480,67.955233,-0.046576,0.034692,0.000000,14.357949,80.229639,-0.000217,68.387598,79.985919,68.618257,12.550317,68.656329,79.522947,67.874429,79.471816,-0.000524,0.030542,68.251800,16.237456,80.713715,-0.024358,-40.000367,-0.000001,NaN,Inf,84.161957,-2.351674,1.009256,0.296206,0.224559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720184,68.298688,68.779849,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454357,68.516615,14.530710,67.956059,-0.046896,0.034661,0.000000,14.355237,80.279881,-0.000206,68.378581,79.971512,68.613620,12.626885,68.638388,79.523822,67.881150,79.443966,-0.000524,0.030541,68.246904,16.261820,80.770557,-0.024403,-40.001600,-0.000000,NaN,Inf,84.115820,-2.334052,1.002030,0.295488,0.224991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688949,68.289475,68.791135,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698973,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454686,68.514688,14.456206,67.954682,-0.045537,0.034655,0.000000,14.350813,80.292618,0.000011,68.385621,79.994053,68.617535,12.631270,68.631496,79.596975,67.903630,79.503532,-0.000523,0.030544,68.242790,16.233602,80.772333,-0.024294,-40.001416,-0.000001,NaN,Inf,84.100633,-2.360970,1.005282,0.295795,0.224532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728604,68.301708,68.762900,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464438,68.515239,14.460927,67.953856,-0.043483,0.034625,0.000000,14.349386,80.251639,-0.000210,68.382166,80.052403,68.619526,12.548769,68.634734,79.533780,67.890583,79.492474,-0.000523,0.030538,68.248426,16.228893,80.774169,-0.024320,-40.001390,-0.000000,NaN,Inf,84.097813,-2.340258,1.000105,0.296317,0.224653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703167,68.305778,68.779783,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467001,68.515239,14.506439,67.953856,-0.044462,0.034626,0.000000,14.353097,80.310755,-0.000232,68.369105,80.077880,68.612396,12.590162,68.628432,79.611645,67.869940,79.448028,-0.000524,0.030521,68.234518,16.257382,80.801211,-0.024431,-40.001075,0.000000,NaN,Inf,84.071916,-2.335228,0.999757,0.295103,0.224599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703101,68.289081,68.766222,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436105,68.516064,14.438368,67.954957,-0.045862,0.034634,0.000000,14.356950,80.255444,0.000045,68.388682,80.008798,68.629827,12.618158,68.652522,79.569864,67.903802,79.586881,-0.000525,0.030498,68.257434,16.262219,80.738658,-0.024428,-40.000525,-0.000000,NaN,Inf,84.064966,-2.346814,1.002726,0.295557,0.224559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710560,68.319827,68.793822,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437258,68.514413,14.468955,67.957161,-0.045565,0.034610,0.000000,14.346104,80.218285,0.000064,68.390833,79.884409,68.612046,12.608454,68.626835,79.602208,67.888502,79.423895,-0.000526,0.030479,68.242635,16.261055,80.729608,-0.024439,-40.000288,-0.000000,NaN,Inf,84.149625,-2.280034,1.000157,0.295623,0.225051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703998,68.318667,68.773964,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454679,68.517715,14.465190,67.955784,-0.044009,0.034544,0.000000,14.349101,80.285512,0.000042,68.385379,79.953193,68.613598,12.652885,68.623816,79.592166,67.861796,79.484516,-0.000527,0.030478,68.234691,16.193656,80.689694,-0.024584,-40.000918,-0.000001,NaN,Inf,84.182109,-2.315949,1.008718,0.295281,0.223923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720096,68.305669,68.783849,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464795,68.514688,14.456595,67.955233,-0.042570,0.034491,0.000000,14.350956,80.286877,0.000335,68.362673,79.890885,68.637372,12.551155,68.636790,79.588969,67.872609,79.464171,-0.000528,0.030485,68.238412,16.235878,80.704765,-0.024704,-40.000315,-0.000000,NaN,Inf,84.100861,-2.312210,1.000727,0.295519,0.224246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721430,68.290373,68.770967,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458021,68.514688,14.522883,67.955233,-0.044259,0.034475,0.000000,14.351099,80.220991,0.000337,68.360827,79.890216,68.614954,12.601377,68.633071,79.574118,67.851202,79.507735,-0.000529,0.030455,68.226225,16.206320,80.808839,-0.024662,-40.000970,0.000000,NaN,Inf,84.070397,-2.337776,0.999433,0.296128,0.224424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701920,68.296215,68.766200,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429664,68.517715,14.433500,67.957987,-0.045802,0.034467,0.000000,14.351099,80.197783,0.000058,68.364737,79.977282,68.604609,12.603008,68.622306,79.444876,67.870530,79.491248,-0.000529,0.030432,68.239239,16.248164,80.769029,-0.024603,-40.001311,-0.000001,NaN,Inf,84.088768,-2.284784,1.004486,0.295770,0.225327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687003,68.289607,68.770136,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426019,68.517165,14.540623,67.958813,-0.045962,0.034452,0.000000,14.352240,80.243543,0.000101,68.372214,79.989632,68.618760,12.574624,68.649349,79.501104,67.892619,79.467740,-0.000529,0.030422,68.240112,16.199913,80.725791,-0.024606,-40.000944,-0.000000,NaN,Inf,84.168770,-2.316064,1.000266,0.295977,0.224057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700739,68.300023,68.781817,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446433,68.516615,14.474001,67.958538,-0.044466,0.034435,0.000000,14.345248,80.242434,0.000074,68.375777,79.897685,68.612920,12.616896,68.646002,79.497697,67.874581,79.533716,-0.000532,0.030401,68.242027,16.212612,80.779820,-0.024526,-40.001626,-0.000001,NaN,Inf,84.178121,-2.355197,1.007944,0.296087,0.224452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691159,68.294596,68.783326,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459132,68.516615,14.538313,67.958538,-0.042435,0.034442,0.000000,14.355095,80.205211,-0.000293,68.369411,80.077441,68.622194,12.584493,68.624932,79.523190,67.881478,79.465697,-0.000533,0.030379,68.236892,16.283665,80.783467,-0.024516,-40.001416,-0.000000,NaN,Inf,84.122134,-2.289331,1.001908,0.296083,0.224593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662614,68.302211,68.761959,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456555,68.518541,14.542048,67.957712,-0.043976,0.034439,0.000000,14.358091,80.221936,-0.000224,68.377170,79.946752,68.609705,12.698253,68.629898,79.531239,67.872242,79.484365,-0.000532,0.030353,68.226468,16.300118,80.842590,-0.024479,-40.000603,-0.000001,NaN,Inf,84.087681,-2.345537,1.005476,0.297265,0.225073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631422,68.290963,68.767275,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455857,68.517165,14.449205,67.959364,-0.045618,0.034450,0.000000,14.353525,80.257739,0.000012,68.377474,79.943485,68.620488,12.632350,68.625719,79.575729,67.871300,79.473922,-0.000534,0.030335,68.237110,16.196275,80.701460,-0.024465,-40.000787,-0.000001,NaN,Inf,84.096596,-2.322765,1.005914,0.296225,0.224528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645530,68.298841,68.781294,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999656,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431438,68.518541,14.553493,67.960190,-0.046289,0.034429,0.000000,14.351955,80.291145,-0.000166,68.390315,80.000392,68.626459,12.618709,68.649568,79.566336,67.891307,79.437092,-0.000534,0.030322,68.237568,16.177968,80.721100,-0.024454,-40.001101,0.000000,NaN,Inf,84.097114,-2.329396,0.999540,0.296499,0.224656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636540,68.316873,68.806270,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436903,68.518541,14.525713,67.960190,-0.045128,0.034425,0.000000,14.354666,80.243681,-0.000333,68.371346,79.902230,68.613205,12.584880,68.627163,79.551935,67.876773,79.541829,-0.000535,0.030322,68.247100,16.341326,80.780591,-0.024467,-40.001023,-0.000001,NaN,Inf,84.164775,-2.376114,1.008458,0.296557,0.224649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603334,68.301533,68.769725,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466051,68.514964,14.459317,67.960190,-0.043086,0.034389,0.000000,14.355523,80.266111,-0.000189,68.390728,79.963188,68.622522,12.528316,68.652697,79.584246,67.914181,79.542359,-0.000536,0.030296,68.247079,16.230435,80.756810,-0.024431,-40.000682,-0.000001,NaN,Inf,84.149932,-2.285644,1.006152,0.295931,0.224942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622628,68.329149,68.783416,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444349,68.516339,14.484767,67.962394,-0.044015,0.034459,0.000000,14.355523,80.264640,-0.000256,68.406090,79.998762,68.630724,12.566651,68.635959,79.577727,67.902209,79.468411,-0.000538,0.030269,68.266188,16.246024,80.799884,-0.024417,-40.001206,0.000000,NaN,Inf,84.067268,-2.322670,0.999535,0.295354,0.224661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602569,68.326129,68.794307,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429625,68.518541,14.476411,67.961017,-0.045487,0.034407,0.000000,14.354666,80.191054,-0.000392,68.372369,79.989134,68.613445,12.583249,68.639460,79.576708,67.889448,79.442742,-0.000539,0.030213,68.228275,16.349203,80.705375,-0.024396,-40.000839,-0.000001,NaN,Inf,84.048488,-2.370694,1.004503,0.296483,0.224891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599834,68.322147,68.776987,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440687,68.516339,14.456450,67.963220,-0.045157,0.034370,0.000000,14.355237,80.210093,-0.000169,68.362157,79.927816,68.598354,12.650539,68.632677,79.527407,67.875833,79.465187,-0.000539,0.030205,68.243271,16.234252,80.741841,-0.024399,-40.000131,-0.000000,NaN,Inf,84.169700,-2.370156,1.003242,0.295457,0.224107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604690,68.305384,68.765877,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438536,68.516339,14.549912,67.963220,-0.043568,0.034358,0.000000,14.350956,80.235721,-0.000075,68.384212,79.992896,68.616267,12.605802,68.624407,79.518237,67.864363,79.487187,-0.000540,0.030206,68.237657,16.235222,80.631669,-0.024202,-40.002046,-0.000000,NaN,Inf,84.137458,-2.340262,1.001092,0.295315,0.224019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586446,68.306260,68.763559,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455041,68.516339,14.480495,67.963771,-0.042817,0.034380,0.000000,14.349529,80.300159,-0.000317,68.368153,79.987733,68.612155,12.580232,68.616552,79.494481,67.870644,79.507961,-0.000541,0.030200,68.229015,16.246430,80.810533,-0.024178,-40.000813,-0.000001,NaN,Inf,84.143297,-2.312840,1.007714,0.296180,0.224143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580256,68.306304,68.747395,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465821,68.516339,14.539053,67.966800,-0.044605,0.034407,0.000000,14.350671,80.252597,-0.000336,68.378563,79.915453,68.619744,12.615304,68.623728,79.629917,67.844947,79.482168,-0.000541,0.030194,68.226210,16.323219,80.790301,-0.024145,-40.001338,-0.000000,NaN,Inf,84.098501,-2.304062,1.001761,0.295191,0.224685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.573715,68.296850,68.778235,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457093,68.516064,14.504235,67.967627,-0.046148,0.034411,0.000000,14.351384,80.242197,0.000060,68.386667,80.041243,68.633720,12.608514,68.648102,79.458363,67.901357,79.476515,-0.000541,0.030215,68.250868,16.216779,80.740435,-0.024153,-40.001285,-0.000001,NaN,Inf,84.069267,-2.297064,1.005062,0.295241,0.224863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591850,68.319980,68.777250,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445770,68.516064,14.517311,67.967627,-0.045649,0.034440,0.000000,14.350813,80.273823,-0.000059,68.397989,79.944022,68.638750,12.563573,68.631102,79.591923,67.907355,79.470231,-0.000541,0.030210,68.247321,16.247222,80.707069,-0.024173,-40.001600,-0.000000,NaN,Inf,84.092660,-2.357572,1.003261,0.295895,0.224462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.608519,68.329171,68.779504,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443045,68.516339,14.611059,67.967902,-0.044117,0.034437,0.000000,14.354809,80.281414,-0.000088,68.410288,80.041419,68.624031,12.617159,68.650049,79.569353,67.878157,79.445496,-0.000539,0.030199,68.241447,16.220368,80.788239,-0.024183,-40.001416,-0.000001,NaN,Inf,84.123384,-2.368126,1.004952,0.295721,0.225160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596290,68.308623,68.793131,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462362,68.515239,14.453833,67.964597,-0.042356,0.034448,0.000000,14.354096,80.283316,0.000181,68.400618,79.955751,68.634551,12.597196,68.648102,79.519420,67.896280,79.491796,-0.000539,0.030181,68.271045,16.239346,80.706436,-0.024180,-40.000997,-0.000002,NaN,Inf,84.131055,-2.356866,1.011633,0.294725,0.223855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606397,68.295450,68.794617,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474568,68.516890,14.515662,67.964597,-0.044118,0.034481,0.000000,14.356664,80.280328,0.000253,68.376980,79.960594,68.623397,12.619177,68.636112,79.498683,67.885359,79.491753,-0.000539,0.030184,68.237029,16.240274,80.781121,-0.024171,-40.000734,0.000000,NaN,Inf,84.077546,-2.341416,0.999410,0.294953,0.223852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575705,68.301336,68.771655,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460871,68.516890,14.466514,67.964597,-0.045699,0.034503,0.000000,14.350671,80.306041,-0.000135,68.388386,79.914803,68.605244,12.655597,68.630839,79.596833,67.893523,79.465191,-0.000539,0.030204,68.245146,16.238054,80.822606,-0.024181,-40.001705,-0.000000,NaN,Inf,84.046106,-2.330526,1.002839,0.295578,0.223606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597034,68.284420,68.785629,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438046,68.514413,14.431483,67.963220,-0.046292,0.034539,0.000000,14.348958,80.267065,-0.000055,68.384520,79.957111,68.614998,12.648990,68.634362,79.542641,67.869664,79.456133,-0.000539,0.030185,68.226800,16.247172,80.729525,-0.024212,-40.001783,-0.000000,NaN,Inf,84.083240,-2.357950,1.000390,0.294016,0.224169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583931,68.307485,68.763454,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429666,68.518266,14.557089,67.962669,-0.044849,0.034560,0.000000,14.353953,80.318966,0.000150,68.389039,80.008725,68.643715,12.641424,68.635653,79.469406,67.891270,79.453292,-0.000538,0.030201,68.242906,16.326337,80.801251,-0.024190,-40.001180,0.000000,NaN,Inf,84.142701,-2.340659,0.999545,0.296240,0.223381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598937,68.297966,68.790858,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438141,68.516615,14.465421,67.961567,-0.042481,0.034591,0.000000,14.348102,80.268987,-0.000338,68.386171,79.981758,68.642402,12.647318,68.647227,79.540155,67.903353,79.468173,-0.000538,0.030229,68.242101,16.209395,80.745311,-0.024189,-40.001495,-0.000001,NaN,Inf,84.169315,-2.364326,1.008831,0.294916,0.223830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603444,68.320768,68.789633,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460368,68.516064,14.445158,67.959915,-0.044261,0.034576,0.000000,14.355380,80.257796,-0.000275,68.373439,79.932020,68.620532,12.642525,68.623684,79.477026,67.888446,79.503038,-0.000538,0.030217,68.256639,16.169578,80.871858,-0.024319,-40.000865,-0.000000,NaN,Inf,84.126049,-2.360650,1.001889,0.295363,0.224474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.584478,68.314685,68.785959,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463765,68.516064,14.558529,67.959915,-0.045840,0.034560,0.000000,14.352811,80.238230,-0.000059,68.382152,80.046081,68.623659,12.574543,68.633881,79.519766,67.876429,79.476147,-0.000538,0.030223,68.247999,16.240523,80.790320,-0.024432,-40.000288,0.000000,NaN,Inf,84.083779,-2.325432,0.998948,0.296209,0.224372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571396,68.311993,68.790989,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436964,68.519642,14.488072,67.957436,-0.046220,0.034527,0.000000,14.346532,80.273137,-0.000219,68.383978,79.964756,68.622653,12.555376,68.641604,79.532229,67.898648,79.465297,-0.000540,0.030202,68.250242,16.249505,80.786815,-0.024432,-40.000839,-0.000001,NaN,Inf,84.074565,-2.332911,1.006552,0.296541,0.225559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596990,68.316807,68.789088,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446587,68.516890,14.555054,67.957436,-0.044658,0.034494,0.000000,14.355237,80.284948,-0.000364,68.391256,79.978984,68.632473,12.628680,68.647271,79.454882,67.913882,79.489020,-0.000539,0.030207,68.250502,16.239831,80.735477,-0.024404,-40.001416,-0.000001,NaN,Inf,84.150867,-2.362997,1.003540,0.295518,0.224373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604319,68.327048,68.798907,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439861,68.515789,14.558049,67.958262,-0.043590,0.034483,0.000000,14.346675,80.310707,-0.000159,68.380415,79.967823,68.650823,12.638388,68.641101,79.585340,67.885077,79.515718,-0.000539,0.030218,68.250808,16.166616,80.701952,-0.024411,-40.001285,-0.000001,NaN,Inf,84.121990,-2.361030,1.007508,0.296388,0.224092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597319,68.313394,68.796306,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457575,68.515789,14.435547,67.958262,-0.044868,0.034465,0.000000,14.351670,80.273208,-0.000082,68.373985,79.974929,68.607518,12.642730,68.636440,79.542908,67.891907,79.462109,-0.000539,0.030184,68.235683,16.164063,80.741373,-0.024426,-40.001311,-0.000001,NaN,Inf,84.139149,-2.312872,1.008185,0.295766,0.224544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587671,68.317464,68.779029,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464928,68.516064,14.487235,67.956334,-0.046744,0.034453,0.000000,14.353810,80.239719,-0.000321,68.391584,79.978532,68.622041,12.646175,68.648890,79.497459,67.873870,79.483349,-0.000540,0.030194,68.250830,16.248250,80.791482,-0.024416,-40.001075,0.000000,NaN,Inf,84.091078,-2.358570,0.998476,0.297616,0.224438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595547,68.314947,68.775135,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459718,68.516890,14.462648,67.956334,-0.046872,0.034430,0.000000,14.349386,80.218461,-0.000281,68.391822,80.009194,68.635185,12.652681,68.642917,79.507866,67.898232,79.466192,-0.000539,0.030176,68.243626,16.177860,80.709558,-0.024404,-40.000787,-0.000000,NaN,Inf,84.071413,-2.325129,1.001542,0.295820,0.223818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583340,68.305231,68.789503,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
