OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
11:27:59 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.462541,68.517165,14.472380,67.954957,-0.045975,0.034825,0.000000,14.357521,80.257322,0.000071,68.376907,79.869835,68.616377,12.633736,68.625764,79.608735,67.873224,79.501098,-0.000538,0.030450,68.241091,16.177790,80.786872,-0.024482,-40.000393,-0.000001,NaN,Inf,84.162483,-2.285190,1.007915,0.296092,0.224413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592791,68.305954,68.764517,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476232,68.514413,14.449558,67.955508,-0.043463,0.034789,0.000000,14.352526,80.268998,0.000347,68.358501,80.027116,68.608722,12.578662,68.628083,79.582879,67.874646,79.511121,-0.000539,0.030420,68.228858,16.280604,80.823156,-0.024491,-40.001285,-0.000000,NaN,Inf,84.078986,-2.311618,1.000680,0.295771,0.223819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589291,68.305363,68.775079,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448207,68.515789,14.563280,67.951102,-0.042801,0.034743,0.000000,14.353382,80.300253,0.000160,68.399591,79.968032,68.639188,12.594525,68.639023,79.512025,67.875282,79.474432,-0.000538,0.030429,68.229904,16.323961,80.828091,-0.024531,-40.001259,0.000000,NaN,Inf,84.039120,-2.305773,0.998157,0.295110,0.223909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.572381,68.320878,68.791090,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430128,68.515789,14.450063,67.951102,-0.045104,0.034747,0.000000,14.349957,80.186018,0.000089,68.381210,79.998882,68.640763,12.654557,68.650159,79.544944,67.885877,79.499085,-0.000539,0.030428,68.260702,16.265401,80.818793,-0.024539,-40.000682,-0.000001,NaN,Inf,84.116494,-2.333007,1.007965,0.295458,0.224416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610116,68.324532,68.778406,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698753,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445027,68.515239,14.492708,67.950000,-0.046149,0.034704,0.000000,14.353382,80.267893,0.000177,68.365109,79.879829,68.616924,12.613937,68.622569,79.495727,67.854684,79.477370,-0.000540,0.030415,68.229274,16.176277,80.820423,-0.024466,-40.001101,-0.000000,NaN,Inf,84.165582,-2.325729,1.001381,0.294625,0.223425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576712,68.296938,68.776328,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452116,68.517440,14.497495,67.952203,-0.045904,0.034703,0.000000,14.355095,80.280556,0.000149,68.370174,79.989562,68.613905,12.625927,68.634100,79.552689,67.868521,79.537033,-0.000541,0.030418,68.230213,16.259708,80.772046,-0.024477,-40.001206,-0.000001,NaN,Inf,84.124575,-2.310278,1.003301,0.295332,0.224548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598632,68.311797,68.779765,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461615,68.516615,14.447587,67.955233,-0.043706,0.034698,0.000000,14.353382,80.248444,-0.000060,68.342079,79.929372,68.606053,12.665485,68.615021,79.548206,67.865172,79.494184,-0.000541,0.030421,68.219025,16.257011,80.630343,-0.024541,-40.001128,-0.000000,NaN,Inf,84.107538,-2.280869,1.003140,0.295661,0.223499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.566255,68.300199,68.748992,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467341,68.516615,14.518385,67.955233,-0.042437,0.034693,0.000000,14.353239,80.349796,0.000056,68.396987,79.931504,68.606360,12.601234,68.636113,79.555234,67.885552,79.456170,-0.000539,0.030400,68.234326,16.241279,80.771006,-0.024536,-40.001600,0.000000,NaN,Inf,84.080945,-2.308577,0.999030,0.295514,0.223827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594410,68.305495,68.798026,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460184,68.514413,14.490458,67.953580,-0.044344,0.034761,0.000000,14.348673,80.191598,0.000169,68.399010,80.024400,68.607038,12.641690,68.640948,79.608525,67.890501,79.481150,-0.000540,0.030390,68.254133,16.336974,80.798419,-0.024557,-40.000656,-0.000001,NaN,Inf,84.065422,-2.356520,1.003528,0.293543,0.221894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612544,68.316151,68.794660,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438974,68.514138,14.543694,67.954957,-0.045844,0.034787,0.000000,14.348673,80.210557,-0.000092,68.394381,79.951465,68.624950,12.689486,68.656789,79.530621,67.885006,79.434463,-0.000541,0.030388,68.248257,16.282331,80.734134,-0.024662,-40.000682,-0.000000,NaN,Inf,84.082624,-2.343355,1.002094,0.294550,0.223865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623394,68.322016,68.773380,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439213,68.516615,14.558031,67.956334,-0.046640,0.034822,0.000000,14.358091,80.301531,-0.000118,68.382212,80.093920,68.639713,12.640669,68.632481,79.590074,67.900196,79.529093,-0.000540,0.030410,68.247646,16.224635,80.819422,-0.024656,-40.000865,-0.000001,NaN,Inf,84.139906,-2.371718,1.007253,0.295527,0.223702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631094,68.312256,68.771104,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441955,68.514688,14.452990,67.955508,-0.044461,0.034823,0.000000,14.350671,80.263384,0.000065,68.395338,79.987413,68.621670,12.763749,68.642699,79.576460,67.880147,79.497513,-0.000539,0.030391,68.240531,16.190303,80.800417,-0.024684,-40.000577,-0.000001,NaN,Inf,84.141733,-2.318298,1.008229,0.295870,0.224509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638400,68.325386,68.790964,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458792,68.514688,14.566760,67.955508,-0.043578,0.034822,0.000000,14.350100,80.305960,-0.000160,68.381498,79.911146,68.635973,12.680637,68.644121,79.598707,67.904051,79.502329,-0.000540,0.030419,68.238660,16.238960,80.777493,-0.024693,-40.000682,-0.000000,NaN,Inf,84.140592,-2.355836,1.001508,0.294657,0.224201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626107,68.338450,68.808614,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466639,68.516339,14.534412,67.956334,-0.045853,0.034833,0.000000,14.352669,80.262113,-0.000194,68.377586,79.971705,68.623244,12.721377,68.648015,79.560368,67.903437,79.464904,-0.000540,0.030443,68.247974,16.245631,80.751183,-0.024689,-40.000236,-0.000001,NaN,Inf,84.086676,-2.341552,1.007467,0.295259,0.223965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620026,68.325298,68.776836,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464552,68.517165,14.505662,67.957161,-0.047380,0.034824,0.000000,14.352811,80.285300,0.000032,68.388451,80.037310,68.612331,12.730492,68.630030,79.518788,67.888181,79.480064,-0.000540,0.030435,68.239835,16.159789,80.783304,-0.024561,-40.000052,-0.000001,NaN,Inf,84.067049,-2.368073,1.004685,0.295131,0.224191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635294,68.327268,68.798576,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438803,68.516064,14.554727,67.956885,-0.046725,0.034903,0.000000,14.359090,80.252027,-0.000046,68.372981,79.974390,68.613380,12.732203,68.623598,79.522459,67.867606,79.490751,-0.000541,0.030438,68.235919,16.303906,80.730846,-0.024604,-40.000603,-0.000000,NaN,Inf,84.073532,-2.341822,1.002842,0.294889,0.223930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615563,68.332476,68.765968,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425496,68.516064,14.433259,67.956885,-0.044930,0.034876,0.000000,14.350243,80.328004,-0.000161,68.379718,79.960832,68.624447,12.637388,68.633006,79.579781,67.863579,79.533487,-0.000540,0.030449,68.233982,16.230734,80.791667,-0.024582,-40.001469,-0.000001,NaN,Inf,84.142299,-2.313500,1.008029,0.295365,0.224786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617072,68.314029,68.785215,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443627,68.519091,14.495317,67.959089,-0.044486,0.034840,0.000000,14.348245,80.257689,-0.000058,68.382151,79.919037,68.629784,12.659206,68.641255,79.652916,67.878923,79.495087,-0.000541,0.030446,68.263712,16.237761,80.734359,-0.024484,-40.001128,-0.000000,NaN,Inf,84.178441,-2.278495,1.000538,0.295195,0.224725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610772,68.326852,68.791404,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458952,68.514688,14.504913,67.961017,-0.046826,0.034781,0.000000,14.358948,80.229984,0.000153,68.376631,80.048644,68.629412,12.700903,68.618850,79.606739,67.877522,79.468734,-0.000540,0.030424,68.235853,16.322799,80.805267,-0.024489,-40.000315,-0.000001,NaN,Inf,84.132227,-2.321673,1.003579,0.296161,0.224036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612479,68.308602,68.782939,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460447,68.516615,14.431254,67.964597,-0.047752,0.034755,0.000000,14.353525,80.278986,-0.000030,68.379871,79.964277,68.610537,12.695154,68.626573,79.528302,67.884528,79.621002,-0.000542,0.030422,68.224211,16.226960,80.670949,-0.024417,-40.000708,-0.000000,NaN,Inf,84.086240,-2.339378,1.003179,0.295433,0.224688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586950,68.317158,68.762514,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437881,68.516615,14.537494,67.964597,-0.047352,0.034687,0.000000,14.350956,80.286877,-0.000085,68.363726,79.997282,68.603779,12.680351,68.616487,79.652368,67.885732,79.496166,-0.000544,0.030415,68.222099,16.185009,80.759423,-0.024462,-40.000813,0.000000,NaN,Inf,84.084115,-2.236050,0.997981,0.296295,0.224383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.593907,68.310812,68.773689,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435948,68.516890,14.496645,67.967076,-0.045053,0.034674,0.000000,14.348958,80.261181,0.000032,68.387498,79.956786,68.649555,12.656005,68.652304,79.513142,67.900530,79.416139,-0.000546,0.030399,68.262038,16.153967,80.676661,-0.024409,-40.000577,-0.000001,NaN,Inf,84.145353,-2.327700,1.006899,0.295648,0.225234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585244,68.321688,68.794293,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434427,68.516890,14.531417,67.971482,-0.043861,0.034628,0.000000,14.353239,80.212508,0.000002,68.373200,79.982347,68.615502,12.599113,68.619069,79.513349,67.894444,79.428255,-0.000547,0.030401,68.254332,16.213383,80.706395,-0.024467,-40.000656,-0.000001,NaN,Inf,84.150875,-2.400536,1.004205,0.296728,0.224379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624751,68.317136,68.792782,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461274,68.517440,14.550382,67.974512,-0.045961,0.034656,0.000000,14.355237,80.254875,-0.000216,68.369571,79.956243,68.610953,12.704370,68.621169,79.568152,67.868746,79.482654,-0.000546,0.030379,68.215548,16.258702,80.741351,-0.024386,-40.000341,-0.000001,NaN,Inf,84.155006,-2.385660,1.006719,0.296184,0.224356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597757,68.303438,68.769600,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444923,68.515514,14.473105,67.978368,-0.047713,0.034685,0.000000,14.352098,80.290143,-0.000060,68.399601,79.990626,68.632802,12.706288,68.651341,79.560775,67.886522,79.493716,-0.000545,0.030384,68.254726,16.249327,80.777696,-0.024460,-40.001049,-0.000001,NaN,Inf,84.082696,-2.320509,1.006162,0.295226,0.224161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629169,68.334030,68.798164,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444678,68.515514,14.562440,67.978368,-0.047315,0.034692,0.000000,14.353525,80.190566,-0.000021,68.381242,79.988155,68.627356,12.604619,68.641320,79.551934,67.911695,79.550482,-0.000545,0.030412,68.249155,16.220889,80.685960,-0.024393,-40.000577,-0.000001,NaN,Inf,84.082687,-2.326793,1.003993,0.296598,0.224176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626216,68.322344,68.795891,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699046,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433683,68.517990,14.493264,67.981122,-0.044990,0.034648,0.000000,14.352954,80.241478,-0.000240,68.383110,79.977188,68.628515,12.619708,68.640401,79.536043,67.893614,79.478085,-0.000545,0.030417,68.256402,16.177490,80.811021,-0.024421,-40.001285,-0.000001,NaN,Inf,84.125797,-2.314298,1.008153,0.295394,0.224125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.614491,68.322673,68.772007,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431731,68.516064,14.527000,67.984152,-0.043771,0.034639,0.000000,14.351527,80.240705,-0.000192,68.397365,79.987132,68.615896,12.671787,68.643158,79.644464,67.868464,79.537220,-0.000546,0.030393,68.250418,16.209210,80.841573,-0.024430,-40.001338,-0.000001,NaN,Inf,84.158128,-2.348692,1.004128,0.295766,0.223575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597713,68.317946,68.792173,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455402,68.515789,14.513355,67.983601,-0.045881,0.034681,0.000000,14.347103,80.192316,-0.000107,68.370248,80.022343,68.609947,12.554969,68.644690,79.559854,67.900204,79.600378,-0.000547,0.030404,68.251790,16.200027,80.719675,-0.024355,-40.001128,-0.000001,NaN,Inf,84.161503,-2.280674,1.006601,0.295662,0.223963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.614623,68.325299,68.790227,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463193,68.515789,14.531556,67.983601,-0.047329,0.034714,0.000000,14.354238,80.249137,-0.000360,68.399558,79.957356,68.617186,12.659654,68.639461,79.551996,67.873585,79.401014,-0.000548,0.030388,68.242277,16.180251,80.828784,-0.024326,-40.001364,-0.000001,NaN,Inf,84.096973,-2.266661,1.004009,0.295287,0.223844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621032,68.322147,68.790641,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439844,68.515789,14.568662,67.989385,-0.046447,0.034734,0.000000,14.354952,80.268972,-0.000371,68.377765,79.945399,68.620336,12.621217,68.628893,79.563792,67.896963,79.519424,-0.000548,0.030394,68.244018,16.195077,80.746776,-0.024317,-40.001259,-0.000001,NaN,Inf,84.075843,-2.384565,1.004727,0.294836,0.224199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622104,68.320725,68.773692,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704475,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439026,68.516890,14.501256,67.993791,-0.044616,0.034729,0.000000,14.352954,80.182641,-0.000146,68.406272,79.923421,68.647324,12.638631,68.658802,79.491224,67.926513,79.418829,-0.000547,0.030403,68.267610,16.245096,80.780347,-0.024385,-40.000734,-0.000001,NaN,Inf,84.139196,-2.322073,1.008921,0.295973,0.224818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644525,68.350638,68.805294,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463480,68.514964,14.614521,67.995719,-0.043387,0.034765,0.000000,14.354952,80.248543,-0.000252,68.363859,79.939876,68.628712,12.651721,68.615655,79.526633,67.889609,79.466044,-0.000547,0.030421,68.244977,16.286805,80.737966,-0.024291,-40.000944,-0.000001,NaN,Inf,84.142517,-2.424568,1.004310,0.295146,0.224183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617182,68.324948,68.772992,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458617,68.514964,14.499332,67.995719,-0.044951,0.034783,0.000000,14.352383,80.295822,-0.000374,68.381220,79.956800,68.623310,12.633166,68.633947,79.518360,67.867172,79.410585,-0.000547,0.030437,68.252442,16.177247,80.717450,-0.024298,-40.001049,-0.000002,NaN,Inf,84.074238,-2.353417,1.010443,0.295483,0.223960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627157,68.314138,68.803349,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429012,68.516339,14.450217,67.997923,-0.047058,0.034755,0.000000,14.351955,80.220867,-0.000148,68.386546,79.945651,68.621757,12.597013,68.624079,79.506360,67.878776,79.478718,-0.000548,0.030450,68.244130,16.231790,80.708864,-0.024314,-40.001206,-0.000000,NaN,Inf,84.087426,-2.371206,1.002816,0.296036,0.223842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610641,68.315079,68.782114,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419844,68.516064,14.492105,67.999575,-0.045926,0.034722,0.000000,14.347246,80.238058,0.000049,68.383938,80.029308,68.621910,12.611716,68.647928,79.609543,67.880723,79.487068,-0.000549,0.030420,68.238209,16.190488,80.804334,-0.024299,-40.001338,-0.000000,NaN,Inf,84.169165,-2.333392,1.001470,0.295841,0.223764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651940,68.319806,68.789878,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437526,68.516064,14.451084,67.999575,-0.043845,0.034736,0.000000,14.354666,80.244825,-0.000185,68.360449,80.007977,68.603495,12.644585,68.616202,79.475661,67.853733,79.456944,-0.000549,0.030406,68.233704,16.246316,80.768354,-0.024313,-40.000708,-0.000001,NaN,Inf,84.193802,-2.329287,1.005011,0.296043,0.224474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621885,68.311359,68.758756,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441188,68.514138,14.588768,68.002054,-0.042746,0.034734,0.000000,14.350100,80.190573,-0.000128,68.362904,80.027126,68.610691,12.678027,68.640445,79.575564,67.880745,79.454336,-0.000550,0.030377,68.238231,16.242898,80.742251,-0.024312,-40.000629,-0.000000,NaN,Inf,84.145765,-2.324141,1.000939,0.295310,0.224385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631991,68.330616,68.800288,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462012,68.514964,14.508630,68.006736,-0.046192,0.034773,0.000000,14.349386,80.276972,0.000187,68.372400,80.032260,68.603932,12.526910,68.632022,79.527586,67.877834,79.454928,-0.000551,0.030337,68.246501,16.243662,80.759158,-0.024356,-40.000315,-0.000002,NaN,Inf,84.133896,-2.353043,1.010219,0.295649,0.224406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619829,68.311381,68.790731,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442362,68.516615,14.416397,68.007838,-0.047128,0.034792,0.000000,14.353668,80.235164,-0.000102,68.387262,79.982937,68.620576,12.607372,68.644931,79.591029,67.886984,79.493653,-0.000552,0.030327,68.257253,16.281582,80.773555,-0.024333,-40.001154,-0.000000,NaN,Inf,84.066609,-2.346599,1.003223,0.295866,0.224187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646450,68.334270,68.807768,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445633,68.516064,14.528469,68.009766,-0.045885,0.034701,0.000000,14.356807,80.289950,-0.000102,68.374268,80.016128,68.623551,12.632044,68.632109,79.574122,67.879299,79.480795,-0.000552,0.030333,68.247132,16.261913,80.692668,-0.024338,-40.000393,0.000000,NaN,Inf,84.133185,-2.330774,0.998202,0.295940,0.224813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642775,68.316458,68.799675,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437495,68.517440,14.495036,68.010867,-0.043987,0.034703,0.000000,14.355095,80.190338,0.000041,68.381157,79.986151,68.614190,12.587918,68.644362,79.620325,67.902460,79.452964,-0.000551,0.030331,68.246175,16.282845,80.712166,-0.024316,-40.001364,-0.000001,NaN,Inf,84.123755,-2.332411,1.005734,0.295763,0.224631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651284,68.335365,68.788326,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435343,68.517440,14.584660,68.010867,-0.042884,0.034652,0.000000,14.347959,80.207228,-0.000080,68.384025,79.982589,68.618717,12.564144,68.636420,79.490141,67.872909,79.500351,-0.000551,0.030314,68.246567,16.224513,80.805374,-0.024346,-40.001993,-0.000001,NaN,Inf,84.147224,-2.375754,1.003985,0.295913,0.224771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646253,68.313701,68.803263,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438764,68.514413,14.521911,68.014448,-0.045414,0.034617,0.000000,14.352954,80.199965,-0.000213,68.373162,80.055645,68.592953,12.696867,68.641408,79.666915,67.884009,79.459149,-0.000551,0.030304,68.239408,16.211293,80.703989,-0.024351,-40.001101,-0.000002,NaN,Inf,84.153069,-2.311842,1.010344,0.296193,0.223956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648747,68.311622,68.791083,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454216,68.518266,14.482308,68.011969,-0.046908,0.034657,0.000000,14.355523,80.285560,-0.000039,68.376616,79.889929,68.606448,12.704493,68.632875,79.552954,67.879170,79.449148,-0.000552,0.030305,68.251965,16.195812,80.761216,-0.024320,-40.001023,-0.000001,NaN,Inf,84.140752,-2.352817,1.005759,0.295686,0.224492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607382,68.308909,68.787079,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457772,68.516890,14.546322,68.012795,-0.046707,0.034712,0.000000,14.351670,80.267488,-0.000041,68.369879,79.923436,68.585757,12.604884,68.620491,79.612174,67.886108,79.479739,-0.000552,0.030255,68.225368,16.280405,80.804516,-0.024178,-40.001075,-0.000000,NaN,Inf,84.102666,-2.355230,1.001944,0.295830,0.224107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598741,68.297354,68.791102,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447235,68.516890,14.455631,68.012795,-0.044348,0.034750,0.000000,14.351099,80.210368,-0.000285,68.386415,80.019841,68.618739,12.676415,68.634363,79.560102,67.888625,79.429380,-0.000549,0.030240,68.229525,16.217150,80.694791,-0.024210,-40.001075,-0.000001,NaN,Inf,84.091644,-2.339985,1.006125,0.295690,0.223809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611363,68.313307,68.775749,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433411,68.516064,14.539622,68.011969,-0.043234,0.034718,0.000000,14.355665,80.194014,-0.000246,68.371922,79.960569,68.621998,12.651130,68.632219,79.610954,67.872777,79.449128,-0.000549,0.030234,68.241060,16.263561,80.795622,-0.024249,-40.001180,-0.000000,NaN,Inf,84.120233,-2.379026,1.000581,0.295828,0.224165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613792,68.313657,68.766979,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436797,68.515514,14.447281,68.011969,-0.044517,0.034688,0.000000,14.352954,80.229220,-0.000120,68.385742,80.025757,68.620708,12.589530,68.637163,79.575973,67.894186,79.383405,-0.000548,0.030252,68.230919,16.254285,80.762073,-0.024252,-40.000918,-0.000001,NaN,Inf,84.156940,-2.348853,1.007359,0.296475,0.224464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623307,68.326502,68.781721,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456748,68.518816,14.513717,68.013071,-0.046503,0.034707,0.000000,14.352383,80.268855,-0.000317,68.386893,80.030384,68.633480,12.722723,68.643290,79.518686,67.891603,79.446335,-0.000548,0.030243,68.248199,16.287026,80.738823,-0.024211,-40.000944,-0.000000,NaN,Inf,84.147193,-2.417944,1.000726,0.296798,0.224436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606988,68.350091,68.785373,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426949,68.516890,14.555609,68.010867,-0.044991,0.034730,0.000000,14.354809,80.307728,-0.000361,68.366489,80.001135,68.610253,12.640812,68.616312,79.582555,67.865640,79.499529,-0.000549,0.030246,68.228589,16.129461,80.815323,-0.024203,-40.001626,-0.000001,NaN,Inf,84.096348,-2.369704,1.003941,0.295917,0.224293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594148,68.326852,68.768991,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434705,68.516890,14.437656,68.010867,-0.043627,0.034729,0.000000,14.351812,80.296232,-0.000078,68.412923,79.968250,68.636170,12.572728,68.655542,79.584773,67.882891,79.455069,-0.000548,0.030244,68.283370,16.194891,80.743963,-0.024218,-40.001049,0.000000,NaN,Inf,84.100225,-2.361547,0.999293,0.294932,0.224152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630876,68.324511,68.789135,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455452,68.514688,14.496061,68.008389,-0.043852,0.034788,0.000000,14.350956,80.222156,-0.000115,68.402515,79.960733,68.627684,12.572687,68.659524,79.508784,67.879060,79.431686,-0.000548,0.030263,68.262193,16.223407,80.766602,-0.024218,-40.001364,-0.000000,NaN,Inf,84.154252,-2.354658,1.000205,0.295315,0.223615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624466,68.333483,68.797357,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453699,68.516339,14.470563,68.011969,-0.046444,0.034855,0.000000,14.352383,80.201846,-0.000233,68.373553,79.944130,68.607847,12.703963,68.637601,79.553074,67.856536,79.466087,-0.000547,0.030295,68.242281,16.211215,80.717123,-0.024206,-40.000865,-0.000000,NaN,Inf,84.095735,-2.367786,1.002809,0.295097,0.224219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580519,68.315298,68.774854,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450230,68.516339,14.462815,68.011969,-0.047306,0.034883,0.000000,14.348816,80.235542,-0.000022,68.397039,79.946085,68.623463,12.605293,68.635763,79.548692,67.893506,79.466927,-0.000547,0.030293,68.246370,16.212406,80.769193,-0.024178,-40.001049,-0.000000,NaN,Inf,84.102142,-2.320313,1.001167,0.294945,0.223733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602788,68.320944,68.805143,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450415,68.517440,14.542465,68.013071,-0.045923,0.034898,0.000000,14.348673,80.260405,0.000143,68.385764,79.962998,68.639866,12.617874,68.649679,79.528177,67.907933,79.447849,-0.000547,0.030318,68.251203,16.195854,80.780145,-0.024164,-40.000682,-0.000000,NaN,Inf,84.111556,-2.356673,1.000871,0.295647,0.224649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610466,68.333614,68.811661,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435357,68.517715,14.524363,68.013071,-0.043945,0.034790,0.000000,14.358234,80.277484,-0.000139,68.392564,79.957778,68.619570,12.673926,68.647250,79.572778,67.882343,79.468020,-0.000548,0.030334,68.244368,16.187365,80.776980,-0.024189,-40.001626,-0.000001,NaN,Inf,84.112155,-2.384936,1.006370,0.295196,0.224489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595985,68.319544,68.776121,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460950,68.516615,14.534427,68.013071,-0.043002,0.034747,0.000000,14.353668,80.226175,-0.000153,68.388848,79.935668,68.641091,12.624010,68.644252,79.493568,67.888165,79.451701,-0.000547,0.030340,68.254706,16.215288,80.815977,-0.024122,-40.001364,-0.000001,NaN,Inf,84.153306,-2.344718,1.006166,0.295554,0.224282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604210,68.324030,68.794405,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452216,68.517440,14.567700,68.010592,-0.045630,0.034789,0.000000,14.350671,80.226610,0.000019,68.398494,79.994560,68.657975,12.662122,68.647425,79.595692,67.886238,79.502736,-0.000547,0.030338,68.270571,16.249377,80.752285,-0.024122,-40.001705,-0.000001,NaN,Inf,84.082750,-2.362375,1.005081,0.296169,0.224413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616941,68.340923,68.807854,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462942,68.517440,14.449413,68.010592,-0.047105,0.034822,0.000000,14.356807,80.288806,-0.000135,68.387804,80.047965,68.607213,12.617526,68.635719,79.495729,67.887114,79.485693,-0.000546,0.030358,68.249525,16.228930,80.704252,-0.024122,-40.001731,-0.000001,NaN,Inf,84.107266,-2.323443,1.007991,0.296143,0.223714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609810,68.310922,68.781719,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432485,68.517440,14.488181,68.013897,-0.046845,0.034773,0.000000,14.349101,80.298260,-0.000294,68.390196,79.928502,68.619461,12.656147,68.647556,79.503017,67.887860,79.413343,-0.000545,0.030345,68.244064,16.224670,80.770294,-0.024116,-40.000262,0.000000,NaN,Inf,84.078172,-2.336674,0.999065,0.295771,0.224870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597954,68.319850,68.783295,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444503,68.518816,14.479127,68.010316,-0.044382,0.034781,0.000000,14.348530,80.218749,-0.000088,68.381764,79.970653,68.624054,12.617405,68.660881,79.562585,67.892258,79.420608,-0.000546,0.030333,68.257122,16.217699,80.745739,-0.024144,-40.001574,-0.000001,NaN,Inf,84.160830,-2.389894,1.003859,0.295659,0.224737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612938,68.326940,68.803481,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457568,68.518816,14.440653,68.010316,-0.043421,0.034750,0.000000,14.354809,80.250525,-0.000085,68.376616,79.942170,68.623682,12.539184,68.648038,79.465862,67.888735,79.464922,-0.000544,0.030344,68.244108,16.225947,80.683328,-0.024140,-40.001285,-0.000000,NaN,Inf,84.129576,-2.389022,1.002397,0.295410,0.223795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594694,68.311600,68.794974,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
