OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
11:33:14 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.444749,68.521017,14.421662,68.041164,-0.047395,0.033752,0.000000,14.349957,80.260055,-0.000049,68.385180,79.955673,68.628385,12.612796,68.637777,79.445527,67.889877,79.512960,-0.000548,0.030539,68.241522,16.198615,80.788935,-0.024329,-40.000656,-0.000000,NaN,Inf,84.206460,-2.326656,1.003179,0.295479,0.223315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673793,68.316306,68.782818,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454397,68.519091,14.438524,68.038960,-0.045531,0.033696,0.000000,14.354524,80.309567,0.000393,68.382832,79.985905,68.616181,12.613285,68.625568,79.510885,67.868380,79.436069,-0.000549,0.030554,68.238342,16.207448,80.708985,-0.024338,-40.000997,0.000000,NaN,Inf,84.131107,-2.319672,0.998402,0.294750,0.222067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656600,68.326131,68.769235,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450433,68.519366,14.475557,68.040613,-0.043891,0.033739,0.000000,14.357378,80.354098,0.000086,68.403454,79.992658,68.630528,12.642565,68.643662,79.457674,67.885412,79.435332,-0.000549,0.030536,68.253209,16.182078,80.793418,-0.024267,-40.000997,0.000000,NaN,Inf,84.103000,-2.353928,0.998902,0.295472,0.222295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684664,68.334665,68.785005,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443184,68.516064,14.542265,68.037583,-0.044840,0.033650,0.000000,14.351670,80.269613,-0.000045,68.383201,79.926035,68.646209,12.598686,68.654777,79.620160,67.900361,79.422605,-0.000550,0.030560,68.243675,16.207875,80.744310,-0.024252,-40.001678,-0.000000,NaN,Inf,84.132623,-2.376463,1.001739,0.295311,0.221919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676243,68.316678,68.787890,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422324,68.517440,14.422922,68.037032,-0.047357,0.033622,0.000000,14.351955,80.229692,0.000162,68.383398,80.011763,68.623967,12.603702,68.652895,79.454859,67.878516,79.380611,-0.000550,0.030537,68.247180,16.139570,80.856522,-0.024291,-40.000446,-0.000001,NaN,Inf,84.130404,-2.395675,1.006860,0.293948,0.221961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660647,68.331011,68.793490,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419738,68.517440,14.466319,68.037032,-0.047342,0.033593,0.000000,14.352811,80.243133,-0.000069,68.348872,80.046569,68.586567,12.589387,68.609245,79.560999,67.849556,79.495083,-0.000549,0.030541,68.220867,16.229529,80.764215,-0.024317,-40.001180,-0.000000,NaN,Inf,84.188437,-2.404301,1.000041,0.293941,0.222205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626983,68.303570,68.754167,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428289,68.517440,14.448313,68.037032,-0.045487,0.033606,0.000000,14.351527,80.259010,-0.000281,68.379792,80.008411,68.617493,12.683206,68.636442,79.560693,67.878626,79.447601,-0.000549,0.030528,68.229507,16.254827,80.808452,-0.024321,-40.001285,-0.000000,NaN,Inf,84.195464,-2.292309,1.003230,0.294566,0.221848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645444,68.326612,68.780718,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458451,68.516339,14.422398,68.036206,-0.043743,0.033618,0.000000,14.354381,80.234570,-0.000185,68.384877,79.982839,68.627051,12.688017,68.632285,79.549857,67.868776,79.526362,-0.000548,0.030500,68.235428,16.184004,80.853401,-0.024278,-40.001600,-0.000000,NaN,Inf,84.172230,-2.355809,1.001388,0.294212,0.221910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652094,68.327444,68.770877,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462190,68.517440,14.480710,68.035931,-0.043974,0.033635,0.000000,14.347531,80.335425,0.000081,68.371731,79.997918,68.628691,12.653110,68.618128,79.542355,67.871338,79.448992,-0.000549,0.030458,68.260718,16.190445,80.701992,-0.024272,-40.001311,0.000000,NaN,Inf,84.089252,-2.288856,0.997506,0.294022,0.221397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658722,68.312454,68.791720,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434618,68.517440,14.455782,68.038134,-0.046280,0.033628,0.000000,14.349529,80.263549,-0.000227,68.385290,79.940464,68.624557,12.649887,68.644756,79.484866,67.886660,79.411323,-0.000549,0.030439,68.260653,16.266942,80.810370,-0.024397,-40.000865,-0.000000,NaN,Inf,84.080214,-2.347511,1.001281,0.294315,0.222032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673290,68.324949,68.788330,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418275,68.517440,14.546902,68.038134,-0.046771,0.033585,0.000000,14.350528,80.233005,-0.000299,68.367557,79.966153,68.616553,12.675682,68.637995,79.564583,67.873371,79.496064,-0.000549,0.030420,68.249094,16.269253,80.865048,-0.024416,-40.001233,-0.000000,NaN,Inf,84.155038,-2.390159,1.001466,0.294971,0.222484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681908,68.316524,68.772559,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431195,68.517165,14.565094,68.036481,-0.044353,0.033608,0.000000,14.351384,80.234842,-0.000018,68.346329,79.950765,68.613337,12.623685,68.641846,79.547675,67.864879,79.398160,-0.000548,0.030393,68.223283,16.254193,80.883036,-0.024387,-40.000865,-0.000001,NaN,Inf,84.199444,-2.315413,1.008921,0.294781,0.222700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691160,68.297508,68.765321,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432672,68.518541,14.542195,68.034003,-0.043699,0.033588,0.000000,14.349386,80.300997,-0.000076,68.368774,80.024301,68.625038,12.693789,68.648147,79.525468,67.882083,79.455908,-0.000548,0.030393,68.249486,16.176712,80.790322,-0.024355,-40.001731,-0.000001,NaN,Inf,84.164060,-2.377929,1.009278,0.294652,0.222961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723225,68.336656,68.789990,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463869,68.519366,14.604354,68.034003,-0.044781,0.033598,0.000000,14.351670,80.293311,-0.000199,68.371425,79.927822,68.626373,12.637183,68.640336,79.522373,67.898479,79.442683,-0.000549,0.030382,68.236842,16.209681,80.846774,-0.024359,-40.001626,-0.000001,NaN,Inf,84.161423,-2.353242,1.007589,0.293768,0.221990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713339,68.323855,68.786841,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467987,68.519366,14.506957,68.034003,-0.047295,0.033611,0.000000,14.355951,80.311975,0.000020,68.395696,80.010236,68.650933,12.714056,68.656593,79.529913,67.897975,79.411868,-0.000548,0.030356,68.257844,16.297649,80.838165,-0.024399,-40.002308,-0.000001,NaN,Inf,84.077584,-2.379228,1.009713,0.293558,0.221393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736655,68.329304,68.802128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428478,68.517990,14.483206,68.033727,-0.047134,0.033581,0.000000,14.352240,80.263809,0.000096,68.377856,79.991581,68.600040,12.584901,68.641015,79.484969,67.876260,79.444723,-0.000548,0.030359,68.243283,16.247336,80.786323,-0.024401,-40.001574,-0.000000,NaN,Inf,84.066422,-2.401080,1.002694,0.294058,0.222152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725237,68.324117,68.783341,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415174,68.518266,14.529187,68.037032,-0.044452,0.033561,0.000000,14.348673,80.243081,-0.000116,68.383787,79.984278,68.617515,12.686713,68.625239,79.536489,67.888889,79.464662,-0.000548,0.030353,68.221517,16.274290,80.793524,-0.024354,-40.000865,-0.000001,NaN,Inf,84.172267,-2.355530,1.003793,0.294600,0.222422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716948,68.317487,68.787233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430267,68.515514,14.413416,68.039511,-0.043845,0.033606,0.000000,14.351670,80.272881,0.000036,68.409795,79.972980,68.627488,12.571280,68.657665,79.517809,67.907189,79.577520,-0.000548,0.030355,68.259561,16.252345,80.871084,-0.024384,-40.002046,-0.000000,NaN,Inf,84.208556,-2.327148,1.002190,0.294070,0.221712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731077,68.329128,68.796790,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467630,68.517440,14.438471,68.038960,-0.044872,0.033642,0.000000,14.356807,80.261511,0.000216,68.391480,80.091661,68.636346,12.613121,68.634932,79.543156,67.873349,79.464798,-0.000548,0.030333,68.252380,16.267820,80.873611,-0.024399,-40.001311,0.000000,NaN,Inf,84.164929,-2.290202,0.998832,0.294123,0.222069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733286,68.321360,68.794561,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457101,68.517440,14.497038,68.038960,-0.047438,0.033683,0.000000,14.348245,80.250498,0.000050,68.401755,79.979139,68.633043,12.604233,68.650335,79.489775,67.882037,79.476477,-0.000549,0.030324,68.245305,16.192964,80.858686,-0.024436,-40.001101,0.000000,NaN,Inf,84.065463,-2.338060,0.997985,0.293988,0.221250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746606,68.325124,68.792021,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455811,68.519917,14.457945,68.041714,-0.047274,0.033653,0.000000,14.355380,80.282148,0.000041,68.380919,80.030782,68.634552,12.624418,68.647272,79.457958,67.878514,79.492754,-0.000549,0.030328,68.250072,16.162522,80.802678,-0.024395,-40.000498,-0.000000,NaN,Inf,84.094016,-2.338279,1.002762,0.294781,0.222160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777204,68.322476,68.784762,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438353,68.519642,14.533795,68.041990,-0.045367,0.033667,0.000000,14.349101,80.333399,0.000396,68.385698,80.036848,68.606951,12.545711,68.634626,79.570001,67.875842,79.418404,-0.000548,0.030319,68.249484,16.291127,80.831968,-0.024376,-40.000839,-0.000000,NaN,Inf,84.099990,-2.322955,1.000148,0.294441,0.221245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735473,68.328122,68.777937,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428970,68.519642,14.459723,68.041990,-0.043619,0.033660,0.000000,14.352240,80.258416,0.000161,68.389936,79.963804,68.650692,12.618505,68.644296,79.569392,67.909640,79.426114,-0.000548,0.030330,68.276885,16.220097,80.865618,-0.024373,-40.001206,-0.000001,NaN,Inf,84.147096,-2.374205,1.006610,0.294580,0.222348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741401,68.336546,68.804641,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704109,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443064,68.519642,14.522916,68.043918,-0.043945,0.033634,0.000000,14.356664,80.285394,-0.000084,68.369447,80.084534,68.628866,12.570239,68.612067,79.577728,67.864045,79.428579,-0.000546,0.030323,68.229897,16.335448,80.869716,-0.024377,-40.001390,-0.000000,NaN,Inf,84.172582,-2.402410,1.002131,0.293549,0.221323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732455,68.308471,68.776954,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458003,68.517990,14.541743,68.042541,-0.046488,0.033607,0.000000,14.349672,80.232802,0.000037,68.403146,79.931347,68.637833,12.641711,68.651801,79.565683,67.871377,79.435788,-0.000544,0.030318,68.250420,16.211129,80.891765,-0.024469,-40.000944,-0.000001,NaN,Inf,84.134305,-2.355025,1.005529,0.293608,0.222428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724800,68.319522,68.773060,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466122,68.518266,14.432725,68.041164,-0.047082,0.033594,0.000000,14.354381,80.262354,0.000019,68.394542,80.019712,68.637636,12.676109,68.647031,79.459893,67.875602,79.457148,-0.000543,0.030288,68.246764,16.206156,80.807880,-0.024484,-40.000393,-0.000001,NaN,Inf,84.092118,-2.357129,1.005792,0.293644,0.222060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739563,68.322651,68.786839,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438448,68.517990,14.494021,68.040337,-0.045930,0.033658,0.000000,14.353097,80.240150,-0.000270,68.380355,79.979605,68.629500,12.671725,68.646375,79.498049,67.884600,79.448028,-0.000542,0.030311,68.251162,16.182884,80.866801,-0.024473,-40.001075,0.000000,NaN,Inf,84.070376,-2.345861,0.997691,0.293746,0.221914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724362,68.311600,68.780870,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432969,68.517990,14.435167,68.040337,-0.043350,0.033675,0.000000,14.349815,80.236868,-0.000339,68.373640,79.982495,68.621430,12.593242,68.635391,79.558817,67.864527,79.424178,-0.000542,0.030324,68.240714,16.127420,80.834966,-0.024472,-40.000761,-0.000001,NaN,Inf,84.145188,-2.361474,1.003849,0.294667,0.221996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726681,68.302694,68.782422,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423105,68.519917,14.398188,68.040062,-0.043940,0.033712,0.000000,14.348245,80.274033,-0.000057,68.362168,79.942428,68.609116,12.626255,68.635129,79.506235,67.878340,79.397469,-0.000543,0.030344,68.229637,16.244982,80.828012,-0.024499,-40.001075,-0.000000,NaN,Inf,84.160066,-2.358700,1.000152,0.294163,0.221897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712705,68.315736,68.781679,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428216,68.520742,14.524148,68.038134,-0.045672,0.033655,0.000000,14.352240,80.223767,-0.000111,68.389289,79.962830,68.631381,12.691423,68.635785,79.612256,67.877796,79.437541,-0.000543,0.030336,68.243569,16.284093,80.865292,-0.024535,-40.000026,0.000000,NaN,Inf,84.188791,-2.391892,0.998272,0.294088,0.221683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706711,68.318056,68.792771,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444397,68.519917,14.478545,68.036757,-0.046421,0.033655,0.000000,14.354096,80.239841,-0.000261,68.374816,79.982228,68.614540,12.612693,68.640555,79.493181,67.884011,79.485430,-0.000543,0.030337,68.228658,16.225234,80.870247,-0.024492,-40.001495,-0.000001,NaN,Inf,84.175731,-2.362277,1.006649,0.293548,0.221807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708986,68.329894,68.803551,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457222,68.517715,14.430407,68.037032,-0.043995,0.033714,0.000000,14.350956,80.289492,0.000023,68.397196,79.939129,68.628581,12.692096,68.650029,79.616676,67.885762,79.441643,-0.000543,0.030315,68.238257,16.254585,80.830723,-0.024483,-40.001364,-0.000000,NaN,Inf,84.144524,-2.337384,1.002365,0.294031,0.222378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708483,68.325233,68.790342,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460819,68.517715,14.470036,68.037032,-0.043563,0.033650,0.000000,14.351242,80.308900,-0.000057,68.372406,79.935516,68.612353,12.623868,68.633794,79.545087,67.879504,79.431318,-0.000544,0.030317,68.255605,16.157563,80.854830,-0.024521,-40.001469,0.000000,NaN,Inf,84.093960,-2.367267,0.998145,0.293773,0.222124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704721,68.311907,68.785751,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452295,68.517440,14.442774,68.037858,-0.044691,0.033668,0.000000,14.348816,80.300753,-0.000213,68.373144,79.910349,68.628275,12.572504,68.649307,79.433792,67.883575,79.483578,-0.000543,0.030278,68.243939,16.221267,80.860725,-0.024553,-40.000944,-0.000000,NaN,Inf,84.084206,-2.368497,1.000637,0.294708,0.222571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710670,68.317443,68.784832,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425838,68.518266,14.525459,68.036481,-0.047095,0.033711,0.000000,14.348387,80.254072,-0.000042,68.373037,80.071059,68.644831,12.591978,68.645916,79.542885,67.886794,79.440707,-0.000542,0.030269,68.243832,16.127634,80.826033,-0.024542,-40.001285,0.000000,NaN,Inf,84.107052,-2.334669,0.999341,0.293610,0.222510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723072,68.338997,68.806747,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439786,68.517440,14.519294,68.035655,-0.046788,0.033745,0.000000,14.351812,80.256680,0.000116,68.375905,79.979945,68.614081,12.650050,68.628040,79.566194,67.876375,79.413606,-0.000542,0.030253,68.223547,16.225084,80.892274,-0.024541,-40.000393,-0.000001,NaN,Inf,84.179715,-2.368978,1.006906,0.294344,0.221590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699800,68.316130,68.777638,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461409,68.517440,14.463552,68.035655,-0.045017,0.033832,0.000000,14.348816,80.292908,-0.000067,68.381797,79.972887,68.620161,12.613775,68.630797,79.501102,67.891043,79.490760,-0.000542,0.030250,68.233997,16.204037,80.847672,-0.024520,-40.000236,-0.000001,NaN,Inf,84.141005,-2.378218,1.005506,0.294107,0.221875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692166,68.321798,68.783152,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448097,68.518816,14.550138,68.037858,-0.043517,0.033926,0.000000,14.350813,80.215149,-0.000046,68.366587,79.941098,68.619308,12.627192,68.619966,79.502448,67.878216,79.494064,-0.000542,0.030242,68.220830,16.208004,80.745412,-0.024642,-40.000525,-0.000000,NaN,Inf,84.082330,-2.336930,1.000148,0.294102,0.222819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679677,68.325102,68.773245,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453840,68.519091,14.427155,68.039236,-0.044102,0.033947,0.000000,14.349672,80.276604,0.000339,68.388948,79.922576,68.627269,12.662754,68.642896,79.518582,67.876621,79.433829,-0.000541,0.030219,68.240333,16.215723,80.835476,-0.024682,-40.001521,-0.000001,NaN,Inf,84.119820,-2.321707,1.007063,0.294136,0.222353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691379,68.316437,68.799492,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421981,68.519366,14.417252,68.037583,-0.046198,0.033924,0.000000,14.350956,80.209244,0.000075,68.377301,79.966744,68.629325,12.606781,68.648279,79.591740,67.875701,79.492411,-0.000542,0.030221,68.249343,16.077036,80.814244,-0.024650,-40.000944,0.000000,NaN,Inf,84.104512,-2.363792,0.998154,0.294559,0.221507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699253,68.313504,68.786522,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434591,68.519366,14.503508,68.037583,-0.046548,0.033965,0.000000,14.353239,80.218229,-0.000148,68.359007,79.939138,68.611172,12.663712,68.631366,79.510741,67.852696,79.466780,-0.000543,0.030235,68.201244,16.292148,80.856012,-0.024682,-40.001390,0.000000,NaN,Inf,84.191295,-2.320391,0.999672,0.294118,0.221503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667384,68.305320,68.787223,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468475,68.517440,14.466635,68.037308,-0.045422,0.033999,0.000000,14.355095,80.270422,-0.000060,68.355422,79.955126,68.596540,12.688241,68.613818,79.470874,67.860730,79.376568,-0.000542,0.030261,68.219158,16.290886,80.942710,-0.024682,-40.000918,-0.000001,NaN,Inf,84.157038,-2.315971,1.004774,0.293893,0.221665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657738,68.307727,68.781538,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455703,68.516064,14.532557,68.035380,-0.042871,0.033945,0.000000,14.350813,80.303568,-0.000082,68.361792,79.949870,68.602730,12.728983,68.621257,79.474253,67.849679,79.510388,-0.000542,0.030267,68.205275,16.172560,80.748512,-0.024724,-40.001705,0.000000,NaN,Inf,84.063173,-2.389450,0.999873,0.293332,0.221868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663097,68.296042,68.768418,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441652,68.520467,14.508940,68.037583,-0.044045,0.033965,0.000000,14.348958,80.250231,-0.000419,68.352927,79.964421,68.606382,12.627294,68.651933,79.505319,67.876101,79.424464,-0.000543,0.030299,68.218727,16.285077,80.740946,-0.024701,-40.001128,-0.000001,NaN,Inf,84.096431,-2.281336,1.005317,0.292774,0.221612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684205,68.304686,68.791909,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417151,68.516615,14.451870,68.035931,-0.045969,0.033990,0.000000,14.353239,80.293246,-0.000303,68.381936,79.951971,68.640632,12.610369,68.657928,79.565665,67.916969,79.498449,-0.000544,0.030278,68.233310,16.259822,80.812612,-0.024581,-40.000970,-0.000001,NaN,Inf,84.121921,-2.365512,1.004657,0.294548,0.221570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693107,68.336459,68.815288,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443828,68.516615,14.519836,68.035931,-0.046156,0.034030,0.000000,14.353953,80.221721,-0.000055,68.369033,79.983060,68.606886,12.628048,68.645369,79.525308,67.874858,79.461291,-0.000545,0.030252,68.200122,16.229029,80.808757,-0.024451,-40.001442,-0.000000,NaN,Inf,84.201675,-2.357281,1.002408,0.292075,0.221125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680552,68.305605,68.785264,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457841,68.519366,14.531843,68.036481,-0.043754,0.034006,0.000000,14.350100,80.252026,-0.000361,68.388480,79.896689,68.629828,12.646869,68.611368,79.548183,67.874486,79.424300,-0.000546,0.030235,68.235316,16.215987,80.885178,-0.024440,-40.001338,-0.000001,NaN,Inf,84.129205,-2.342112,1.005262,0.294290,0.222730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676068,68.326481,68.801930,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463254,68.518816,14.482996,68.037858,-0.042704,0.034003,0.000000,14.353382,80.264461,-0.000435,68.384114,79.926448,68.630660,12.619158,68.644209,79.532560,67.884644,79.484879,-0.000547,0.030207,68.230942,16.247165,80.775717,-0.024428,-40.001338,-0.000001,NaN,Inf,84.093933,-2.368571,1.005118,0.293713,0.221461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680639,68.333965,68.800028,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462576,68.521017,14.544553,68.037032,-0.043618,0.034065,0.000000,14.353097,80.275779,-0.000138,68.358019,79.960925,68.615372,12.641873,68.650117,79.556721,67.880815,79.540422,-0.000547,0.030214,68.238714,16.233917,80.804311,-0.024405,-40.000839,-0.000000,NaN,Inf,84.078702,-2.334795,1.001365,0.293586,0.221435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671168,68.333637,68.778334,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459814,68.521017,14.428646,68.037032,-0.045507,0.034114,0.000000,14.358662,80.328251,-0.000233,68.377034,80.014247,68.625433,12.675170,68.643969,79.532625,67.889573,79.458164,-0.000547,0.030204,68.231294,16.222416,80.823092,-0.024408,-40.001678,-0.000001,NaN,Inf,84.082745,-2.290705,1.005668,0.294510,0.221942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663775,68.327072,68.785838,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416098,68.518266,14.519160,68.040337,-0.046351,0.034083,0.000000,14.349957,80.278523,-0.000333,68.371082,80.040628,68.615525,12.565979,68.643203,79.522616,67.896469,79.515898,-0.000546,0.030207,68.215407,16.277051,80.801171,-0.024390,-40.000708,0.000000,NaN,Inf,84.090233,-2.359095,0.997844,0.294001,0.222052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677140,68.325890,68.788988,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433629,68.519642,14.477022,68.039511,-0.044681,0.034150,0.000000,14.355523,80.274283,-0.000097,68.380970,79.983980,68.604108,12.658817,68.645500,79.599403,67.869415,79.344511,-0.000545,0.030222,68.217455,16.267028,80.785689,-0.024410,-40.001521,-0.000001,NaN,Inf,84.206188,-2.324133,1.007149,0.294291,0.223330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663228,68.293263,68.788553,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435248,68.516890,14.510485,68.042265,-0.043268,0.034185,0.000000,14.351242,80.260849,-0.000048,68.378211,79.949161,68.612310,12.672643,68.636245,79.497498,67.884104,79.498573,-0.000545,0.030220,68.217173,16.180864,80.776350,-0.024429,-40.001101,-0.000000,NaN,Inf,84.159927,-2.421405,1.003006,0.293857,0.221250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655223,68.311448,68.792009,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704475,-15.000580,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435868,68.516890,14.418426,68.042265,-0.044053,0.034258,0.000000,14.357663,80.225594,-0.000229,68.379515,80.049634,68.619243,12.653454,68.631957,79.470020,67.876268,79.501730,-0.000545,0.030243,68.214344,16.285414,80.845262,-0.024410,-40.000629,-0.000001,NaN,Inf,84.152776,-2.324326,1.005212,0.294240,0.221916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649688,68.309238,68.796646,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460186,68.519642,14.466690,68.043918,-0.046323,0.034259,0.000000,14.356379,80.230684,-0.000233,68.394401,80.028532,68.651174,12.613835,68.660575,79.529364,67.893344,79.505343,-0.000544,0.030270,68.238766,16.234573,80.764682,-0.024365,-40.001941,0.000000,NaN,Inf,84.151094,-2.314202,0.998792,0.294552,0.221998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677468,68.334118,68.814122,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452446,68.517440,14.419146,68.048049,-0.046743,0.034293,0.000000,14.353097,80.229690,0.000141,68.375778,79.962224,68.638905,12.613163,68.632504,79.509784,67.886644,79.532913,-0.000544,0.030249,68.226728,16.232111,80.860111,-0.024385,-40.001521,-0.000000,NaN,Inf,84.087847,-2.328660,1.000450,0.293691,0.222387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656054,68.308122,68.788729,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458412,68.518541,14.444162,68.049702,-0.045550,0.034322,0.000000,14.357949,80.306127,-0.000057,68.361678,79.988843,68.607980,12.695989,68.635239,79.538430,67.864121,79.464960,-0.000546,0.030259,68.230386,16.277166,80.891232,-0.024403,-40.001390,0.000000,NaN,Inf,84.106643,-2.301975,0.997696,0.293806,0.221923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622630,68.307947,68.776199,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460865,68.517715,14.487417,68.055761,-0.043264,0.034356,0.000000,14.354238,80.336902,-0.000073,68.393838,79.911386,68.652224,12.689832,68.643750,79.546129,67.894856,79.460923,-0.000548,0.030265,68.252674,16.188784,80.804311,-0.024427,-40.000944,0.000000,NaN,Inf,84.091558,-2.328715,0.999014,0.293999,0.221790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653582,68.336832,68.803998,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461330,68.517715,14.465776,68.055761,-0.044307,0.034324,0.000000,14.350671,80.281525,0.000309,68.392575,79.980428,68.634947,12.656738,68.645172,79.501653,67.887762,79.443807,-0.000548,0.030243,68.236523,16.270709,80.774311,-0.024430,-40.000708,-0.000001,NaN,Inf,84.099620,-2.405259,1.003772,0.294097,0.222063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662485,68.335344,68.792339,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442746,68.519366,14.414470,68.058515,-0.046256,0.034278,0.000000,14.353953,80.268954,0.000027,68.403658,79.985497,68.646188,12.592976,68.654340,79.502654,67.891025,79.472554,-0.000549,0.030211,68.240181,16.246587,80.828662,-0.024404,-40.000970,-0.000000,NaN,Inf,84.082820,-2.367697,1.000307,0.294217,0.221944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648376,68.337445,68.797677,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429238,68.518266,14.541907,68.059892,-0.046484,0.034248,0.000000,14.353525,80.269016,-0.000220,68.392250,79.902226,68.628801,12.674437,68.648170,79.508256,67.890761,79.429847,-0.000550,0.030151,68.238265,16.154431,80.881750,-0.024435,-40.001049,0.000000,NaN,Inf,84.134894,-2.350111,0.998042,0.295471,0.222375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666313,68.316306,68.784116,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427118,68.517440,14.518321,68.061545,-0.045295,0.034265,0.000000,14.353668,80.303317,-0.000112,68.390229,79.892135,68.647632,12.740809,68.659110,79.535127,67.892468,79.468025,-0.000549,0.030130,68.239963,16.188049,80.807329,-0.024426,-40.001547,-0.000001,NaN,Inf,84.170477,-2.380821,1.007808,0.294117,0.222086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674340,68.327247,68.806183,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456600,68.517440,14.501159,68.061545,-0.042924,0.034347,0.000000,14.355808,80.333079,0.000141,68.405179,79.978255,68.646276,12.679004,68.668977,79.487070,67.882991,79.440129,-0.000548,0.030121,68.239637,16.174108,80.780917,-0.024443,-40.001023,-0.000001,NaN,Inf,84.175410,-2.354840,1.006322,0.294050,0.221475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671737,68.316328,68.814582,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
