OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
11:35:51 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.440804,68.520192,14.492370,68.063197,-0.043405,0.034498,0.000000,14.347389,80.257813,-0.000030,68.381955,79.953917,68.631185,12.557048,68.645567,79.557043,67.895778,79.443463,-0.000537,0.030579,68.250697,16.133198,80.765318,-0.024159,-40.000236,-0.000001,NaN,Inf,84.097269,-2.347177,1.007072,0.293860,0.221722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711503,68.329502,68.805335,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420772,68.520192,14.403174,68.064023,-0.044962,0.034474,0.000000,14.346960,80.277651,-0.000100,68.416288,79.963722,68.629633,12.560698,68.658148,79.541458,67.917057,79.399286,-0.000536,0.030597,68.266891,16.279798,80.808617,-0.024081,-40.002151,-0.000001,NaN,Inf,84.140992,-2.375962,1.003571,0.294003,0.222353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726989,68.353725,68.801663,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430935,68.517715,14.423976,68.066227,-0.046537,0.034503,0.000000,14.354238,80.317453,-0.000138,68.372333,79.971650,68.610955,12.666994,68.603295,79.501146,67.855307,79.560010,-0.000535,0.030604,68.236510,16.178446,80.808226,-0.024024,-40.001023,0.000000,NaN,Inf,84.195408,-2.429290,0.998780,0.295370,0.222399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700414,68.300529,68.769471,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451098,68.520192,14.508075,68.065125,-0.045612,0.034511,0.000000,14.349815,80.255663,0.000165,68.380415,79.918333,68.615001,12.749191,68.624803,79.595488,67.869688,79.470701,-0.000534,0.030619,68.219380,16.229486,80.759913,-0.024156,-40.001626,0.000000,NaN,Inf,84.195408,-2.429290,0.998780,0.294872,0.221788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685343,68.318298,68.776359,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468000,68.520742,14.474275,68.060718,-0.043890,0.034479,0.000000,14.351670,80.283014,-0.000022,68.367575,79.942117,68.610474,12.696725,68.629004,79.557902,67.855505,79.413626,-0.000533,0.030637,68.227609,16.169970,80.877611,-0.024125,-40.001626,-0.000001,NaN,Inf,84.113052,-2.330119,1.003943,0.293832,0.222036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688296,68.298385,68.788368,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458557,68.520742,14.522165,68.060718,-0.043866,0.034389,0.000000,14.351242,80.258888,-0.000152,68.389130,79.987659,68.629961,12.630720,68.647667,79.550792,67.888866,79.452866,-0.000534,0.030628,68.247132,16.233046,80.763461,-0.024145,-40.000997,-0.000000,NaN,Inf,84.067762,-2.357334,1.000434,0.293168,0.221880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707785,68.330771,68.790118,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438021,68.519917,14.544184,68.058790,-0.045426,0.034386,0.000000,14.353097,80.255023,0.000107,68.371204,79.956539,68.627052,12.640731,68.649330,79.576279,67.877876,79.422889,-0.000534,0.030618,68.222146,16.178781,80.778858,-0.024041,-40.000813,-0.000001,NaN,Inf,84.093369,-2.362232,1.004399,0.294498,0.221477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702798,68.324535,68.779554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428779,68.519091,14.520056,68.057689,-0.047098,0.034372,0.000000,14.351099,80.363672,0.000156,68.380526,79.970785,68.615570,12.672500,68.637428,79.514468,67.896002,79.536955,-0.000533,0.030636,68.233552,16.223550,80.799539,-0.024048,-40.001259,-0.000001,NaN,Inf,84.148271,-2.372984,1.007353,0.295201,0.221135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697964,68.314709,68.795586,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430242,68.520192,14.518773,68.054108,-0.046339,0.034389,0.000000,14.353382,80.334902,0.000089,68.383327,80.016601,68.644811,12.650967,68.646727,79.506483,67.888426,79.503162,-0.000535,0.030630,68.230981,16.172503,80.819933,-0.024164,-40.000420,-0.000001,NaN,Inf,84.172550,-2.308405,1.006326,0.294391,0.221779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732610,68.333988,68.785108,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435572,68.520192,14.439606,68.054108,-0.044801,0.034397,0.000000,14.355237,80.244742,0.000162,68.393541,79.944710,68.640306,12.590671,68.665915,79.605474,67.910360,79.489999,-0.000535,0.030641,68.261061,16.263953,80.749509,-0.024110,-40.000629,-0.000001,NaN,Inf,84.169675,-2.325322,1.006135,0.294247,0.222698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737247,68.335717,68.811178,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462876,68.519366,14.542674,68.054659,-0.043473,0.034389,0.000000,14.351955,80.244565,0.000447,68.397975,79.979763,68.637681,12.640079,68.646661,79.560306,67.910668,79.455701,-0.000535,0.030631,68.236969,16.272321,80.826175,-0.024103,-40.001023,-0.000000,NaN,Inf,84.155197,-2.356798,1.000279,0.294593,0.222105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762049,68.330180,68.800682,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462348,68.520192,14.490884,68.048875,-0.045038,0.034398,0.000000,14.353525,80.285687,0.000132,68.376920,79.892317,68.614739,12.636102,68.622462,79.590397,67.879060,79.477350,-0.000534,0.030622,68.217120,16.289644,80.792013,-0.024179,-40.001128,-0.000001,NaN,Inf,84.080277,-2.381977,1.005517,0.293841,0.221562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721236,68.305562,68.767024,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430884,68.518541,14.554259,68.049702,-0.046642,0.034381,0.000000,14.350385,80.275846,0.000023,68.374897,79.897137,68.623640,12.558903,68.665040,79.509843,67.872448,79.529712,-0.000535,0.030610,68.250657,16.212663,80.767499,-0.024314,-40.001783,-0.000000,NaN,Inf,84.082535,-2.334671,1.001973,0.294095,0.221691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733463,68.321953,68.788258,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426710,68.520742,14.535575,68.049702,-0.046506,0.034383,0.000000,14.357521,80.219895,0.000144,68.388543,79.945206,68.640699,12.632105,68.639703,79.609876,67.875381,79.476285,-0.000535,0.030627,68.248198,16.235715,80.739882,-0.024292,-40.001233,-0.000001,NaN,Inf,84.166280,-2.290100,1.008549,0.294730,0.221704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729744,68.311580,68.790773,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441498,68.520742,14.455475,68.049702,-0.044964,0.034354,0.000000,14.353525,80.236982,-0.000177,68.376636,79.970774,68.623553,12.658451,68.619224,79.547371,67.885429,79.491878,-0.000535,0.030639,68.249504,16.142945,80.852871,-0.024300,-40.000708,-0.000000,NaN,Inf,84.160754,-2.355397,1.000223,0.293666,0.221302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769113,68.330596,68.784191,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466691,68.517990,14.523603,68.046947,-0.043601,0.034341,0.000000,14.354524,80.221147,-0.000228,68.378394,79.920280,68.624384,12.596320,68.640841,79.554400,67.885537,79.529117,-0.000534,0.030652,68.249198,16.231898,80.700174,-0.024193,-40.001180,-0.000000,NaN,Inf,84.139658,-2.330505,1.000968,0.294769,0.222305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742102,68.331843,68.795518,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459706,68.520467,14.419006,68.050528,-0.045105,0.034264,0.000000,14.356522,80.276262,-0.000107,68.370963,79.973446,68.628430,12.643340,68.639484,79.576118,67.888448,79.505159,-0.000534,0.030664,68.229349,16.223558,80.778041,-0.024185,-40.001731,-0.000001,NaN,Inf,84.068560,-2.303621,1.003934,0.294903,0.221818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759862,68.320924,68.787623,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456102,68.520467,14.439999,68.051630,-0.046529,0.034227,0.000000,14.354524,80.257430,-0.000022,68.393713,79.930189,68.613470,12.609533,68.642810,79.585529,67.885165,79.486348,-0.000533,0.030669,68.252136,16.272100,80.815691,-0.024325,-40.000970,0.000000,NaN,Inf,84.089976,-2.323896,0.997185,0.294566,0.222213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764848,68.323003,68.786005,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444075,68.520467,14.498182,68.051630,-0.045346,0.034232,0.000000,14.352954,80.269753,-0.000245,68.371007,79.954934,68.622896,12.655107,68.633117,79.513715,67.881837,79.520201,-0.000534,0.030664,68.240144,16.310569,80.824400,-0.024319,-40.001049,0.000000,NaN,Inf,84.099752,-2.334250,0.998886,0.293942,0.222001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744770,68.325366,68.775200,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428958,68.517990,14.440278,68.052456,-0.043768,0.034235,0.000000,14.352098,80.271675,-0.000227,68.391385,79.999398,68.630376,12.679209,68.638937,79.568435,67.859944,79.539260,-0.000535,0.030668,68.249390,16.224877,80.761217,-0.024339,-40.001731,-0.000001,NaN,Inf,84.132388,-2.306383,1.003746,0.293908,0.222915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759315,68.324535,68.790725,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449146,68.520192,14.520811,68.054935,-0.042617,0.034245,0.000000,14.355665,80.241901,0.000112,68.385170,79.953585,68.633154,12.672826,68.663749,79.509745,67.908583,79.542501,-0.000535,0.030669,68.250609,16.290472,80.822380,-0.024224,-40.000184,-0.000000,NaN,Inf,84.170962,-2.270677,1.000785,0.294335,0.221964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775805,68.334797,68.795274,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458082,68.521568,14.438849,68.057138,-0.044250,0.034256,0.000000,14.355095,80.294284,-0.000082,68.375393,79.868221,68.626308,12.658063,68.635284,79.520582,67.895406,79.531973,-0.000535,0.030661,68.233786,16.231812,80.718366,-0.024334,-40.001259,-0.000001,NaN,Inf,84.118348,-2.316966,1.004960,0.293711,0.222268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768544,68.326701,68.790835,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468926,68.521568,14.524462,68.057138,-0.045697,0.034260,0.000000,14.350956,80.267918,-0.000201,68.400011,79.944977,68.638644,12.650172,68.661342,79.594184,67.902322,79.538772,-0.000535,0.030635,68.258030,16.245067,80.680291,-0.024322,-40.000446,0.000000,NaN,Inf,84.095480,-2.311420,0.998670,0.293781,0.221403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789190,68.355673,68.803147,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430726,68.518266,14.458292,68.054384,-0.044829,0.034246,0.000000,14.351670,80.208977,0.000079,68.378740,80.029183,68.624056,12.588245,68.642176,79.520906,67.870080,79.410198,-0.000534,0.030646,68.252852,16.282374,80.726199,-0.024377,-40.001495,-0.000001,NaN,Inf,84.066078,-2.313410,1.003838,0.294723,0.222683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774603,68.329436,68.787555,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432601,68.518266,14.558090,68.054384,-0.043203,0.034260,0.000000,14.350528,80.219276,0.000111,68.376284,80.012935,68.607805,12.591671,68.622593,79.567517,67.876340,79.445133,-0.000534,0.030660,68.230130,16.284022,80.892459,-0.024394,-40.001574,-0.000000,NaN,Inf,84.166433,-2.374395,1.001910,0.294066,0.222596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759599,68.314841,68.775526,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457469,68.518541,14.565322,68.057964,-0.042058,0.034231,0.000000,14.354809,80.239738,0.000049,68.357228,79.994475,68.615220,12.603946,68.641235,79.564953,67.879186,79.509976,-0.000536,0.030652,68.244538,16.219384,80.816466,-0.024288,-40.000944,-0.000001,NaN,Inf,84.161342,-2.355313,1.008695,0.293455,0.221504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772416,68.324753,68.774629,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.481879,68.518541,14.471278,68.057964,-0.043748,0.034202,0.000000,14.356664,80.268070,0.000140,68.368635,79.903578,68.618500,12.658164,68.632461,79.537309,67.879448,79.511015,-0.000537,0.030653,68.251414,16.219762,80.729236,-0.024100,-40.000262,-0.000001,NaN,Inf,84.094116,-2.311142,1.007460,0.293808,0.221762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754088,68.311405,68.763255,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427658,68.520742,14.499435,68.058240,-0.045730,0.034221,0.000000,14.352240,80.226709,0.000331,68.396295,79.939276,68.627358,12.595994,68.640075,79.553909,67.888598,79.375183,-0.000537,0.030655,68.258444,16.220753,80.773597,-0.024072,-40.001180,0.000000,NaN,Inf,84.027951,-2.310652,0.999268,0.294800,0.221980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770425,68.318604,68.800238,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699193,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426839,68.519366,14.541787,68.060718,-0.044874,0.034213,0.000000,14.357092,80.324067,0.000040,68.412721,79.967519,68.628911,12.722212,68.644539,79.495526,67.898907,79.386401,-0.000537,0.030650,68.248846,16.242671,80.799333,-0.024034,-40.000813,-0.000001,NaN,Inf,84.177245,-2.418323,1.004975,0.294648,0.221819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783198,68.334710,68.812201,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442630,68.520742,14.431485,68.057964,-0.043227,0.034201,0.000000,14.352526,80.189567,0.000017,68.398032,79.894892,68.623268,12.598889,68.655106,79.525348,67.899081,79.471943,-0.000537,0.030646,68.246124,16.233510,80.724282,-0.023966,-40.001416,-0.000001,NaN,Inf,84.178096,-2.420491,1.007968,0.293846,0.222987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788359,68.321580,68.811959,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457261,68.519917,14.544959,68.057964,-0.042080,0.034172,0.000000,14.349815,80.290639,0.000159,68.373674,79.925967,68.619703,12.631250,68.638653,79.556373,67.882861,79.453234,-0.000538,0.030653,68.244883,16.280683,80.808208,-0.023941,-40.001259,0.000000,NaN,Inf,84.136585,-2.358612,0.999228,0.293738,0.221978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778561,68.325082,68.785780,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477783,68.519917,14.483509,68.057964,-0.043781,0.034150,0.000000,14.357092,80.236301,-0.000206,68.379690,79.977591,68.620797,12.639833,68.640163,79.520787,67.871869,79.432109,-0.000538,0.030656,68.238503,16.308308,80.740596,-0.024073,-40.001180,-0.000001,NaN,Inf,84.096057,-2.355958,1.006066,0.294497,0.222300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762202,68.302477,68.783940,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440983,68.518541,14.448919,68.055761,-0.045190,0.034162,0.000000,14.353239,80.305341,-0.000258,68.376933,80.039687,68.622350,12.621951,68.632155,79.543826,67.876578,79.503346,-0.000538,0.030658,68.233261,16.325951,80.778675,-0.024053,-40.001180,-0.000000,NaN,Inf,84.040422,-2.360290,1.000396,0.293704,0.221414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759184,68.302367,68.792801,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420101,68.519642,14.583301,68.055761,-0.045179,0.034147,0.000000,14.353239,80.318089,-0.000115,68.373521,80.020682,68.634357,12.619667,68.639594,79.536981,67.903086,79.516895,-0.000539,0.030665,68.253414,16.292148,80.786343,-0.024061,-40.001364,-0.000000,NaN,Inf,84.138853,-2.313341,1.000550,0.294771,0.222196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774931,68.301492,68.799339,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428752,68.520467,14.461218,68.053557,-0.043490,0.034139,0.000000,14.352383,80.288468,-0.000144,68.389056,80.022262,68.600741,12.726475,68.638806,79.590722,67.891703,79.468373,-0.000540,0.030682,68.244991,16.283908,80.763787,-0.024062,-40.000892,-0.000002,NaN,Inf,84.196681,-2.330028,1.011318,0.295267,0.222088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775806,68.311099,68.775500,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456289,68.520467,14.511996,68.053557,-0.041897,0.034081,0.000000,14.352383,80.325895,-0.000335,68.390511,79.921226,68.617954,12.705105,68.661014,79.563179,67.882771,79.413034,-0.000541,0.030688,68.260507,16.315742,80.738334,-0.024067,-40.001075,-0.000000,NaN,Inf,84.173998,-2.353822,1.002250,0.294270,0.222314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785122,68.329152,68.798572,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442900,68.520742,14.482655,68.054108,-0.043831,0.034103,0.000000,14.351812,80.233962,-0.000187,68.363720,79.979620,68.617822,12.720031,68.606008,79.500839,67.858276,79.515631,-0.000541,0.030708,68.231605,16.286455,80.783774,-0.024068,-40.001206,-0.000001,NaN,Inf,84.099244,-2.385028,1.003853,0.294547,0.222421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753825,68.304906,68.769528,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437576,68.520467,14.541558,68.053007,-0.045346,0.034175,0.000000,14.353668,80.240884,0.000045,68.381472,80.000318,68.647392,12.690566,68.634758,79.542624,67.907769,79.471453,-0.000542,0.030699,68.264273,16.270424,80.845835,-0.024062,-40.000420,-0.000000,NaN,Inf,84.135851,-2.286134,1.002753,0.295297,0.222351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791705,68.324097,68.794461,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704475,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441057,68.520742,14.564391,68.054108,-0.044403,0.034251,0.000000,14.352526,80.289591,-0.000176,68.387318,79.917470,68.630114,12.636408,68.653640,79.572937,67.882881,79.480105,-0.000542,0.030697,68.232911,16.300296,80.829356,-0.024162,-40.001075,-0.000001,NaN,Inf,84.150031,-2.367654,1.007202,0.295073,0.222376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759052,68.320946,68.802006,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463002,68.520742,14.511267,68.054108,-0.042807,0.034258,0.000000,14.350671,80.228245,-0.000216,68.380710,79.976854,68.621234,12.624439,68.641016,79.565541,67.894940,79.459804,-0.000541,0.030698,68.237457,16.309599,80.787201,-0.024236,-40.001547,-0.000001,NaN,Inf,84.140856,-2.336493,1.008541,0.295009,0.221945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763886,68.327029,68.767930,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465385,68.519366,14.561871,68.052731,-0.042958,0.034226,0.000000,14.348530,80.268761,0.000151,68.394749,79.920947,68.636369,12.647747,68.664055,79.447686,67.892862,79.485741,-0.000541,0.030691,68.266406,16.236406,80.746228,-0.024226,-40.001390,-0.000001,NaN,Inf,84.081314,-2.363272,1.003337,0.294314,0.221420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783176,68.322631,68.813641,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424249,68.520192,14.561803,68.053557,-0.044662,0.034203,0.000000,14.349815,80.259912,-0.000097,68.385535,79.883571,68.631492,12.677252,68.649199,79.511554,67.894394,79.488658,-0.000541,0.030684,68.240637,16.248849,80.805924,-0.024237,-40.000236,-0.000001,NaN,Inf,84.050652,-2.336285,1.006666,0.294013,0.221956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772481,68.319830,68.792733,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421252,68.519366,14.468407,68.053557,-0.046066,0.034178,0.000000,14.349244,80.220443,-0.000246,68.381232,79.932219,68.612726,12.652538,68.642898,79.568351,67.886316,79.527428,-0.000541,0.030681,68.259070,16.247129,80.811226,-0.024257,-40.002177,-0.000001,NaN,Inf,84.185958,-2.341805,1.009536,0.294590,0.222595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784051,68.301886,68.782584,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440872,68.519366,14.518765,68.053557,-0.044427,0.034184,0.000000,14.355095,80.229727,0.000151,68.383015,80.010842,68.637419,12.658389,68.670509,79.465007,67.881873,79.461453,-0.000541,0.030685,68.257134,16.251503,80.735172,-0.024274,-40.001600,-0.000000,NaN,Inf,84.193277,-2.305624,1.003270,0.294320,0.222342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782148,68.317029,68.796013,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448651,68.518541,14.473513,68.054384,-0.042707,0.034181,0.000000,14.352383,80.214594,0.000089,68.379823,79.936983,68.608330,12.720276,68.632264,79.523249,67.886976,79.511305,-0.000542,0.030701,68.247321,16.153126,80.832966,-0.024272,-40.001705,-0.000001,NaN,Inf,84.139983,-2.349010,1.005394,0.295202,0.222325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770097,68.316197,68.791554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464103,68.520467,14.445993,68.051354,-0.042210,0.034202,0.000000,14.352526,80.271449,-0.000029,68.388904,79.987806,68.644527,12.580130,68.655588,79.521273,67.900282,79.477330,-0.000542,0.030687,68.259310,16.294224,80.828214,-0.024259,-40.001075,-0.000000,NaN,Inf,84.118041,-2.317969,1.001721,0.294968,0.222626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772634,68.328714,68.800278,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463517,68.521017,14.532912,68.054935,-0.044023,0.034207,0.000000,14.353382,80.260211,0.000216,68.364917,80.023424,68.645073,12.700068,68.639091,79.561896,67.905231,79.586578,-0.000543,0.030680,68.246450,16.188748,80.837065,-0.024261,-40.000682,0.000000,NaN,Inf,84.078053,-2.355907,0.998748,0.294660,0.223067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775674,68.310967,68.786524,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452043,68.519366,14.464430,68.056863,-0.045437,0.034253,0.000000,14.353382,80.268056,0.000366,68.378735,79.982814,68.638075,12.630740,68.664514,79.561896,67.882969,79.493858,-0.000543,0.030679,68.261118,16.229443,80.757607,-0.024286,-40.001311,-0.000001,NaN,Inf,84.080193,-2.281683,1.004798,0.294769,0.221973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767013,68.320596,68.789213,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434377,68.519366,14.559711,68.056863,-0.044820,0.034262,0.000000,14.354238,80.202393,-0.000048,68.381516,80.026392,68.617407,12.691789,68.630120,79.564545,67.864975,79.468759,-0.000544,0.030691,68.238265,16.262134,80.777063,-0.024279,-40.000446,-0.000000,NaN,Inf,84.109664,-2.326609,1.000857,0.295500,0.222912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761721,68.299501,68.778299,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451287,68.520742,14.546500,68.057413,-0.043240,0.034335,0.000000,14.352954,80.206503,-0.000101,68.395922,80.011300,68.639759,12.681533,68.665368,79.527731,67.881983,79.488532,-0.000544,0.030701,68.253108,16.230820,80.780510,-0.024271,-40.000184,-0.000001,NaN,Inf,84.157619,-2.326815,1.008683,0.294495,0.222807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795708,68.317292,68.802771,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459731,68.521017,14.516545,68.058515,-0.041804,0.034316,0.000000,14.352383,80.254146,0.000197,68.388098,79.959074,68.636085,12.623705,68.635502,79.578825,67.877844,79.445519,-0.000545,0.030691,68.253955,16.287682,80.776187,-0.024278,-40.001705,-0.000001,NaN,Inf,84.113090,-2.329484,1.006589,0.294768,0.222558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777490,68.305716,68.788663,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454015,68.518541,14.578770,68.058240,-0.043927,0.034315,0.000000,14.349815,80.215131,0.000124,68.392578,79.963165,68.626833,12.690628,68.658673,79.549691,67.898577,79.433646,-0.000546,0.030712,68.261336,16.099360,80.728749,-0.024350,-40.001023,-0.000001,NaN,Inf,84.090458,-2.356537,1.003929,0.294798,0.222109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783613,68.304775,68.792341,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456233,68.518541,14.455580,68.058240,-0.045481,0.034294,0.000000,14.356950,80.196279,-0.000088,68.379777,79.975499,68.631973,12.682103,68.655916,79.502880,67.894416,79.441597,-0.000546,0.030699,68.257613,16.217914,80.778632,-0.024388,-40.001600,-0.000001,NaN,Inf,84.103487,-2.385882,1.008631,0.294016,0.221687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798726,68.313243,68.798988,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434975,68.518541,14.502318,68.058240,-0.045708,0.034262,0.000000,14.353525,80.193835,0.000039,68.405919,79.961678,68.659333,12.751270,68.662501,79.547371,67.882073,79.492042,-0.000546,0.030701,68.270151,16.193157,80.830518,-0.024384,-40.002046,0.000000,NaN,Inf,84.097469,-2.375953,0.999955,0.293995,0.222328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813619,68.339371,68.808679,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453236,68.521293,14.561056,68.062371,-0.043739,0.034192,0.000000,14.351527,80.274536,0.000157,68.387667,80.005812,68.622000,12.671787,68.656747,79.566071,67.903196,79.557625,-0.000547,0.030716,68.248561,16.261227,80.797031,-0.024401,-40.001075,-0.000001,NaN,Inf,84.155170,-2.327031,1.004665,0.294622,0.221885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800388,68.311580,68.777841,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698899,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462514,68.519366,14.447174,68.064850,-0.043125,0.034081,0.000000,14.353953,80.291835,-0.000030,68.400074,79.921334,68.617604,12.625438,68.646114,79.495646,67.871609,79.492143,-0.000549,0.030687,68.253132,16.232640,80.878589,-0.024394,-40.001338,-0.000001,NaN,Inf,84.108352,-2.300621,1.007460,0.294552,0.222921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788928,68.300113,68.778279,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447964,68.517715,14.450926,68.064850,-0.045229,0.034096,0.000000,14.345533,80.202187,0.000101,68.371826,79.968143,68.633963,12.622238,68.645020,79.574909,67.868522,79.444219,-0.000549,0.030679,68.263708,16.162029,80.826606,-0.024387,-40.000708,0.000000,NaN,Inf,84.081260,-2.316494,0.998939,0.294480,0.222357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805287,68.316482,68.803866,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467186,68.517715,14.526640,68.064850,-0.046828,0.034130,0.000000,14.357806,80.332625,0.000328,68.384408,80.041980,68.639299,12.544628,68.641213,79.561268,67.887436,79.479019,-0.000549,0.030689,68.251913,16.231734,80.795315,-0.024362,-40.000970,-0.000000,NaN,Inf,84.119081,-2.348159,1.000205,0.295415,0.222443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796079,68.308101,68.803648,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445723,68.519091,14.483757,68.070909,-0.045817,0.034107,0.000000,14.352669,80.272736,0.000072,68.366612,79.991360,68.608724,12.643892,68.642219,79.535921,67.881985,79.391608,-0.000548,0.030697,68.235328,16.231519,80.704356,-0.024365,-40.001206,-0.000001,NaN,Inf,84.066940,-2.341835,1.004110,0.294829,0.222335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789606,68.293308,68.786152,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449198,68.520192,14.558878,68.072837,-0.044259,0.034114,0.000000,14.352669,80.262766,-0.000042,68.384410,80.053411,68.642296,12.594301,68.645873,79.461603,67.905321,79.345575,-0.000547,0.030677,68.255223,16.233488,80.764072,-0.024387,-40.001390,-0.000000,NaN,Inf,84.126537,-2.399789,1.002633,0.294572,0.222437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813619,68.313593,68.793678,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449193,68.521017,14.560512,68.072837,-0.043888,0.034101,0.000000,14.353810,80.275185,0.000395,68.369742,79.909333,68.608046,12.677169,68.640709,79.479531,67.873077,79.454292,-0.000547,0.030685,68.227712,16.209360,80.870777,-0.024391,-40.000577,-0.000001,NaN,Inf,84.118207,-2.456539,1.007591,0.294335,0.222507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782695,68.291798,68.786394,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446340,68.521017,14.491727,68.072837,-0.045912,0.034073,0.000000,14.348958,80.345351,0.000342,68.387342,79.971243,68.642055,12.589449,68.658519,79.606692,67.885400,79.460377,-0.000547,0.030708,68.263949,16.138870,80.783693,-0.024426,-40.001023,-0.000001,NaN,Inf,84.119047,-2.345408,1.007704,0.295324,0.222321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794680,68.306700,68.782916,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450955,68.519917,14.539161,68.076417,-0.047199,0.034035,0.000000,14.349672,80.314031,0.000218,68.394687,79.995348,68.626330,12.649704,68.641541,79.570246,67.891969,79.465335,-0.000547,0.030717,68.236571,16.261997,80.792239,-0.024396,-40.001442,-0.000000,NaN,Inf,84.126789,-2.353317,1.003142,0.294888,0.223126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777708,68.288471,68.789894,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
