OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
11:38:29 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.474524,68.521017,14.491422,68.117456,-0.046080,0.033668,0.000000,14.356522,80.315160,-0.000004,68.392540,79.910908,68.645730,12.533393,68.642241,79.507667,67.882735,79.520177,-0.000530,0.030434,68.243931,16.291328,80.773799,-0.024379,-40.001469,-0.000001,NaN,Inf,84.063436,-2.354522,1.006185,0.294524,0.222203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774668,68.305387,68.791473,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460636,68.519366,14.452992,68.116078,-0.044904,0.033694,0.000000,14.354238,80.239657,-0.000046,68.376048,79.909274,68.641924,12.648561,68.642592,79.507340,67.903968,79.513323,-0.000531,0.030436,68.242713,16.128562,80.802026,-0.024293,-40.001495,-0.000000,NaN,Inf,84.050354,-2.307297,1.001167,0.294477,0.221600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762136,68.304490,68.809778,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438475,68.521017,14.575169,68.111121,-0.043038,0.033687,0.000000,14.356664,80.262186,-0.000029,68.374941,79.981711,68.633263,12.579374,68.636421,79.549858,67.882473,79.518035,-0.000531,0.030448,68.234987,16.191046,80.694483,-0.024283,-40.001757,0.000000,NaN,Inf,84.086354,-2.333498,0.999471,0.294370,0.221402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775084,68.312456,68.788302,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452228,68.521017,14.526466,68.111121,-0.042751,0.033718,0.000000,14.355665,80.210685,-0.000333,68.361035,80.063068,68.620316,12.628292,68.599772,79.489372,67.852244,79.510016,-0.000531,0.030425,68.226021,16.257161,80.795295,-0.024440,-40.001364,-0.000001,NaN,Inf,84.148141,-2.308589,1.009467,0.293851,0.222121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744683,68.285364,68.766826,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460341,68.519642,14.542408,68.108642,-0.045203,0.033734,0.000000,14.351812,80.276946,-0.000335,68.383091,80.026727,68.644243,12.670115,68.644911,79.525612,67.895674,79.536363,-0.000531,0.030433,68.240669,16.231155,80.800090,-0.024423,-40.001311,-0.000001,NaN,Inf,84.110812,-2.284172,1.005137,0.294424,0.221736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772766,68.324688,68.801491,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471375,68.521293,14.573369,68.110019,-0.046165,0.033708,0.000000,14.356094,80.203431,-0.000032,68.370640,79.909830,68.613886,12.656615,68.627013,79.513595,67.881052,79.402216,-0.000531,0.030454,68.224476,16.279085,80.759339,-0.024434,-40.001836,-0.000001,NaN,Inf,84.087430,-2.308508,1.005675,0.294137,0.222017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759031,68.299720,68.785635,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463507,68.519642,14.457060,68.108367,-0.045854,0.033690,0.000000,14.356094,80.182675,-0.000254,68.387739,80.063008,68.624450,12.642260,68.641323,79.555807,67.890791,79.450698,-0.000532,0.030469,68.249460,16.286305,80.784466,-0.024346,-40.001521,-0.000001,NaN,Inf,84.059165,-2.391159,1.007048,0.293489,0.222229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737597,68.319852,68.806170,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461764,68.519917,14.553306,68.106714,-0.043614,0.033717,0.000000,14.352383,80.232572,-0.000302,68.372639,80.023887,68.618544,12.612286,68.643729,79.567416,67.878074,79.489757,-0.000533,0.030474,68.250462,16.297035,80.797724,-0.024470,-40.000839,0.000000,NaN,Inf,84.078842,-2.365728,0.999554,0.294394,0.222078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753716,68.308123,68.801775,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454575,68.519917,14.478291,68.106714,-0.042745,0.033725,0.000000,14.347817,80.253829,-0.000157,68.377398,79.958244,68.621103,12.586187,68.657098,79.520149,67.885781,79.532857,-0.000536,0.030480,68.260192,16.237990,80.762320,-0.024455,-39.999790,-0.000001,NaN,Inf,84.083846,-2.324688,1.006330,0.294441,0.221458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760846,68.311931,68.799917,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434595,68.521843,14.532642,68.105888,-0.045160,0.033784,0.000000,14.354096,80.299823,-0.000106,68.391629,79.983690,68.641924,12.736996,68.654647,79.532296,67.878906,79.529668,-0.000535,0.030482,68.243432,16.267734,80.739231,-0.024442,-40.000970,-0.000000,NaN,Inf,84.103345,-2.301154,1.001641,0.294166,0.221480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741359,68.308648,68.793049,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445430,68.522393,14.507144,68.105061,-0.046692,0.033862,0.000000,14.355523,80.243230,-0.000262,68.391588,80.020691,68.639409,12.629291,68.646727,79.476028,67.881776,79.491754,-0.000534,0.030473,68.248767,16.254885,80.837248,-0.024492,-40.001338,-0.000001,NaN,Inf,84.159503,-2.296591,1.006793,0.294505,0.222685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741337,68.294906,68.772646,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455664,68.521568,14.447881,68.104235,-0.044918,0.033949,0.000000,14.351955,80.160722,-0.000184,68.390653,79.886036,68.639234,12.592283,68.641979,79.494789,67.894559,79.458150,-0.000535,0.030473,68.262717,16.266250,80.758464,-0.024361,-40.000498,-0.000001,NaN,Inf,84.130635,-2.326943,1.004272,0.294190,0.221529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745318,68.320924,68.787495,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999734,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451607,68.521293,14.449314,68.100930,-0.043356,0.033980,0.000000,14.356094,80.243800,0.000104,68.408861,79.968795,68.644680,12.552703,68.661977,79.424283,67.918308,79.501303,-0.000534,0.030482,68.266069,16.187193,80.717081,-0.024202,-40.000997,0.000000,NaN,Inf,84.111332,-2.363815,0.999461,0.293830,0.221580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757828,68.341756,68.812887,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453246,68.521293,14.571189,68.100930,-0.044435,0.034018,0.000000,14.353668,80.258862,-0.000050,68.382809,80.011039,68.631623,12.599705,68.645174,79.532519,67.896222,79.551604,-0.000537,0.030495,68.251552,16.187721,80.769966,-0.024202,-40.001442,0.000000,NaN,Inf,84.112772,-2.356552,0.999841,0.293957,0.221452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707370,68.315388,68.800377,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449274,68.519917,14.485619,68.102858,-0.046398,0.034055,0.000000,14.357235,80.215360,-0.000119,68.382243,79.985205,68.639694,12.666076,68.637034,79.532176,67.878184,79.534277,-0.000538,0.030514,68.254293,16.218692,80.786097,-0.024216,-40.000918,-0.000001,NaN,Inf,84.108325,-2.298011,1.008160,0.294937,0.222589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721674,68.302674,68.804378,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445722,68.521293,14.611900,68.101206,-0.047334,0.034066,0.000000,14.354666,80.212955,0.000294,68.372250,79.966068,68.604110,12.666280,68.644670,79.493915,67.877683,79.369610,-0.000539,0.030526,68.242216,16.309164,80.911281,-0.024130,-40.001495,-0.000000,NaN,Inf,84.117727,-2.292530,1.002515,0.293589,0.221391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716840,68.287859,68.786424,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448958,68.521568,14.571423,68.101756,-0.045724,0.034049,0.000000,14.359804,80.298994,0.000057,68.387328,79.965683,68.657037,12.606004,68.646486,79.555280,67.878316,79.471549,-0.000540,0.030484,68.254425,16.244398,80.761255,-0.024117,-40.001049,-0.000002,NaN,Inf,84.128744,-2.411453,1.011504,0.294024,0.221237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716162,68.313375,68.788304,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440633,68.521568,14.500239,68.101756,-0.043700,0.034081,0.000000,14.355380,80.177549,-0.000145,68.399257,79.963858,68.649754,12.584452,68.678692,79.442964,67.909465,79.392851,-0.000540,0.030440,68.263065,16.258516,80.741494,-0.024246,-40.000892,-0.000001,NaN,Inf,84.120237,-2.338132,1.008476,0.294135,0.221799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733813,68.333113,68.819841,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476099,68.518541,14.540816,68.100104,-0.043432,0.034083,0.000000,14.354524,80.235366,-0.000143,68.378897,79.928565,68.629480,12.581312,68.641367,79.532561,67.879804,79.493040,-0.000541,0.030433,68.241844,16.152805,80.728564,-0.024209,-40.001469,-0.000001,NaN,Inf,84.142834,-2.426369,1.004128,0.293957,0.221782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713122,68.310749,68.789375,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477947,68.520742,14.472534,68.100655,-0.045948,0.034098,0.000000,14.359518,80.233006,-0.000132,68.372510,80.018352,68.635079,12.637202,68.651956,79.560861,67.889174,79.470611,-0.000542,0.030417,68.223868,16.209817,80.766680,-0.024200,-40.000918,-0.000001,NaN,Inf,84.043608,-2.324038,1.004471,0.293332,0.221474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692540,68.316351,68.783362,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437136,68.519366,14.500103,68.099553,-0.046788,0.034126,0.000000,14.357949,80.311848,-0.000440,68.404082,79.915583,68.634117,12.649335,68.665127,79.454985,67.894779,79.484222,-0.000542,0.030400,68.257560,16.216452,80.838532,-0.024090,-40.001285,0.000000,NaN,Inf,84.040803,-2.349670,0.999626,0.293536,0.221125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723993,68.325782,68.800181,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444881,68.519366,14.486882,68.099553,-0.046355,0.034185,0.000000,14.354809,80.268830,-0.000442,68.399954,79.925926,68.642756,12.602151,68.668781,79.509866,67.887292,79.505406,-0.000542,0.030382,68.260041,16.236942,80.760339,-0.024080,-40.001862,-0.000001,NaN,Inf,84.150124,-2.345405,1.004361,0.294620,0.221921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703958,68.317795,68.802259,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471116,68.521568,14.452237,68.099553,-0.044035,0.034152,0.000000,14.349672,80.216132,-0.000139,68.392999,79.945642,68.622241,12.660307,68.657820,79.536021,67.895674,79.514633,-0.000542,0.030393,68.268375,16.157962,80.694343,-0.024213,-40.000734,-0.000000,NaN,Inf,84.129100,-2.322563,1.002908,0.294293,0.221183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710454,68.328036,68.807724,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473467,68.522668,14.556191,68.099553,-0.042858,0.034130,0.000000,14.357235,80.187249,-0.000385,68.385286,80.030201,68.625106,12.628883,68.629508,79.510662,67.887904,79.461308,-0.000540,0.030408,68.252792,16.263489,80.746612,-0.024200,-40.001311,0.000000,NaN,Inf,84.060140,-2.324256,0.998695,0.293919,0.221468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714566,68.316351,68.787495,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442441,68.523219,14.534539,68.097900,-0.045855,0.034098,0.000000,14.351812,80.244096,-0.000415,68.367468,79.924879,68.621585,12.610900,68.646355,79.484215,67.887006,79.529997,-0.000541,0.030388,68.244870,16.187014,80.840390,-0.024331,-40.000997,-0.000001,NaN,Inf,84.054869,-2.355146,1.005716,0.294066,0.222005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694005,68.290792,68.796571,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436369,68.521293,14.494344,68.097074,-0.046687,0.034131,0.000000,14.350100,80.222280,-0.000138,68.383309,79.973847,68.622328,12.652579,68.642111,79.529604,67.908371,79.508205,-0.000541,0.030393,68.249572,16.193014,80.856625,-0.024292,-40.000525,-0.000001,NaN,Inf,84.138799,-2.304246,1.006377,0.293506,0.221661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700152,68.314404,68.790907,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436598,68.521293,14.586735,68.097074,-0.044589,0.034121,0.000000,14.354952,80.212096,-0.000366,68.374965,79.950272,68.642012,12.641444,68.643927,79.480836,67.884993,79.469635,-0.000541,0.030368,68.268919,16.290907,80.853972,-0.024446,-40.001180,-0.000001,NaN,Inf,84.154136,-2.341611,1.004016,0.293379,0.221376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709448,68.309983,68.789573,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464859,68.519917,14.578401,68.096799,-0.043177,0.034149,0.000000,14.357806,80.208740,-0.000383,68.375791,79.963360,68.618282,12.703187,68.658433,79.586529,67.907867,79.526522,-0.000541,0.030355,68.268092,16.230749,80.795968,-0.024392,-40.001023,-0.000002,NaN,Inf,84.153512,-2.346196,1.010400,0.294197,0.222098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695274,68.309524,68.813674,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470455,68.521017,14.484517,68.094320,-0.042486,0.034162,0.000000,14.348387,80.229067,-0.000260,68.381833,79.994876,68.619945,12.643526,68.622266,79.608892,67.890248,79.466989,-0.000540,0.030369,68.230311,16.181292,80.818528,-0.024381,-40.000498,-0.000001,NaN,Inf,84.075452,-2.327832,1.007849,0.293327,0.221456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683638,68.302871,68.792330,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446526,68.524044,14.530403,68.090464,-0.045091,0.034165,0.000000,14.351242,80.226527,-0.000204,68.376857,79.956470,68.625631,12.618811,68.653729,79.598707,67.879412,79.462824,-0.000540,0.030394,68.256755,16.221723,80.725608,-0.024264,-40.001810,-0.000000,NaN,Inf,84.061383,-2.353371,1.000972,0.293200,0.221469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694727,68.302740,68.789399,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449486,68.524044,14.506725,68.090464,-0.046535,0.034177,0.000000,14.353382,80.177185,-0.000344,68.384744,79.967870,68.634532,12.638896,68.651825,79.586017,67.890686,79.531566,-0.000539,0.030397,68.258866,16.100794,80.780775,-0.024275,-40.000944,-0.000001,NaN,Inf,84.129314,-2.345556,1.005806,0.293795,0.221827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669136,68.300836,68.786950,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438116,68.521568,14.473829,68.089087,-0.044901,0.034161,0.000000,14.354666,80.248747,-0.000406,68.380550,79.905966,68.626506,12.627619,68.643380,79.535637,67.895610,79.466901,-0.000539,0.030401,68.265417,16.192658,80.743880,-0.024404,-40.000236,-0.000001,NaN,Inf,84.121279,-2.306995,1.003961,0.293508,0.222198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673992,68.309021,68.795195,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452316,68.521293,14.552514,68.089638,-0.042847,0.034147,0.000000,14.351099,80.197946,0.000023,68.390782,79.931150,68.653713,12.590121,68.663946,79.546249,67.908413,79.454356,-0.000540,0.030418,68.276492,16.248984,80.769681,-0.024353,-40.000813,-0.000000,NaN,Inf,84.149667,-2.358797,1.002474,0.293226,0.221486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690812,68.323354,68.804246,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461031,68.523219,14.469961,68.088812,-0.043094,0.034116,0.000000,14.349815,80.290802,-0.000122,68.378962,80.048445,68.606056,12.681819,68.619596,79.646174,67.886525,79.562116,-0.000541,0.030406,68.240256,16.255248,80.748492,-0.024385,-40.001810,-0.000001,NaN,Inf,84.110846,-2.380697,1.006933,0.295088,0.221157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659774,68.291886,68.782792,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463351,68.523219,14.532976,68.088812,-0.045644,0.034126,0.000000,14.352954,80.217289,-0.000200,68.385199,79.951848,68.610759,12.658206,68.632615,79.671152,67.898214,79.457353,-0.000541,0.030407,68.252705,16.236235,80.729768,-0.024392,-40.001416,-0.000000,NaN,Inf,84.089135,-2.280697,1.000618,0.293875,0.221872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649931,68.300749,68.782421,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469809,68.523769,14.607293,68.087434,-0.046466,0.034153,0.000000,14.357806,80.238158,0.000260,68.368510,80.020375,68.641378,12.690463,68.632899,79.522479,67.891799,79.475428,-0.000541,0.030401,68.250876,16.226647,80.784220,-0.024401,-40.001049,-0.000001,NaN,Inf,84.082844,-2.368323,1.004814,0.294510,0.221718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659358,68.307686,68.804684,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445654,68.520192,14.493499,68.085782,-0.045017,0.034160,0.000000,14.359090,80.310374,0.000154,68.365664,80.031406,68.619901,12.664832,68.644255,79.513007,67.873543,79.508381,-0.000541,0.030438,68.263739,16.328356,80.843263,-0.024385,-40.001810,-0.000001,NaN,Inf,84.065884,-2.348803,1.009501,0.293681,0.221907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657827,68.317795,68.802650,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438291,68.521293,14.578388,68.082201,-0.042733,0.034155,0.000000,14.352383,80.266567,-0.000170,68.388521,80.052801,68.626856,12.717176,68.642067,79.555845,67.889916,79.471474,-0.000541,0.030435,68.266784,16.331823,80.804903,-0.024457,-40.001338,-0.000001,NaN,Inf,84.127825,-2.306657,1.003312,0.293749,0.221694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653977,68.293571,68.785349,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463023,68.521293,14.571795,68.082201,-0.042917,0.034194,0.000000,14.355380,80.274304,-0.000019,68.388261,79.965969,68.631646,12.645951,68.649769,79.557864,67.879256,79.501569,-0.000540,0.030437,68.267764,16.281818,80.780978,-0.024456,-40.000525,-0.000001,NaN,Inf,84.154727,-2.351338,1.009705,0.294849,0.221361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679548,68.304184,68.804202,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470810,68.521568,14.470101,68.082201,-0.045499,0.034217,0.000000,14.354381,80.259249,-0.000123,68.394735,79.903082,68.644002,12.717380,68.645086,79.484176,67.891601,79.550522,-0.000540,0.030426,68.254814,16.283444,80.728911,-0.024450,-40.000787,-0.000001,NaN,Inf,84.081805,-2.317308,1.007521,0.293480,0.222334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694399,68.313222,68.801162,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458036,68.521293,14.516997,68.077519,-0.046389,0.034194,0.000000,14.352098,80.272329,-0.000446,68.398929,79.993875,68.639278,12.668442,68.677774,79.556048,67.904976,79.431848,-0.000539,0.030411,68.261496,16.308893,80.789607,-0.024162,-40.000787,0.000000,NaN,Inf,84.060970,-2.294175,0.999951,0.294240,0.222158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697986,68.325542,68.817018,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444661,68.522668,14.484596,68.078345,-0.045015,0.034198,0.000000,14.356950,80.231909,-0.000466,68.376571,79.942199,68.619682,12.630718,68.658170,79.577035,67.876629,79.531543,-0.000538,0.030396,68.245717,16.285028,80.792990,-0.024155,-40.001521,-0.000001,NaN,Inf,84.095330,-2.393586,1.004078,0.293754,0.222323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675895,68.312172,68.774567,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444052,68.522668,14.472044,68.076142,-0.043086,0.034178,0.000000,14.355095,80.247378,-0.000161,68.373812,79.975105,68.612224,12.685468,68.621193,79.524168,67.868027,79.467656,-0.000538,0.030387,68.254532,16.202603,80.778082,-0.024160,-40.000944,-0.000000,NaN,Inf,84.132998,-2.292954,1.002765,0.293799,0.222197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678826,68.286831,68.792567,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455479,68.522668,14.557021,68.076142,-0.042183,0.034191,0.000000,14.347246,80.274014,-0.000377,68.376830,79.918200,68.635079,12.744664,68.651125,79.568472,67.893111,79.397939,-0.000538,0.030393,68.259210,16.231676,80.757181,-0.024156,-40.001705,-0.000000,NaN,Inf,84.134652,-2.330666,1.001938,0.293627,0.222187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700021,68.298057,68.797268,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462996,68.522393,14.454221,68.078070,-0.044877,0.034179,0.000000,14.354238,80.263519,-0.000419,68.387259,80.009173,68.638032,12.674172,68.662808,79.538794,67.910686,79.497163,-0.000539,0.030385,68.274203,16.269846,80.791258,-0.024154,-40.000629,-0.000001,NaN,Inf,84.103643,-2.406321,1.007024,0.294296,0.221361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710038,68.313900,68.814828,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.485776,68.521568,14.568378,68.077244,-0.046213,0.034122,0.000000,14.358234,80.199525,-0.000104,68.390367,79.987017,68.622897,12.750106,68.642680,79.510358,67.880546,79.466225,-0.000539,0.030392,68.247130,16.234787,80.723137,-0.024138,-40.000446,0.000000,NaN,Inf,84.082980,-2.351931,0.999393,0.294817,0.222516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692824,68.288363,68.795934,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457971,68.521568,14.522743,68.077244,-0.043975,0.034111,0.000000,14.354524,80.196632,-0.000181,68.382197,79.971936,68.632892,12.650804,68.642286,79.577706,67.883129,79.450435,-0.000538,0.030392,68.236466,16.173809,80.770822,-0.024124,-40.001311,-0.000001,NaN,Inf,84.020421,-2.344222,1.005702,0.293492,0.221563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682872,68.295037,68.794775,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452450,68.522944,14.527147,68.075591,-0.042497,0.034155,0.000000,14.358805,80.235888,-0.000353,68.370419,79.967283,68.635276,12.640240,68.649243,79.537657,67.887484,79.529643,-0.000537,0.030397,68.249894,16.209103,80.765803,-0.024127,-40.000813,-0.000001,NaN,Inf,84.095784,-2.358257,1.004480,0.294581,0.221788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687334,68.297422,68.792062,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447525,68.521017,14.576950,68.072837,-0.042799,0.034168,0.000000,14.357092,80.247741,-0.000236,68.382173,79.980190,68.623663,12.686324,68.635547,79.600484,67.878946,79.465410,-0.000538,0.030380,68.244713,16.237584,80.743533,-0.024129,-40.001469,-0.000001,NaN,Inf,84.112136,-2.305186,1.005168,0.293867,0.221899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708135,68.279565,68.774389,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446628,68.522118,14.461761,68.070634,-0.045477,0.034135,0.000000,14.354524,80.289791,0.000204,68.376025,79.916707,68.596192,12.731552,68.631761,79.590092,67.873167,79.513935,-0.000537,0.030405,68.245997,16.241579,80.773596,-0.024158,-40.001311,-0.000001,NaN,Inf,84.123574,-2.343214,1.008958,0.293425,0.221710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689390,68.257900,68.770693,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463104,68.520192,14.491927,68.071735,-0.046237,0.034142,0.000000,14.353953,80.262090,-0.000072,68.393580,79.960481,68.639016,12.695582,68.634278,79.603374,67.897923,79.467820,-0.000537,0.030409,68.264408,16.215574,80.776941,-0.024156,-40.001442,-0.000000,NaN,Inf,84.127109,-2.302255,1.001048,0.294220,0.222141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710191,68.284949,68.819113,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466425,68.520467,14.568025,68.070909,-0.043957,0.034126,0.000000,14.351242,80.332271,0.000016,68.386758,79.963618,68.631755,12.588959,68.666922,79.509395,67.898121,79.548525,-0.000537,0.030386,68.246824,16.217785,80.841940,-0.024169,-40.000839,-0.000000,NaN,Inf,84.080487,-2.360444,1.001993,0.294667,0.222259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688384,68.278931,68.786899,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467744,68.520467,14.467256,68.070909,-0.042497,0.034127,0.000000,14.357806,80.248618,0.000477,68.389559,79.941918,68.651263,12.667462,68.654844,79.554748,67.897615,79.429231,-0.000537,0.030417,68.252523,16.256676,80.901205,-0.024427,-40.000787,-0.000001,NaN,Inf,84.028306,-2.284820,1.003867,0.293962,0.220999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704154,68.285561,68.801769,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447041,68.522668,14.468657,68.065951,-0.042797,0.034056,0.000000,14.356379,80.218917,0.000085,68.394904,80.049324,68.611983,12.687894,68.657951,79.596022,67.900921,79.438904,-0.000538,0.030427,68.269456,16.252459,80.783935,-0.024441,-40.000682,0.000000,NaN,Inf,84.068182,-2.388124,0.999966,0.293789,0.221924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713494,68.287837,68.815459,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444393,68.520192,14.514115,68.068706,-0.045412,0.034073,0.000000,14.350813,80.262873,-0.000118,68.397903,79.972449,68.633373,12.662754,68.651497,79.538955,67.892713,79.523447,-0.000538,0.030423,68.267911,16.231797,80.801212,-0.024444,-40.001783,-0.000000,NaN,Inf,84.126539,-2.384411,1.001496,0.294381,0.222126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703301,68.275561,68.817231,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461706,68.522668,14.469234,68.066227,-0.046198,0.034092,0.000000,14.351670,80.216822,0.000038,68.398250,80.043640,68.618545,12.586451,68.637494,79.583327,67.888488,79.438113,-0.000539,0.030400,68.253786,16.234787,80.790158,-0.024443,-40.000970,-0.000001,NaN,Inf,84.131250,-2.314906,1.004827,0.294156,0.221615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709251,68.289829,68.797635,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.490570,68.522668,14.582083,68.066227,-0.044740,0.034116,0.000000,14.355095,80.214527,-0.000077,68.396730,79.996060,68.642952,12.668992,68.647777,79.598975,67.889451,79.416398,-0.000539,0.030417,68.261360,16.175692,80.808104,-0.024454,-40.000629,-0.000000,NaN,Inf,84.086754,-2.372552,1.000521,0.293985,0.221939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718284,68.290135,68.793196,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475110,68.522393,14.533417,68.065951,-0.042773,0.034129,0.000000,14.350813,80.283629,-0.000399,68.391254,79.906499,68.652772,12.688365,68.641388,79.560305,67.902234,79.453417,-0.000538,0.030433,68.267867,16.169278,80.864028,-0.024488,-40.001731,-0.000001,NaN,Inf,84.008540,-2.389268,1.006315,0.294031,0.221613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719793,68.292892,68.804721,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452270,68.522944,14.518132,68.064574,-0.041868,0.034096,0.000000,14.350528,80.216661,-0.000378,68.377977,80.013097,68.638622,12.713201,68.646771,79.613803,67.883869,79.404813,-0.000538,0.030447,68.258291,16.255634,80.914159,-0.024513,-40.001390,-0.000001,NaN,Inf,84.050142,-2.375198,1.004028,0.294180,0.221615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715200,68.267923,68.785956,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439597,68.522118,14.557579,68.063473,-0.044599,0.034017,0.000000,14.358377,80.330744,-0.000066,68.401315,80.017860,68.628146,12.647642,68.635043,79.509359,67.901972,79.487752,-0.000539,0.030471,68.259337,16.284650,80.896392,-0.024482,-40.000787,-0.000001,NaN,Inf,84.112623,-2.392091,1.004557,0.293850,0.221580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715528,68.269083,68.802382,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453493,68.522118,14.459192,68.063473,-0.045931,0.034001,0.000000,14.359947,80.323162,-0.000342,68.362029,79.890292,68.638578,12.693420,68.650053,79.613280,67.891925,79.503034,-0.000540,0.030485,68.260925,16.185631,80.828619,-0.024458,-40.001128,-0.000001,NaN,Inf,84.146194,-2.350041,1.008171,0.294217,0.222209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715572,68.282848,68.791928,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471153,68.521568,14.499534,68.057964,-0.045472,0.033976,0.000000,14.352954,80.254390,-0.000370,68.399272,79.960620,68.629720,12.651518,68.654910,79.643772,67.894924,79.420951,-0.000541,0.030466,68.256877,16.211621,80.855563,-0.024487,-40.001311,-0.000000,NaN,Inf,84.108480,-2.328914,1.000394,0.294121,0.221694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710453,68.298100,68.790769,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475421,68.522118,14.514220,68.057413,-0.042804,0.033986,0.000000,14.354238,80.205499,-0.000092,68.387429,80.004300,68.631623,12.727514,68.641848,79.565686,67.896718,79.462556,-0.000541,0.030423,68.255766,16.194035,80.828458,-0.024509,-40.001705,-0.000000,NaN,Inf,84.060041,-2.391439,1.001961,0.293494,0.221314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706954,68.276305,68.780926,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
