OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
11:41:07 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.455688,68.521843,14.525033,68.029871,-0.043196,0.033995,0.000000,14.359518,80.355584,-0.000160,68.375238,79.996260,68.623553,12.700658,68.638347,79.514901,67.880693,79.403029,-0.000544,0.030369,68.239006,16.222616,80.856580,-0.024414,-40.001206,-0.000001,NaN,Inf,84.057470,-2.345780,1.006003,0.293841,0.222125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587499,68.288603,68.779459,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452861,68.521843,14.426929,68.029045,-0.044487,0.034054,0.000000,14.357806,80.316608,0.000011,68.384690,79.884253,68.632761,12.641688,68.657951,79.555237,67.900612,79.552478,-0.000543,0.030365,68.274111,16.161830,80.788462,-0.024326,-40.001154,-0.000001,NaN,Inf,84.102251,-2.390210,1.004797,0.293685,0.221716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.578005,68.290748,68.806841,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457984,68.522393,14.464791,68.026566,-0.046520,0.034046,0.000000,14.355095,80.294611,-0.000034,68.365024,79.991512,68.620994,12.670624,68.628304,79.531991,67.866660,79.492469,-0.000543,0.030384,68.262271,16.219505,80.830130,-0.024330,-40.000498,0.000000,NaN,Inf,84.109921,-2.301767,0.998206,0.294035,0.222206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.564573,68.281053,68.774581,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463752,68.522393,14.580401,68.026566,-0.047121,0.034051,0.000000,14.347389,80.285761,0.000135,68.374758,79.937673,68.622569,12.612675,68.629048,79.536019,67.879793,79.413916,-0.000542,0.030404,68.242247,16.251017,80.740355,-0.024425,-40.000918,-0.000000,NaN,Inf,84.096571,-2.311309,1.000471,0.294403,0.221884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.564070,68.284708,68.773989,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471604,68.523494,14.496256,68.022986,-0.045273,0.034105,0.000000,14.348816,80.341940,0.000405,68.391184,80.000177,68.648573,12.674948,68.650490,79.492138,67.894678,79.415996,-0.000542,0.030419,68.274413,16.205185,80.795135,-0.024417,-40.000918,-0.000001,NaN,Inf,84.080931,-2.381412,1.008065,0.294571,0.222212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.562648,68.294096,68.781797,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474483,68.522393,14.560404,68.023261,-0.043324,0.034171,0.000000,14.354809,80.298248,0.000017,68.403222,79.890515,68.636544,12.737383,68.645108,79.532031,67.882267,79.515690,-0.000542,0.030418,68.262901,16.159654,80.811081,-0.024439,-40.001180,-0.000000,NaN,Inf,84.060743,-2.394788,1.001703,0.294688,0.222557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.559761,68.272913,68.782694,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448724,68.521843,14.509471,68.022710,-0.043700,0.034238,0.000000,14.349244,80.297749,-0.000007,68.378102,79.939528,68.617473,12.647644,68.642241,79.444977,67.879003,79.504737,-0.000541,0.030447,68.264205,16.255498,80.833905,-0.024309,-40.001626,-0.000001,NaN,Inf,84.051840,-2.310082,1.005936,0.294123,0.222063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.554816,68.301230,68.787328,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433538,68.521843,14.514086,68.022710,-0.046390,0.034281,0.000000,14.352383,80.248752,0.000133,68.410889,79.961511,68.652422,12.605108,68.675957,79.522923,67.904963,79.443397,-0.000540,0.030445,68.288775,16.177904,80.813387,-0.024334,-40.000892,-0.000001,NaN,Inf,84.121145,-2.314758,1.004204,0.294246,0.222391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606400,68.317489,68.804539,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454989,68.522118,14.560424,68.022986,-0.046834,0.034309,0.000000,14.354952,80.292344,-0.000076,68.369649,79.956282,68.605137,12.702291,68.636137,79.515550,67.862585,79.484654,-0.000538,0.030430,68.259873,16.139121,80.834393,-0.024431,-40.000288,-0.000001,NaN,Inf,84.162374,-2.385196,1.005581,0.295326,0.222985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.563676,68.282651,68.776742,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463316,68.521017,14.576842,68.026291,-0.045020,0.034351,0.000000,14.350100,80.359731,-0.000217,68.367648,79.838699,68.632607,12.703964,68.646158,79.559266,67.898001,79.457927,-0.000538,0.030441,68.272755,16.214674,80.814530,-0.024429,-40.000839,-0.000001,NaN,Inf,84.104421,-2.312900,1.007294,0.293504,0.223348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569123,68.294752,68.788441,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470193,68.522393,14.518631,68.026015,-0.043125,0.034326,0.000000,14.353239,80.271836,-0.000098,68.382707,79.953758,68.620272,12.647888,68.650446,79.500962,67.878235,79.502530,-0.000537,0.030441,68.248968,16.186308,80.733480,-0.024445,-40.001390,0.000000,NaN,Inf,84.070755,-2.319545,0.998855,0.295174,0.222435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571333,68.292389,68.791132,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441919,68.523219,14.526271,68.030147,-0.043684,0.034321,0.000000,14.349815,80.263671,-0.000081,68.399371,79.990617,68.630311,12.652457,68.659242,79.484173,67.891696,79.474129,-0.000536,0.030456,68.276411,16.184524,80.797929,-0.024321,-40.001390,-0.000001,NaN,Inf,84.063469,-2.315590,1.003347,0.294103,0.222159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575139,68.292039,68.790868,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437003,68.523219,14.443709,68.030147,-0.046499,0.034335,0.000000,14.350243,80.351048,-0.000261,68.410886,79.968142,68.618260,12.653537,68.623906,79.487861,67.884166,79.478475,-0.000535,0.030483,68.278848,16.199557,80.821036,-0.024452,-40.001469,-0.000001,NaN,Inf,84.140993,-2.349641,1.005841,0.294832,0.222155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579712,68.302017,68.799966,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458767,68.523769,14.450869,68.032075,-0.046965,0.034383,0.000000,14.356664,80.286538,-0.000277,68.375924,79.944837,68.636128,12.680187,68.637625,79.438870,67.881385,79.517708,-0.000535,0.030494,68.262024,16.171026,80.822400,-0.024410,-40.000629,-0.000000,NaN,Inf,84.154338,-2.338959,1.000465,0.293844,0.222533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.568905,68.301186,68.788045,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464415,68.520467,14.512000,68.032075,-0.046182,0.034386,0.000000,14.351527,80.258846,-0.000065,68.391700,79.973812,68.640940,12.725618,68.658651,79.488819,67.876482,79.489064,-0.000533,0.030516,68.274103,16.185744,80.813347,-0.024398,-40.001390,0.000000,NaN,Inf,84.095825,-2.307738,0.999454,0.293946,0.221985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585771,68.278143,68.806417,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443998,68.522668,14.493211,68.031524,-0.043453,0.034361,0.000000,14.355237,80.256183,-0.000297,68.378683,79.953481,68.646714,12.669624,68.646136,79.549409,67.873766,79.522158,-0.000533,0.030529,68.261479,16.205372,80.871062,-0.024275,-40.001416,-0.000000,NaN,Inf,84.077205,-2.323598,1.003290,0.295099,0.223165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579908,68.278099,68.779603,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443211,68.522668,14.561234,68.031524,-0.042977,0.034371,0.000000,14.352811,80.275494,-0.000280,68.370383,79.930913,68.622394,12.691341,68.644254,79.549265,67.883704,79.524629,-0.000533,0.030522,68.254405,16.196546,80.753446,-0.024281,-40.000997,-0.000001,NaN,Inf,84.134800,-2.296894,1.003407,0.294203,0.221988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585924,68.285780,68.799504,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442291,68.519917,14.566249,68.032350,-0.045516,0.034384,0.000000,14.349957,80.294377,-0.000005,68.382899,79.946739,68.609205,12.680168,68.638960,79.553093,67.876766,79.532549,-0.000533,0.030503,68.248747,16.226839,80.778492,-0.024403,-40.001652,-0.000001,NaN,Inf,84.136934,-2.305041,1.008172,0.294840,0.222265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587281,68.290879,68.799636,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458142,68.523494,14.464646,68.032901,-0.046759,0.034432,0.000000,14.351384,80.286161,-0.000273,68.392742,79.964735,68.612158,12.603783,68.636925,79.595590,67.901654,79.611026,-0.000534,0.030475,68.257779,16.231384,80.769314,-0.024432,-40.001101,-0.000001,NaN,Inf,84.136681,-2.292362,1.008583,0.294559,0.222335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596053,68.293002,68.786689,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466228,68.523219,14.497108,68.031799,-0.045222,0.034453,0.000000,14.358520,80.357527,-0.000309,68.392482,80.024987,68.638162,12.723313,68.633424,79.534112,67.892658,79.538826,-0.000533,0.030480,68.273232,16.146134,80.764702,-0.024436,-40.001180,-0.000000,NaN,Inf,84.097244,-2.260399,1.000450,0.294636,0.222495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619568,68.305300,68.796816,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450556,68.523219,14.496008,68.031799,-0.043290,0.034506,0.000000,14.353239,80.365486,-0.000132,68.394111,79.986570,68.640065,12.620972,68.650293,79.614884,67.883902,79.492083,-0.000532,0.030474,68.281894,16.174493,80.819301,-0.024330,-40.000157,-0.000000,NaN,Inf,84.075043,-2.303706,1.002135,0.294511,0.222268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616484,68.283504,68.798040,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433922,68.523219,14.493839,68.032625,-0.044706,0.034461,0.000000,14.352669,80.317518,-0.000010,68.407494,79.966994,68.638403,12.671786,68.665674,79.521579,67.913604,79.484982,-0.000531,0.030469,68.285375,16.225448,80.787730,-0.024472,-40.002229,-0.000000,NaN,Inf,84.117550,-2.328829,1.003145,0.293862,0.222867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609003,68.303462,68.811511,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458404,68.523494,14.469564,68.031524,-0.046698,0.034447,0.000000,14.351384,80.238601,-0.000061,68.375249,79.946055,68.628649,12.578825,68.632636,79.567069,67.861989,79.458885,-0.000532,0.030451,68.238604,16.208739,80.734072,-0.024470,-40.000682,-0.000001,NaN,Inf,84.170459,-2.365750,1.004152,0.294710,0.222220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602571,68.274576,68.778224,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459664,68.521293,14.540706,68.034278,-0.047099,0.034412,0.000000,14.351955,80.244238,0.000088,68.374317,79.943377,68.610430,12.669115,68.638938,79.620282,67.875190,79.414728,-0.000532,0.030425,68.252970,16.208653,80.737906,-0.024463,-40.001652,-0.000000,NaN,Inf,84.096533,-2.330987,1.000772,0.295300,0.222390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600143,68.280462,68.760663,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463725,68.523494,14.456057,68.030973,-0.045229,0.034380,0.000000,14.355951,80.318676,0.000344,68.393286,79.923007,68.621453,12.741135,68.648302,79.550286,67.886813,79.489570,-0.000533,0.030437,68.261632,16.188199,80.822991,-0.024347,-40.001311,-0.000001,NaN,Inf,84.090917,-2.376220,1.005605,0.294685,0.221791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616987,68.274860,68.773523,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431808,68.523494,14.550937,68.030973,-0.043344,0.034475,0.000000,14.346818,80.335692,-0.000039,68.389070,79.887234,68.634466,12.685184,68.628479,79.623946,67.868841,79.413182,-0.000532,0.030476,68.254101,16.199578,80.772579,-0.024373,-40.000682,0.000000,NaN,Inf,84.082104,-2.333562,0.999470,0.294776,0.221733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.618781,68.298276,68.763878,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438301,68.521843,14.551701,68.032075,-0.043868,0.034541,0.000000,14.349672,80.286573,-0.000039,68.380031,79.900809,68.627840,12.714628,68.646377,79.497069,67.897167,79.499452,-0.000531,0.030510,68.254972,16.206534,80.768907,-0.024220,-40.000865,-0.000001,NaN,Inf,84.168724,-2.370993,1.008255,0.294603,0.222573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625453,68.258382,68.753117,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.482037,68.521017,14.513886,68.030698,-0.046656,0.034531,0.000000,14.355380,80.247827,0.000085,68.377510,79.946152,68.612049,12.640567,68.618940,79.588993,67.862187,79.450638,-0.000530,0.030515,68.231771,16.259665,80.762705,-0.024169,-40.000420,-0.000001,NaN,Inf,84.149440,-2.336752,1.007854,0.293892,0.221803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620050,68.257550,68.768864,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449164,68.524044,14.520738,68.026015,-0.047018,0.034390,0.000000,14.349815,80.208266,-0.000175,68.397783,79.930840,68.640809,12.671705,68.644802,79.536326,67.891760,79.504819,-0.000531,0.030518,68.238845,16.279862,80.769213,-0.024176,-40.001128,-0.000000,NaN,Inf,84.030000,-2.337167,1.002199,0.294364,0.222414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637593,68.278843,68.784283,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433513,68.524044,14.443964,68.026015,-0.046097,0.034380,0.000000,14.356522,80.306825,-0.000341,68.381075,79.960126,68.622284,12.710712,68.634168,79.644569,67.874512,79.522300,-0.000530,0.030490,68.246920,16.227660,80.766457,-0.024065,-40.000970,-0.000001,NaN,Inf,84.122153,-2.327455,1.004954,0.294616,0.222574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619481,68.274029,68.784503,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472836,68.521568,14.463809,68.028219,-0.043365,0.034311,0.000000,14.350671,80.310780,-0.000320,68.386877,79.921625,68.627577,12.704861,68.639463,79.548917,67.875366,79.542567,-0.000529,0.030498,68.271340,16.226075,80.793238,-0.024102,-40.001338,-0.000000,NaN,Inf,84.164642,-2.297537,1.000724,0.294760,0.222504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637243,68.280156,68.785772,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476167,68.522944,14.522187,68.022986,-0.043037,0.034355,0.000000,14.354952,80.322253,-0.000096,68.372143,80.026943,68.628583,12.637366,68.635897,79.575200,67.876328,79.452658,-0.000528,0.030494,68.249553,16.254806,80.777450,-0.024243,-40.001574,0.000000,NaN,Inf,84.055478,-2.283703,0.999376,0.294256,0.222857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640328,68.275342,68.776344,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464045,68.521017,14.458279,68.023537,-0.045667,0.034370,0.000000,14.354238,80.207950,-0.000368,68.381944,79.977011,68.639212,12.608595,68.647361,79.544499,67.908660,79.503202,-0.000527,0.030515,68.256475,16.155309,80.786037,-0.024230,-40.000944,-0.000000,NaN,Inf,84.047829,-2.349843,1.003179,0.294679,0.222505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628931,68.294293,68.801169,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450641,68.521017,14.538313,68.023537,-0.046731,0.034330,0.000000,14.355095,80.212402,-0.000366,68.392375,80.081177,68.626090,12.666545,68.660423,79.567357,67.886727,79.426356,-0.000526,0.030553,68.276847,16.214418,80.807451,-0.024238,-40.001075,0.000000,NaN,Inf,84.078760,-2.345527,0.999601,0.295221,0.222239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654874,68.301120,68.785073,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438110,68.522944,14.458283,68.025189,-0.044207,0.034318,0.000000,14.353382,80.245992,-0.000070,68.390398,80.008967,68.610693,12.652272,68.636706,79.541361,67.881409,79.452231,-0.000528,0.030534,68.260394,16.231412,80.782570,-0.024266,-40.000708,-0.000001,NaN,Inf,84.115118,-2.379321,1.006067,0.294586,0.222521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633656,68.292367,68.778928,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447349,68.522668,14.567553,68.025189,-0.042886,0.034293,0.000000,14.359376,80.263263,-0.000304,68.388203,80.084159,68.622722,12.701494,68.649987,79.563489,67.881693,79.485649,-0.000528,0.030519,68.254887,16.159790,80.748427,-0.024282,-40.001626,-0.000000,NaN,Inf,84.151057,-2.355233,1.001397,0.294761,0.222775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658986,68.286524,68.773809,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467067,68.522118,14.537266,68.025740,-0.042753,0.034280,0.000000,14.355523,80.288175,-0.000341,68.397916,79.987067,68.650235,12.610695,68.650490,79.602337,67.911025,79.461555,-0.000529,0.030477,68.265857,16.222230,80.736742,-0.024269,-40.000944,-0.000001,NaN,Inf,84.125702,-2.331286,1.008320,0.294574,0.221802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649515,68.293680,68.794390,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474777,68.522944,14.418832,68.024638,-0.045490,0.034269,0.000000,14.354381,80.295205,0.000078,68.390027,79.996808,68.641181,12.688180,68.625635,79.509764,67.869805,79.468575,-0.000529,0.030484,68.254646,16.176456,80.725974,-0.024266,-40.000813,-0.000001,NaN,Inf,84.074376,-2.378813,1.004853,0.294543,0.222300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629653,68.298341,68.771074,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703962,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453373,68.522944,14.564923,68.024638,-0.046571,0.034280,0.000000,14.352811,80.238394,-0.000044,68.399458,79.970386,68.640131,12.658226,68.652853,79.550732,67.884714,79.500143,-0.000528,0.030458,68.259545,16.142231,80.694220,-0.024538,-40.001705,0.000001,NaN,Inf,84.051596,-2.331779,0.996135,0.295567,0.223384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643565,68.288975,68.788879,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432070,68.524044,14.538208,68.025740,-0.044150,0.034228,0.000000,14.351670,80.225321,-0.000078,68.381250,79.987599,68.644986,12.614183,68.644408,79.597669,67.887165,79.449050,-0.000529,0.030437,68.259915,16.234787,80.807289,-0.024562,-40.000892,-0.000001,NaN,Inf,84.109630,-2.323799,1.007718,0.294097,0.222146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637200,68.277618,68.781770,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454663,68.521843,14.508968,68.026291,-0.043274,0.034163,0.000000,14.355380,80.303559,0.000191,68.382075,79.941766,68.619573,12.664547,68.642264,79.612625,67.885502,79.439701,-0.000532,0.030448,68.247923,16.207155,80.800068,-0.024560,-40.001285,-0.000001,NaN,Inf,84.168561,-2.363298,1.007354,0.294583,0.222818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645446,68.288363,68.790081,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467645,68.522393,14.548959,68.027117,-0.044134,0.034119,0.000000,14.352954,80.341502,0.000322,68.382967,80.042001,68.621016,12.645645,68.646202,79.494810,67.890143,79.469596,-0.000532,0.030429,68.264115,16.235087,80.714431,-0.024528,-40.000997,-0.000001,NaN,Inf,84.105030,-2.368415,1.003757,0.294642,0.222411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641487,68.278581,68.778096,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460969,68.522393,14.436146,68.027117,-0.046831,0.034178,0.000000,14.350671,80.262730,-0.000085,68.384944,79.991961,68.649929,12.656902,68.653094,79.496927,67.891302,79.472047,-0.000530,0.030419,68.262787,16.195554,80.781980,-0.024487,-40.001154,-0.000001,NaN,Inf,84.070374,-2.351374,1.005620,0.295729,0.222663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652533,68.295869,68.790890,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447060,68.523219,14.452046,68.024363,-0.047053,0.034216,0.000000,14.350956,80.260237,-0.000041,68.373622,79.880002,68.630245,12.605639,68.627167,79.533882,67.892374,79.553137,-0.000531,0.030416,68.251861,16.206177,80.759260,-0.024489,-40.000341,0.000000,NaN,Inf,84.088477,-2.350758,0.998283,0.295030,0.222740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644899,68.291142,68.798194,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444736,68.520467,14.522703,68.023537,-0.045169,0.034240,0.000000,14.354238,80.241128,0.000214,68.380009,79.950858,68.627315,12.589346,68.628392,79.492020,67.899640,79.480349,-0.000531,0.030414,68.241718,16.223736,80.819811,-0.024491,-40.001233,-0.000000,NaN,Inf,84.127038,-2.293052,1.000345,0.294827,0.222504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629084,68.304425,68.771795,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445232,68.522944,14.449209,68.021058,-0.043180,0.034189,0.000000,14.352669,80.314086,-0.000167,68.400216,79.976903,68.640262,12.617139,68.665455,79.525490,67.891300,79.478126,-0.000531,0.030414,68.279739,16.160303,80.776635,-0.024475,-40.001154,-0.000001,NaN,Inf,84.130593,-2.353076,1.005398,0.293983,0.223540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649930,68.287443,68.789642,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473330,68.522944,14.571070,68.021058,-0.043040,0.034214,0.000000,14.360803,80.273843,-0.000275,68.389786,79.935656,68.628146,12.730490,68.643357,79.545196,67.909905,79.441043,-0.000532,0.030386,68.265570,16.176478,80.745122,-0.024434,-40.000892,-0.000000,NaN,Inf,84.131725,-2.346347,1.000275,0.295380,0.222377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622850,68.304009,68.795349,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471414,68.523769,14.529900,68.018854,-0.045736,0.034202,0.000000,14.357378,80.303595,-0.000116,68.397565,79.923297,68.639650,12.690361,68.659023,79.607614,67.905265,79.535072,-0.000533,0.030378,68.284112,16.198487,80.776613,-0.024463,-40.001574,-0.000001,NaN,Inf,84.055515,-2.391846,1.006753,0.294839,0.222864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626875,68.291404,68.793621,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452810,68.522118,14.482583,68.017202,-0.046813,0.034199,0.000000,14.353953,80.237247,-0.000028,68.371403,79.957395,68.633548,12.683021,68.640032,79.593759,67.894713,79.407748,-0.000533,0.030396,68.274862,16.237726,80.791951,-0.024495,-40.000787,-0.000001,NaN,Inf,84.061535,-2.319032,1.004042,0.295118,0.223124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626175,68.289041,68.798038,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440877,68.521568,14.542704,68.013346,-0.046106,0.034194,0.000000,14.353953,80.232017,-0.000333,68.407385,79.967629,68.636938,12.695908,68.647164,79.582187,67.881886,79.371019,-0.000532,0.030394,68.283611,16.231491,80.749530,-0.024501,-40.000708,-0.000000,NaN,Inf,84.110333,-2.400806,1.002060,0.296025,0.222923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639955,68.312390,68.789378,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444534,68.522118,14.554057,68.012795,-0.043227,0.034174,0.000000,14.357806,80.274114,-0.000175,68.389328,79.984964,68.619200,12.643483,68.643554,79.458754,67.868269,79.550845,-0.000532,0.030426,68.255600,16.238134,80.737720,-0.024416,-40.000420,-0.000001,NaN,Inf,84.142168,-2.414634,1.007051,0.295051,0.222639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610993,68.294227,68.783668,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.480687,68.522118,14.449128,68.012795,-0.043027,0.034167,0.000000,14.356522,80.269235,-0.000067,68.386025,79.983842,68.602491,12.675313,68.624760,79.596979,67.884074,79.463696,-0.000532,0.030420,68.252706,16.292969,80.660730,-0.024429,-40.000944,-0.000001,NaN,Inf,84.132793,-2.270609,1.007582,0.294821,0.221873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.618803,68.289566,68.782421,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468754,68.522944,14.506364,68.008939,-0.045631,0.034136,0.000000,14.351670,80.243463,-0.000335,68.371966,80.031945,68.626921,12.656269,68.641716,79.469731,67.866168,79.446928,-0.000532,0.030386,68.248135,16.163570,80.804026,-0.024444,-40.001154,0.000000,NaN,Inf,84.034756,-2.349584,0.997821,0.295250,0.223263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635340,68.285320,68.784477,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463816,68.522944,14.455205,68.009215,-0.046487,0.034160,0.000000,14.354238,80.258943,-0.000304,68.377226,79.930066,68.622437,12.628333,68.632242,79.488597,67.876873,79.484430,-0.000531,0.030389,68.257539,16.156129,80.727789,-0.024471,-40.000761,-0.000000,NaN,Inf,84.067919,-2.343839,1.002599,0.294436,0.222981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644571,68.287487,68.777721,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442140,68.524319,14.459117,68.008389,-0.043888,0.034242,0.000000,14.350528,80.264712,-0.000019,68.382222,79.958843,68.617669,12.637836,68.627057,79.531499,67.873588,79.519244,-0.000529,0.030376,68.237318,16.164398,80.722121,-0.024225,-40.000761,0.000000,NaN,Inf,84.081309,-2.327350,0.999405,0.295292,0.222959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638971,68.283964,68.769036,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439209,68.524319,14.518143,68.008389,-0.043045,0.034275,0.000000,14.352383,80.277844,-0.000276,68.381853,80.009755,68.622634,12.619464,68.623293,79.486905,67.884030,79.463312,-0.000528,0.030401,68.249767,16.209738,80.774392,-0.024163,-40.001574,-0.000000,NaN,Inf,84.141491,-2.298827,1.001176,0.294791,0.223751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610271,68.274794,68.765340,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431614,68.523769,14.493448,68.003431,-0.043996,0.034341,0.000000,14.356950,80.288131,-0.000307,68.379876,79.977935,68.638928,12.660244,68.646245,79.525697,67.888277,79.658054,-0.000528,0.030406,68.248614,16.157200,80.815506,-0.024189,-40.000944,-0.000001,NaN,Inf,84.149448,-2.349819,1.005467,0.294215,0.222716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641530,68.293592,68.794931,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451910,68.522944,14.539213,68.006185,-0.046644,0.034360,0.000000,14.355380,80.283456,-0.000034,68.396912,79.960609,68.640721,12.694562,68.658016,79.474908,67.892546,79.581394,-0.000527,0.030392,68.258648,16.213555,80.816057,-0.024214,-40.001259,-0.000001,NaN,Inf,84.169526,-2.212975,1.004285,0.295097,0.222824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648727,68.292892,68.789639,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473068,68.524044,14.493868,68.005910,-0.046785,0.034303,0.000000,14.351099,80.277214,0.000069,68.382591,79.993851,68.633045,12.666465,68.661145,79.607854,67.884358,79.480148,-0.000529,0.030364,68.259604,16.139698,80.749123,-0.024221,-40.000079,-0.000001,NaN,Inf,84.113601,-2.272752,1.006041,0.295557,0.223144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630243,68.310158,68.792678,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464949,68.524044,14.512207,68.005910,-0.045054,0.034288,0.000000,14.351242,80.238622,-0.000091,68.378919,79.923496,68.622197,12.696623,68.625766,79.592840,67.885649,79.513428,-0.000530,0.030368,68.265437,16.200884,80.779940,-0.024209,-40.000498,-0.000000,NaN,Inf,84.057326,-2.337939,1.001437,0.294338,0.222819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628121,68.290988,68.790644,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432558,68.522944,14.581916,68.006461,-0.043232,0.034356,0.000000,14.355665,80.250400,0.000070,68.380680,79.994844,68.627730,12.675925,68.653750,79.537125,67.881600,79.555397,-0.000530,0.030372,68.272576,16.174950,80.795948,-0.024201,-40.001101,-0.000000,NaN,Inf,84.079335,-2.315104,1.003267,0.294383,0.222092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648617,68.299435,68.794909,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436106,68.522393,14.459952,68.005083,-0.043299,0.034388,0.000000,14.347674,80.283758,0.000444,68.376942,79.985390,68.619681,12.683920,68.639463,79.537608,67.894055,79.449135,-0.000530,0.030363,68.256427,16.247036,80.831357,-0.024203,-40.000839,-0.000002,NaN,Inf,84.166136,-2.280640,1.010349,0.294340,0.222196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635996,68.291798,68.783668,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470542,68.520467,14.474383,68.008939,-0.046834,0.034348,0.000000,14.350671,80.259625,-0.000067,68.378356,79.923575,68.620425,12.558373,68.637296,79.545983,67.892152,79.451805,-0.000530,0.030346,68.249159,16.267591,80.734500,-0.024212,-40.000839,-0.000000,NaN,Inf,84.155948,-2.370126,1.001652,0.294235,0.221996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619699,68.281731,68.771793,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
