OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
11:43:46 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.431500,68.522118,14.435926,68.004257,-0.045428,0.034157,0.000000,14.353525,80.337170,-0.000104,68.378646,80.039810,68.607498,12.688140,68.642656,79.657544,67.883710,79.473922,-0.000536,0.030219,68.235390,16.143929,80.838676,-0.024383,-40.001469,-0.000001,NaN,Inf,84.158778,-2.341587,1.006096,0.293652,0.221690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613005,68.263392,68.765021,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453927,68.523494,14.494880,68.006185,-0.045952,0.034087,0.000000,14.349529,80.273356,-0.000293,68.369518,79.923732,68.634465,12.616609,68.646354,79.467101,67.854550,79.441032,-0.000537,0.030253,68.238239,16.211478,80.819833,-0.024306,-40.001023,-0.000000,NaN,Inf,84.168185,-2.341807,1.000307,0.294323,0.222452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624183,68.292038,68.785752,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437605,68.523769,14.426484,68.007011,-0.043941,0.034104,0.000000,14.352811,80.267485,-0.000095,68.397243,79.994426,68.647916,12.612714,68.648586,79.481303,67.873748,79.449865,-0.000538,0.030261,68.261048,16.254143,80.809573,-0.024418,-40.001101,-0.000000,NaN,Inf,84.108679,-2.336498,1.002833,0.294703,0.222810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639714,68.312148,68.792467,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425233,68.523769,14.507115,68.007011,-0.042864,0.034086,0.000000,14.357092,80.290398,-0.000346,68.400177,79.984250,68.641114,12.642117,68.640950,79.546375,67.894588,79.465246,-0.000537,0.030269,68.283834,16.253009,80.799822,-0.024356,-40.000865,-0.000000,NaN,Inf,84.078020,-2.358427,1.001720,0.294863,0.222133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640808,68.299106,68.790017,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446940,68.523769,14.436385,68.005910,-0.043896,0.034053,0.000000,14.355951,80.290237,-0.000359,68.393700,79.899778,68.619571,12.653536,68.650161,79.551589,67.876418,79.515362,-0.000537,0.030283,68.230207,16.241857,80.782039,-0.024383,-40.000839,-0.000001,NaN,Inf,84.186862,-2.358975,1.005676,0.294492,0.222387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636717,68.285035,68.775188,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446790,68.523219,14.548347,68.005083,-0.045830,0.034014,0.000000,14.356522,80.298490,-0.000144,68.369994,80.037284,68.607761,12.636163,68.633358,79.515653,67.853367,79.448025,-0.000536,0.030298,68.233753,16.231762,80.772820,-0.024404,-40.001521,0.000000,NaN,Inf,84.127912,-2.304470,0.999269,0.294873,0.222541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605371,68.279455,68.757974,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462242,68.522944,14.469557,68.003982,-0.045385,0.033953,0.000000,14.356664,80.251236,-0.000191,68.379708,79.959132,68.634815,12.735976,68.662085,79.457287,67.892682,79.454534,-0.000536,0.030310,68.269948,16.194492,80.885053,-0.024290,-40.000551,-0.000001,NaN,Inf,84.127770,-2.330242,1.007030,0.295439,0.222219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633677,68.298209,68.798086,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473583,68.522944,14.528267,68.003982,-0.043037,0.033965,0.000000,14.356236,80.240348,-0.000322,68.393373,79.936450,68.629916,12.648928,68.648870,79.533132,67.888565,79.533767,-0.000537,0.030300,68.261720,16.251988,80.708739,-0.024365,-40.001364,-0.000000,NaN,Inf,84.085575,-2.364836,1.000506,0.294285,0.222806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644154,68.299128,68.776936,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452897,68.522118,14.555315,68.004808,-0.042976,0.033948,0.000000,14.356236,80.249500,-0.000279,68.390940,79.993790,68.642120,12.693787,68.670640,79.575670,67.901086,79.444148,-0.000537,0.030324,68.272928,16.262326,80.714939,-0.024342,-40.000813,-0.000001,NaN,Inf,84.054831,-2.303279,1.003778,0.295085,0.222263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661763,68.320486,68.799419,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423117,68.522944,14.434010,68.002329,-0.044571,0.033917,0.000000,14.355665,80.193034,0.000024,68.381097,79.975676,68.624186,12.604802,68.638565,79.520990,67.869127,79.519484,-0.000535,0.030335,68.246529,16.184468,80.761195,-0.024371,-40.001338,-0.000001,NaN,Inf,84.110097,-2.380773,1.007086,0.294584,0.222351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657126,68.300047,68.781201,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426121,68.521843,14.521685,68.004257,-0.046189,0.033849,0.000000,14.353097,80.268098,-0.000085,68.381420,79.949879,68.639933,12.630780,68.641847,79.462194,67.879435,79.503530,-0.000535,0.030334,68.269596,16.235065,80.810511,-0.024274,-40.000892,-0.000000,NaN,Inf,84.191786,-2.294192,1.000755,0.294412,0.222430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639211,68.297924,68.783604,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445974,68.521843,14.421805,68.004257,-0.045908,0.033808,0.000000,14.350100,80.232740,-0.000092,68.397064,79.992040,68.625673,12.596626,68.650445,79.488696,67.890620,79.588357,-0.000535,0.030323,68.257974,16.182020,80.769661,-0.024275,-40.001547,-0.000001,NaN,Inf,84.182522,-2.316064,1.006624,0.294543,0.222257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665678,68.313593,68.771509,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467487,68.522668,14.535826,68.004808,-0.043894,0.033786,0.000000,14.356664,80.249601,0.000163,68.399952,80.010787,68.637484,12.624887,68.647710,79.531605,67.884380,79.499262,-0.000535,0.030321,68.286090,16.197281,80.781610,-0.024366,-40.000813,0.000000,NaN,Inf,84.128608,-2.265783,0.998327,0.294274,0.223265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665438,68.306284,68.789376,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467347,68.524319,14.469105,68.002880,-0.042776,0.033781,0.000000,14.356950,80.279959,0.000140,68.376008,79.916534,68.641508,12.611306,68.637602,79.562204,67.878557,79.495466,-0.000535,0.030322,68.267896,16.213156,80.809469,-0.024359,-39.999974,-0.000001,NaN,Inf,84.071078,-2.324103,1.004724,0.294716,0.222576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662813,68.301579,68.767352,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000433,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447612,68.523219,14.463908,68.003982,-0.043811,0.033769,0.000000,14.359376,80.266205,-0.000116,68.404188,79.956320,68.624164,12.600356,68.637711,79.526330,67.884903,79.485976,-0.000536,0.030300,68.261387,16.258246,80.811406,-0.024388,-40.000892,-0.000000,NaN,Inf,84.073110,-2.321033,1.000122,0.294188,0.222568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655441,68.290046,68.776186,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430187,68.523219,14.532405,68.003982,-0.045899,0.033823,0.000000,14.360375,80.242198,-0.000038,68.397473,79.956832,68.646275,12.711302,68.654012,79.551287,67.893527,79.436370,-0.000535,0.030303,68.275337,16.275490,80.778141,-0.024271,-40.001233,-0.000000,NaN,Inf,84.125540,-2.334259,1.001128,0.294526,0.222735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693348,68.287639,68.802671,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449276,68.522393,14.426295,68.001778,-0.045605,0.033830,0.000000,14.357663,80.308784,0.000052,68.386064,79.933329,68.649665,12.633716,68.660313,79.524455,67.902829,79.512504,-0.000535,0.030321,68.277142,16.305105,80.704293,-0.024298,-40.001233,-0.000001,NaN,Inf,84.172853,-2.378856,1.007084,0.293672,0.222076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665569,68.312652,68.807393,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450300,68.522944,14.437138,67.997647,-0.043501,0.033739,0.000000,14.356950,80.240898,-0.000296,68.385064,79.949346,68.632300,12.675904,68.650008,79.526023,67.860647,79.493997,-0.000535,0.030316,68.261254,16.217750,80.784995,-0.024342,-40.000865,0.000000,NaN,Inf,84.120198,-2.332953,0.998410,0.293672,0.222655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656929,68.302345,68.788934,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444721,68.521843,14.500066,68.002054,-0.042594,0.033734,0.000000,14.353239,80.255819,-0.000187,68.397840,79.921433,68.628779,12.640058,68.650226,79.557842,67.887659,79.449150,-0.000535,0.030281,68.270329,16.091955,80.783896,-0.024348,-39.999921,-0.000001,NaN,Inf,84.104628,-2.281350,1.004652,0.294415,0.222443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676681,68.304642,68.795145,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437495,68.523494,14.523347,67.999851,-0.043759,0.033744,0.000000,14.352669,80.264728,-0.000045,68.356272,79.948963,68.613972,12.677659,68.618785,79.548144,67.865329,79.500164,-0.000535,0.030295,68.243580,16.233324,80.760483,-0.024369,-40.001128,-0.000001,NaN,Inf,84.132010,-2.363719,1.003831,0.294204,0.221888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639014,68.280264,68.762862,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433363,68.523494,14.607842,67.999851,-0.045967,0.033776,0.000000,14.354666,80.305624,-0.000296,68.385693,79.959733,68.625083,12.602009,68.631147,79.552261,67.879580,79.446660,-0.000535,0.030257,68.253614,16.142281,80.788749,-0.024525,-40.001652,-0.000001,NaN,Inf,84.153278,-2.304400,1.005946,0.294104,0.222071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649710,68.294707,68.771283,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461357,68.522668,14.450221,67.997923,-0.045739,0.033765,0.000000,14.359090,80.288474,-0.000292,68.383085,79.951649,68.620818,12.649498,68.631454,79.588140,67.889430,79.455164,-0.000534,0.030242,68.266715,16.262063,80.839673,-0.024654,-40.000997,-0.000002,NaN,Inf,84.164501,-2.357446,1.012089,0.294450,0.222564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674537,68.293766,68.766580,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450082,68.522944,14.519353,67.997372,-0.044506,0.033785,0.000000,14.352240,80.241091,-0.000173,68.382172,79.972089,68.619112,12.545588,68.635151,79.551791,67.877697,79.514264,-0.000532,0.030249,68.243471,16.216323,80.789749,-0.024622,-40.001338,0.000000,NaN,Inf,84.087699,-2.361127,0.999230,0.294440,0.222677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654960,68.302870,68.776881,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444187,68.524319,14.446590,67.999300,-0.042415,0.033749,0.000000,14.355951,80.266702,-0.000221,68.389037,79.919271,68.634575,12.606882,68.654777,79.653940,67.895011,79.461983,-0.000530,0.030246,68.260272,16.247273,80.835881,-0.024645,-40.000997,-0.000001,NaN,Inf,84.118562,-2.306547,1.004794,0.294789,0.222084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657957,68.295889,68.780052,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438432,68.524319,14.534669,67.999300,-0.043217,0.033731,0.000000,14.354524,80.251056,-0.000324,68.389950,80.091002,68.628779,12.582780,68.656462,79.478452,67.911319,79.413379,-0.000529,0.030213,68.266975,16.180536,80.761033,-0.024648,-40.001338,-0.000000,NaN,Inf,84.135936,-2.361763,1.000166,0.294930,0.222230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676265,68.307137,68.805487,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699340,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429801,68.522118,14.495275,68.000952,-0.045335,0.033731,0.000000,14.352383,80.238129,-0.000242,68.385342,80.000171,68.625586,12.652252,68.637055,79.589255,67.885465,79.494165,-0.000529,0.030224,68.251194,16.263560,80.704234,-0.024584,-40.000787,-0.000001,NaN,Inf,84.151560,-2.413326,1.006665,0.295185,0.222553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641485,68.302695,68.772176,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423389,68.522668,14.478477,68.000401,-0.045408,0.033671,0.000000,14.355380,80.223474,0.000043,68.397620,80.048975,68.639058,12.614467,68.654690,79.570413,67.902409,79.455698,-0.000528,0.030235,68.268041,16.161373,80.808389,-0.024672,-40.001101,-0.000001,NaN,Inf,84.172800,-2.328884,1.004537,0.295463,0.222631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669090,68.299128,68.797001,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447650,68.523494,14.553625,67.999851,-0.043737,0.033656,0.000000,14.358234,80.324064,-0.000021,68.380302,80.017230,68.627182,12.608676,68.646550,79.545561,67.874565,79.498383,-0.000526,0.030265,68.258552,16.259237,80.886622,-0.024579,-40.000865,-0.000001,NaN,Inf,84.190772,-2.373719,1.003819,0.294793,0.221788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639757,68.310113,68.784557,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455348,68.523494,14.417934,67.999851,-0.042733,0.033666,0.000000,14.349672,80.324654,-0.000005,68.385342,79.957337,68.625651,12.648888,68.647513,79.600560,67.897110,79.438563,-0.000525,0.030289,68.249953,16.181592,80.741496,-0.024536,-40.000787,-0.000001,NaN,Inf,84.125711,-2.314926,1.007335,0.294621,0.222646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633654,68.302344,68.787967,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442025,68.522393,14.434264,68.000952,-0.043905,0.033635,0.000000,14.353953,80.258657,0.000253,68.385560,79.976725,68.630835,12.661978,68.635654,79.538672,67.875703,79.498346,-0.000524,0.030295,68.253067,16.209502,80.833883,-0.024438,-40.000997,0.000000,NaN,Inf,84.104824,-2.380849,0.997412,0.295867,0.222994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636345,68.302541,68.760760,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424330,68.523494,14.501877,68.002054,-0.046115,0.033614,0.000000,14.355665,80.183881,0.000112,68.382670,79.935554,68.629041,12.663527,68.630950,79.538103,67.888596,79.482429,-0.000524,0.030256,68.253480,16.180858,80.809001,-0.024540,-40.001311,0.000000,NaN,Inf,84.139879,-2.316091,0.999463,0.294577,0.222056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624576,68.289937,68.769903,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429197,68.522944,14.447459,68.003156,-0.045311,0.033615,0.000000,14.354238,80.267278,0.000025,68.391774,79.937538,68.629478,12.698641,68.649679,79.494953,67.891945,79.419786,-0.000525,0.030227,68.261359,16.223408,80.873979,-0.024531,-40.001128,-0.000001,NaN,Inf,84.172945,-2.407880,1.006643,0.293913,0.222085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622520,68.302848,68.786962,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474952,68.522393,14.413163,68.002329,-0.043490,0.033633,0.000000,14.356950,80.277344,0.000094,68.414696,79.983620,68.652574,12.663507,68.664469,79.541343,67.889668,79.534644,-0.000524,0.030230,68.295069,16.190511,80.809143,-0.024591,-40.001233,-0.000000,NaN,Inf,84.175265,-2.389305,1.001266,0.293104,0.221458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636892,68.321798,68.792582,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459579,68.522393,14.530458,68.002329,-0.043464,0.033667,0.000000,14.352526,80.254288,-0.000026,68.394446,79.877836,68.629653,12.555008,68.645697,79.629328,67.884239,79.500511,-0.000524,0.030222,68.252456,16.204958,80.788730,-0.024606,-40.001600,0.000001,NaN,Inf,84.050571,-2.303747,0.995731,0.294653,0.222112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613551,68.298865,68.770951,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440795,68.524319,14.494278,68.005634,-0.044842,0.033584,0.000000,14.354952,80.189378,-0.000235,68.377345,79.921521,68.629653,12.655473,68.649023,79.561673,67.878656,79.491183,-0.000524,0.030221,68.261379,16.238725,80.848587,-0.024619,-40.000682,-0.000001,NaN,Inf,84.092246,-2.323057,1.004902,0.292992,0.221732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619370,68.301360,68.782411,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432470,68.523494,14.533648,68.008664,-0.046797,0.033549,0.000000,14.357806,80.285719,-0.000115,68.397901,79.986751,68.637746,12.587204,68.631760,79.594026,67.902693,79.504485,-0.000525,0.030191,68.261707,16.255691,80.735925,-0.024617,-40.002334,-0.000001,NaN,Inf,84.145145,-2.324237,1.003704,0.293938,0.221559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619983,68.284509,68.798115,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438874,68.523219,14.563208,68.008664,-0.046026,0.033521,0.000000,14.355523,80.218877,0.000007,68.387773,79.913970,68.630484,12.634185,68.652348,79.570067,67.882507,79.505140,-0.000524,0.030175,68.241637,16.194663,80.845569,-0.024591,-40.001049,-0.000001,NaN,Inf,84.166925,-2.338631,1.007010,0.295043,0.222092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623111,68.292212,68.792907,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445625,68.523219,14.441553,68.008664,-0.044312,0.033529,0.000000,14.355095,80.261433,-0.000274,68.375149,79.962598,68.628297,12.665567,68.639352,79.426381,67.900151,79.465371,-0.000525,0.030167,68.263729,16.243791,80.898167,-0.024583,-40.001521,-0.000001,NaN,Inf,84.149259,-2.317970,1.008611,0.294249,0.222307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.608454,68.306239,68.781032,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451967,68.521568,14.483683,68.008664,-0.043232,0.033535,0.000000,14.351242,80.269838,-0.000273,68.385232,79.941851,68.624864,12.694991,68.648804,79.551281,67.895336,79.504940,-0.000524,0.030159,68.259768,16.255363,80.782387,-0.024580,-40.001128,0.000000,NaN,Inf,84.130931,-2.364447,0.999718,0.294960,0.221978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592967,68.324008,68.791181,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429907,68.523219,14.444399,68.011694,-0.044241,0.033606,0.000000,14.351670,80.240357,-0.000073,68.387819,80.103092,68.626023,12.630985,68.655368,79.482932,67.888792,79.480882,-0.000523,0.030162,68.255743,16.255955,80.756384,-0.024618,-40.001285,-0.000000,NaN,Inf,84.112068,-2.330943,1.002195,0.293827,0.222414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631948,68.293985,68.790044,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423410,68.524870,14.419107,68.010316,-0.045974,0.033565,0.000000,14.352811,80.240845,-0.000247,68.370914,79.942771,68.622042,12.651375,68.653464,79.509009,67.872594,79.458843,-0.000524,0.030178,68.255351,16.196710,80.826868,-0.024493,-40.001075,-0.000000,NaN,Inf,84.173613,-2.341841,1.001004,0.293873,0.222503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626304,68.310375,68.783833,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429926,68.524870,14.509539,68.010316,-0.045820,0.033514,0.000000,14.355951,80.251666,-0.000363,68.388404,79.931454,68.633524,12.636897,68.652064,79.555827,67.883143,79.446148,-0.000525,0.030160,68.250540,16.231191,80.831639,-0.024480,-40.001259,0.000000,NaN,Inf,84.192916,-2.341623,0.999702,0.294120,0.221915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624904,68.306064,68.781492,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450720,68.522393,14.462812,68.005359,-0.043752,0.033543,0.000000,14.353239,80.294881,-0.000141,68.383734,79.966103,68.639429,12.643973,68.632613,79.532091,67.877607,79.589211,-0.000526,0.030141,68.259508,16.223393,80.731522,-0.024480,-40.001836,-0.000001,NaN,Inf,84.175211,-2.361380,1.005517,0.294352,0.222078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.614601,68.292015,68.770973,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441296,68.523769,14.418971,68.005083,-0.043210,0.033647,0.000000,14.347389,80.216627,-0.000198,68.396185,80.035298,68.626198,12.649215,68.641824,79.526729,67.881832,79.533571,-0.000525,0.030139,68.251717,16.189975,80.832050,-0.024517,-40.001757,-0.000000,NaN,Inf,84.116280,-2.252152,1.000837,0.294411,0.222263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627967,68.310375,68.773948,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442445,68.522944,14.512707,68.001503,-0.044461,0.033709,0.000000,14.357521,80.312727,-0.000320,68.378214,79.973795,68.624229,12.709753,68.654821,79.461728,67.895752,79.499302,-0.000525,0.030145,68.260182,16.211101,80.847730,-0.024542,-40.001154,0.000000,NaN,Inf,84.143233,-2.296686,0.998454,0.294046,0.221599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627245,68.297596,68.799907,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420070,68.522668,14.451438,68.001778,-0.046185,0.033749,0.000000,14.353668,80.201332,-0.000122,68.372978,79.971404,68.622305,12.632656,68.631694,79.560552,67.881328,79.546054,-0.000526,0.030147,68.248321,16.203310,80.847793,-0.024512,-40.001626,-0.000001,NaN,Inf,84.139287,-2.335447,1.004865,0.294116,0.222623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616176,68.298164,68.785080,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444667,68.522668,14.521937,68.001778,-0.045961,0.033758,0.000000,14.355808,80.246947,0.000139,68.379018,79.987514,68.629128,12.598746,68.650992,79.513147,67.893651,79.480123,-0.000527,0.030177,68.258920,16.221860,80.795112,-0.024511,-39.999974,-0.000000,NaN,Inf,84.199792,-2.287138,1.002175,0.294391,0.222277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624664,68.299171,68.790328,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452220,68.524319,14.553557,67.996821,-0.043988,0.033718,0.000000,14.351527,80.239234,-0.000056,68.409046,80.059092,68.636914,12.578641,68.640905,79.499250,67.883559,79.471761,-0.000529,0.030144,68.257156,16.152762,80.774841,-0.024514,-40.000892,-0.000001,NaN,Inf,84.132982,-2.347251,1.005349,0.293688,0.222607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621229,68.300725,68.788556,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457218,68.522668,14.474181,67.993240,-0.044168,0.033649,0.000000,14.350100,80.225059,-0.000004,68.377347,79.922354,68.625104,12.608861,68.632416,79.496682,67.885313,79.430340,-0.000530,0.030121,68.252697,16.176933,80.820241,-0.024519,-40.000236,-0.000001,NaN,Inf,84.114134,-2.343221,1.007012,0.294776,0.222141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631029,68.291403,68.780335,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444601,68.522668,14.486348,67.993240,-0.045730,0.033617,0.000000,14.350956,80.223300,0.000304,68.380866,79.941078,68.620030,12.655556,68.639811,79.554092,67.883035,79.510694,-0.000530,0.030128,68.253741,16.173687,80.775412,-0.024517,-40.001023,-0.000000,NaN,Inf,84.098924,-2.375017,1.001173,0.294132,0.222816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628864,68.298799,68.773073,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442854,68.522668,14.429586,67.993240,-0.047672,0.033590,0.000000,14.351242,80.222932,0.000183,68.396945,79.937465,68.642513,12.664813,68.667707,79.462620,67.887588,79.509184,-0.000530,0.030165,68.272740,16.157563,80.842593,-0.024500,-40.000000,-0.000000,NaN,Inf,84.133162,-2.314472,1.002890,0.294101,0.222656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657169,68.311732,68.789257,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437599,68.521568,14.441821,67.988834,-0.046739,0.033581,0.000000,14.358805,80.235725,0.000005,68.398771,79.906044,68.649643,12.628985,68.664447,79.591440,67.897330,79.626282,-0.000531,0.030199,68.266713,16.264075,80.848035,-0.024511,-40.001075,0.000000,NaN,Inf,84.137903,-2.320119,0.999081,0.294100,0.221902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664300,68.309303,68.792757,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427811,68.522393,14.487211,67.983876,-0.044899,0.033544,0.000000,14.354524,80.338986,0.000161,68.391556,79.981032,68.630069,12.651946,68.664819,79.541688,67.888398,79.496305,-0.000531,0.030220,68.257419,16.235672,80.788606,-0.024503,-40.000498,-0.000000,NaN,Inf,84.151069,-2.245029,1.000292,0.293908,0.222363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645554,68.320069,68.804610,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454150,68.523769,14.423851,67.983601,-0.043837,0.033475,0.000000,14.350671,80.317972,0.000219,68.390361,80.004956,68.643257,12.619546,68.653902,79.589336,67.874717,79.516775,-0.000532,0.030249,68.254981,16.245438,80.802211,-0.024492,-40.001154,-0.000001,NaN,Inf,84.178482,-2.330266,1.004117,0.293890,0.221591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635470,68.305824,68.803823,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442073,68.522944,14.415043,67.986080,-0.045611,0.033495,0.000000,14.350100,80.261342,-0.000028,68.396881,79.913420,68.627685,12.580966,68.654952,79.527811,67.892099,79.505757,-0.000533,0.030284,68.238769,16.145919,80.752530,-0.024475,-40.001285,0.000000,NaN,Inf,84.108348,-2.301745,0.997904,0.295601,0.222367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615739,68.298974,68.789609,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445251,68.522944,14.521022,67.986080,-0.047587,0.033516,0.000000,14.354524,80.340947,0.000114,68.381324,79.945296,68.632168,12.708061,68.638236,79.554074,67.863534,79.485695,-0.000533,0.030287,68.234351,16.212863,80.755159,-0.024365,-40.001311,0.000000,NaN,Inf,84.140298,-2.327114,0.998128,0.293896,0.222014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623548,68.299718,68.779768,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429795,68.522118,14.474253,67.984427,-0.046669,0.033507,0.000000,14.355951,80.244148,0.000147,68.368266,79.957769,68.630047,12.653862,68.647754,79.478901,67.896960,79.459860,-0.000533,0.030309,68.276269,16.136182,80.785954,-0.024357,-40.001075,-0.000001,NaN,Inf,84.131671,-2.313093,1.005245,0.293648,0.221801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630154,68.293022,68.794466,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417883,68.521017,14.501102,67.983876,-0.044889,0.033504,0.000000,14.350956,80.233106,-0.000113,68.386062,80.052673,68.620052,12.672847,68.643575,79.488248,67.868307,79.498125,-0.000535,0.030334,68.238270,16.144807,80.730870,-0.024369,-40.000839,-0.000000,NaN,Inf,84.172816,-2.365252,1.003081,0.293985,0.221305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606858,68.280111,68.767915,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448761,68.521843,14.501958,67.982499,-0.043779,0.033559,0.000000,14.359804,80.223322,-0.000083,68.401577,80.021399,68.623595,12.618075,68.657512,79.565384,67.881858,79.541906,-0.000534,0.030345,68.249262,16.232419,80.747060,-0.024348,-40.001547,-0.000001,NaN,Inf,84.204085,-2.308855,1.005772,0.294865,0.221813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626611,68.313176,68.803478,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448838,68.521843,14.449980,67.982499,-0.044930,0.033634,0.000000,14.350243,80.250371,0.000208,68.377198,79.946700,68.628779,12.638203,68.657293,79.561527,67.894729,79.562707,-0.000535,0.030357,68.240143,16.180686,80.755283,-0.024366,-40.001233,-0.000001,NaN,Inf,84.121045,-2.290674,1.003682,0.294042,0.221993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641354,68.310463,68.760239,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445997,68.522118,14.504645,67.983325,-0.046459,0.033612,0.000000,14.355237,80.246540,-0.000015,68.389389,80.014558,68.643869,12.614161,68.653683,79.500842,67.891622,79.506650,-0.000537,0.030331,68.246978,16.188634,80.746572,-0.024386,-40.001023,-0.000000,NaN,Inf,84.120836,-2.288473,1.000079,0.294883,0.221288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627354,68.313089,68.794949,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436876,68.522393,14.548514,67.986080,-0.045438,0.033622,0.000000,14.355951,80.229929,-0.000115,68.390520,80.047597,68.628494,12.645869,68.657009,79.511660,67.886939,79.526136,-0.000537,0.030305,68.268787,16.197881,80.764254,-0.024403,-40.000892,-0.000001,NaN,Inf,84.128820,-2.325990,1.004060,0.294616,0.222413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632342,68.312257,68.801905,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444329,68.524595,14.413603,67.987732,-0.043382,0.033681,0.000000,14.351242,80.325243,0.000178,68.389869,79.940227,68.643651,12.679984,68.641824,79.477451,67.888779,79.439154,-0.000536,0.030303,68.241670,16.225169,80.740619,-0.024433,-40.000525,0.000000,NaN,Inf,84.148230,-2.302494,0.998308,0.294165,0.222466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622980,68.296239,68.787538,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
