OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
11:49:07 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.472079,68.524870,14.522091,68.071460,-0.043746,0.033958,0.000000,14.349815,80.255009,-0.000151,68.379022,79.869764,68.613011,12.684429,68.629048,79.558328,67.873692,79.596723,-0.000516,0.030432,68.254375,16.205528,80.841166,-0.024172,-40.001180,0.000000,NaN,Inf,84.085991,-2.303625,0.997837,0.295877,0.223750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659248,68.280134,68.757920,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456050,68.525145,14.550059,68.073112,-0.043917,0.033900,0.000000,14.350243,80.322937,-0.000218,68.364116,79.940690,68.618806,12.651743,68.643576,79.523553,67.871984,79.493330,-0.000517,0.030430,68.230347,16.283736,80.757567,-0.024245,-40.000892,-0.000001,NaN,Inf,84.060834,-2.242796,1.003456,0.295657,0.223836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648420,68.270549,68.757045,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466779,68.525145,14.438473,68.073112,-0.046485,0.033881,0.000000,14.352383,80.303177,-0.000128,68.382303,79.924312,68.639190,12.679331,68.656069,79.540851,67.894049,79.504612,-0.000518,0.030411,68.271721,16.262904,80.822524,-0.024245,-40.000708,-0.000001,NaN,Inf,84.104570,-2.316008,1.006503,0.296140,0.223241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676703,68.269323,68.775766,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422207,68.523494,14.477377,68.077795,-0.046770,0.033882,0.000000,14.350100,80.268206,0.000015,68.378804,79.855755,68.620162,12.678353,68.642438,79.544435,67.886365,79.530406,-0.000518,0.030378,68.253329,16.266364,80.768846,-0.024221,-40.001836,0.000000,NaN,Inf,84.075473,-2.329894,0.998043,0.296593,0.223317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658920,68.268579,68.758115,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433609,68.524044,14.527788,68.081100,-0.044257,0.033844,0.000000,14.353668,80.294819,-0.000116,68.384236,79.899932,68.634575,12.675395,68.629835,79.582391,67.899740,79.409095,-0.000517,0.030358,68.268695,16.198223,80.726239,-0.024260,-40.001862,-0.000001,NaN,Inf,84.186666,-2.301342,1.003825,0.295879,0.223918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684556,68.280921,68.769401,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418236,68.524319,14.415818,68.082477,-0.043271,0.033779,0.000000,14.346818,80.303005,-0.000102,68.387537,79.954646,68.633197,12.703618,68.650905,79.570163,67.895994,79.541816,-0.000519,0.030315,68.256287,16.249790,80.706826,-0.024269,-40.001023,-0.000001,NaN,Inf,84.164381,-2.404855,1.006525,0.295386,0.223285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688996,68.278711,68.782697,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439583,68.521568,14.446331,68.084956,-0.045652,0.033781,0.000000,14.350528,80.288574,0.000104,68.399315,80.014884,68.623005,12.671603,68.647361,79.522698,67.879578,79.410199,-0.000519,0.030292,68.271806,16.282545,80.673173,-0.024363,-40.000813,0.000000,NaN,Inf,84.206427,-2.304875,0.999832,0.296366,0.223729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702076,68.280155,68.768788,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462396,68.521568,14.475474,68.084956,-0.047042,0.033853,0.000000,14.349672,80.262548,0.000022,68.354509,79.990312,68.625761,12.569445,68.633905,79.554600,67.893915,79.461091,-0.000520,0.030284,68.249671,16.190945,80.740680,-0.024300,-40.000892,-0.000000,NaN,Inf,84.145682,-2.383893,1.000467,0.296745,0.223895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668260,68.273350,68.762750,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458749,68.521568,14.425566,68.087434,-0.047643,0.033831,0.000000,14.347959,80.308232,-0.000123,68.374435,80.015402,68.619965,12.697582,68.630601,79.526322,67.865327,79.419547,-0.000521,0.030290,68.247713,16.196945,80.752347,-0.024305,-40.001521,-0.000000,NaN,Inf,84.083781,-2.361315,1.000904,0.296290,0.223958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691970,68.274619,68.750809,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459739,68.521293,14.493209,68.088261,-0.045178,0.033846,0.000000,14.351670,80.313577,0.000178,68.394142,79.911091,68.616007,12.617282,68.651999,79.484725,67.889756,79.434685,-0.000520,0.030278,68.253806,16.278764,80.770089,-0.024266,-40.001023,0.000000,NaN,Inf,84.093671,-2.362860,0.997705,0.296351,0.223604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703804,68.307247,68.776463,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459417,68.524044,14.474576,68.089362,-0.043373,0.033913,0.000000,14.352954,80.241805,-0.000011,68.369719,80.024295,68.620228,12.625744,68.627538,79.513063,67.875965,79.443968,-0.000519,0.030257,68.256635,16.216052,80.719163,-0.024370,-40.001652,-0.000000,NaN,Inf,84.090712,-2.376308,1.002315,0.295883,0.223286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681428,68.268229,68.770164,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434238,68.523494,14.424723,68.091015,-0.045737,0.033903,0.000000,14.352526,80.222745,-0.000136,68.370870,79.917958,68.630901,12.681431,68.635305,79.469120,67.871302,79.541321,-0.000520,0.030263,68.247037,16.247622,80.787587,-0.024300,-40.001338,-0.000000,NaN,Inf,84.088531,-2.354230,1.001048,0.296304,0.223622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677972,68.280571,68.758856,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430557,68.523494,14.588283,68.091015,-0.047073,0.033939,0.000000,14.352811,80.221069,-0.000020,68.372869,79.988254,68.608702,12.604721,68.630973,79.568496,67.854599,79.547973,-0.000519,0.030258,68.251934,16.223457,80.807452,-0.024288,-40.000892,0.000000,NaN,Inf,84.162123,-2.280543,0.999341,0.295720,0.223783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660757,68.274159,68.749233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423474,68.524319,14.469612,68.093769,-0.047667,0.033894,0.000000,14.349957,80.306635,-0.000113,68.388882,79.961359,68.619987,12.598767,68.656397,79.600194,67.889032,79.439175,-0.000519,0.030273,68.267560,16.298055,80.724813,-0.024241,-40.001154,-0.000002,NaN,Inf,84.172122,-2.259020,1.010930,0.296689,0.223271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691992,68.278799,68.772831,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432506,68.524595,14.507620,68.095697,-0.045226,0.033858,0.000000,14.346532,80.252871,-0.000337,68.395315,79.866319,68.625411,12.590122,68.633139,79.579004,67.873470,79.407346,-0.000521,0.030278,68.240922,16.223906,80.824831,-0.024255,-40.001783,-0.000000,NaN,Inf,84.192193,-2.372326,1.003199,0.295782,0.223759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687443,68.282978,68.763100,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455159,68.524044,14.537677,68.095973,-0.043739,0.033875,0.000000,14.351384,80.362323,-0.000320,68.383690,79.981466,68.612748,12.646849,68.660379,79.555172,67.881722,79.523202,-0.000521,0.030253,68.257397,16.181007,80.761156,-0.024335,-40.000865,-0.000001,NaN,Inf,84.167929,-2.379854,1.005205,0.295733,0.223102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679765,68.312718,68.777578,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464722,68.524044,14.501569,68.095973,-0.044965,0.033863,0.000000,14.351670,80.225975,-0.000027,68.391512,79.925386,68.622196,12.595749,68.651124,79.590824,67.862152,79.517611,-0.000520,0.030252,68.247864,16.184246,80.841063,-0.024399,-40.000839,-0.000001,NaN,Inf,84.105887,-2.304091,1.005709,0.295694,0.223346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675915,68.277267,68.779218,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434739,68.525970,14.514558,68.096248,-0.047063,0.033839,0.000000,14.352240,80.249100,-0.000216,68.399856,79.956820,68.627095,12.595015,68.662676,79.545760,67.898840,79.528139,-0.000521,0.030253,68.270281,16.182191,80.810144,-0.024423,-40.001233,-0.000000,NaN,Inf,84.079951,-2.288575,1.002547,0.296026,0.223637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693698,68.302958,68.787617,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454864,68.524319,14.542807,68.095697,-0.046017,0.033830,0.000000,14.353810,80.267667,-0.000289,68.396357,79.931912,68.613491,12.703106,68.645742,79.527610,67.890324,79.519588,-0.000520,0.030258,68.246928,16.160132,80.792135,-0.024372,-40.001101,-0.000001,NaN,Inf,84.163239,-2.317633,1.005530,0.295672,0.223802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670535,68.286852,68.774953,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461889,68.523219,14.433959,68.093769,-0.044022,0.033819,0.000000,14.353525,80.262479,-0.000024,68.397858,79.943485,68.624055,12.629577,68.655894,79.528465,67.900153,79.452048,-0.000520,0.030262,68.238093,16.281275,80.770313,-0.024454,-40.001862,0.000000,NaN,Inf,84.157476,-2.304621,0.997363,0.295564,0.223156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656579,68.274553,68.776463,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441680,68.523219,14.516811,68.092117,-0.043140,0.033829,0.000000,14.352526,80.223235,-0.000080,68.392013,79.935501,68.644592,12.612429,68.645676,79.665998,67.891353,79.561726,-0.000520,0.030254,68.257049,16.234002,80.785466,-0.024453,-40.001547,0.000000,NaN,Inf,84.086808,-2.374111,0.998069,0.295641,0.223718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672547,68.298428,68.793435,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438324,68.523219,14.427195,68.092117,-0.044854,0.033785,0.000000,14.349957,80.247144,-0.000149,68.393491,79.966719,68.634509,12.671196,68.641409,79.589111,67.887436,79.446031,-0.000519,0.030263,68.263079,16.295430,80.807371,-0.024409,-40.001521,-0.000001,NaN,Inf,84.141641,-2.285809,1.005202,0.295962,0.223280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667035,68.317028,68.782872,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431220,68.522393,14.420081,68.094045,-0.046930,0.033780,0.000000,14.354524,80.302212,0.000033,68.390798,79.944321,68.623749,12.667932,68.658497,79.584551,67.887634,79.527484,-0.000519,0.030239,68.249216,16.182506,80.705069,-0.024383,-40.001259,0.000000,NaN,Inf,84.150753,-2.365757,0.999229,0.295975,0.223170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646714,68.291294,68.780577,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000511,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416917,68.522944,14.490726,68.091290,-0.046792,0.033780,0.000000,14.352383,80.394212,0.000042,68.386126,79.933571,68.632913,12.636592,68.643969,79.577032,67.882928,79.465108,-0.000520,0.030222,68.259423,16.188077,80.850913,-0.024349,-40.000944,0.000000,NaN,Inf,84.169219,-2.306901,0.999228,0.294632,0.222723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672919,68.297968,68.775043,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436326,68.524044,14.476958,68.088261,-0.044239,0.033839,0.000000,14.347959,80.264268,-0.000070,68.393731,79.956437,68.629764,12.625643,68.644560,79.572445,67.879776,79.463949,-0.000520,0.030208,68.229824,16.193991,80.779268,-0.024413,-40.001469,-0.000001,NaN,Inf,84.208637,-2.347414,1.005120,0.295114,0.223834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648573,68.294401,68.768986,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999784,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438928,68.524044,14.549853,68.088261,-0.043289,0.033890,0.000000,14.350528,80.292333,-0.000060,68.375916,79.885909,68.621649,12.642893,68.645588,79.554316,67.863076,79.490514,-0.000519,0.030218,68.251677,16.233481,80.758668,-0.024423,-40.001049,-0.000000,NaN,Inf,84.157003,-2.345103,1.002815,0.296149,0.223800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647939,68.276304,68.786790,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455228,68.525420,14.485174,68.087159,-0.046531,0.033935,0.000000,14.352240,80.262502,0.000090,68.380020,79.941551,68.615351,12.656514,68.639287,79.540219,67.883847,79.502347,-0.000519,0.030201,68.252067,16.214025,80.747491,-0.024413,-40.001757,-0.000001,NaN,Inf,84.149938,-2.309141,1.007682,0.296266,0.223269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643302,68.295780,68.773469,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470814,68.525145,14.435828,68.084680,-0.047292,0.033909,0.000000,14.352811,80.191814,-0.000010,68.382196,79.927502,68.620490,12.658063,68.627385,79.538508,67.867323,79.525609,-0.000521,0.030179,68.237705,16.267106,80.748552,-0.024351,-40.001049,-0.000000,NaN,Inf,84.111719,-2.322576,1.002072,0.296196,0.223506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643039,68.296765,68.767348,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438490,68.523219,14.529391,68.081651,-0.046786,0.033897,0.000000,14.352811,80.269120,0.000021,68.385868,79.950081,68.626527,12.554478,68.645063,79.524329,67.877677,79.416564,-0.000522,0.030179,68.267435,16.246923,80.808920,-0.024325,-40.000787,0.000000,NaN,Inf,84.064538,-2.287949,0.997582,0.295781,0.224089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656557,68.309041,68.786003,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417650,68.524319,14.517770,68.077795,-0.044252,0.033848,0.000000,14.345248,80.332161,0.000239,68.405035,79.951451,68.629436,12.661593,68.637581,79.527848,67.899066,79.524412,-0.000521,0.030177,68.259755,16.207197,80.757957,-0.024455,-40.001206,-0.000001,NaN,Inf,84.150301,-2.377375,1.006296,0.295508,0.222848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629543,68.309457,68.787428,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425757,68.524319,14.503313,68.077795,-0.043289,0.033887,0.000000,14.347389,80.244085,0.000060,68.411271,79.931988,68.625805,12.685918,68.658475,79.628102,67.894951,79.483130,-0.000519,0.030178,68.261453,16.203923,80.762708,-0.024389,-40.000236,-0.000001,NaN,Inf,84.208022,-2.320559,1.006944,0.295778,0.224746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630899,68.306240,68.792874,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440335,68.524044,14.576809,68.076693,-0.045756,0.033853,0.000000,14.352526,80.217188,-0.000067,68.382113,79.980983,68.621190,12.577357,68.624759,79.555988,67.880133,79.455783,-0.000520,0.030153,68.227697,16.171975,80.745166,-0.024397,-40.001285,-0.000001,NaN,Inf,84.185988,-2.346369,1.005376,0.295599,0.223928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592618,68.287902,68.748980,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447212,68.524044,14.468222,68.073663,-0.047115,0.033826,0.000000,14.353239,80.235226,0.000037,68.375898,80.011098,68.615526,12.632554,68.640294,79.575607,67.871377,79.442131,-0.000520,0.030137,68.251246,16.220604,80.858459,-0.024452,-40.001678,-0.000001,NaN,Inf,84.146117,-2.351381,1.009451,0.296689,0.223093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596927,68.288056,68.785526,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456588,68.524044,14.449444,68.072011,-0.045881,0.033863,0.000000,14.350813,80.298502,-0.000044,68.392239,79.865727,68.638643,12.647746,68.650949,79.532110,67.901148,79.536017,-0.000519,0.030091,68.267614,16.302029,80.804801,-0.024423,-40.001154,-0.000000,NaN,Inf,84.127449,-2.352527,1.001454,0.295920,0.223768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627946,68.303286,68.803636,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444518,68.524044,14.531977,68.070083,-0.043837,0.033968,0.000000,14.351955,80.272023,-0.000160,68.384784,80.034017,68.623312,12.586084,68.643510,79.624357,67.878665,79.457987,-0.000518,0.030100,68.262214,16.262804,80.833517,-0.024447,-40.000787,0.000000,NaN,Inf,84.103946,-2.314748,0.999506,0.296800,0.223556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595155,68.287946,68.769537,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440764,68.524044,14.457978,68.070083,-0.042992,0.033944,0.000000,14.352954,80.222029,0.000033,68.391370,79.953310,68.614279,12.544670,68.634474,79.539792,67.864504,79.418992,-0.000518,0.030102,68.236143,16.193571,80.772026,-0.024467,-40.001915,-0.000001,NaN,Inf,84.134762,-2.348315,1.006055,0.295639,0.223291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586536,68.295124,68.756635,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423339,68.523769,14.496968,68.068430,-0.045759,0.033982,0.000000,14.353953,80.312592,0.000129,68.381202,79.991669,68.618653,12.593628,68.645501,79.459953,67.876304,79.461944,-0.000518,0.030070,68.261521,16.152070,80.818220,-0.024483,-40.001154,-0.000000,NaN,Inf,84.144954,-2.362440,1.001192,0.296356,0.222876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609615,68.299085,68.768009,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433549,68.522393,14.410035,68.069807,-0.047223,0.034093,0.000000,14.347674,80.289315,-0.000019,68.391132,79.984091,68.624296,12.664997,68.635765,79.535816,67.876741,79.466765,-0.000518,0.030088,68.246656,16.205521,80.708498,-0.024454,-40.000761,-0.000001,NaN,Inf,84.192008,-2.343085,1.005105,0.295977,0.223031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609024,68.300157,68.775927,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452193,68.525145,14.466409,68.068155,-0.044982,0.034136,0.000000,14.355237,80.229379,0.000078,68.387394,79.978010,68.626352,12.704860,68.654034,79.584938,67.882126,79.434661,-0.000517,0.030107,68.241258,16.279870,80.795846,-0.024457,-40.001180,0.000000,NaN,Inf,84.162892,-2.340027,0.998371,0.296082,0.223280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604846,68.290572,68.761360,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454154,68.525145,14.462084,68.068155,-0.043622,0.034129,0.000000,14.351527,80.280420,0.000333,68.389764,79.880410,68.610364,12.648623,68.643860,79.573731,67.884098,79.452172,-0.000515,0.030108,68.251489,16.350001,80.735846,-0.024450,-40.001574,-0.000000,NaN,Inf,84.115034,-2.368695,1.000984,0.295896,0.224034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.614624,68.306591,68.780368,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461486,68.524044,14.443565,68.067879,-0.044871,0.034135,0.000000,14.346532,80.264148,0.000122,68.399803,79.999843,68.650038,12.684736,68.667752,79.605570,67.909184,79.518840,-0.000515,0.030071,68.269815,16.158925,80.700504,-0.024483,-40.000629,-0.000000,NaN,Inf,84.109713,-2.357966,1.000549,0.296784,0.223376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621887,68.318429,68.806263,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448826,68.522668,14.585694,68.069807,-0.046969,0.034167,0.000000,14.350100,80.229635,0.000113,68.391199,80.028751,68.621606,12.616365,68.638894,79.539871,67.887623,79.490575,-0.000515,0.030060,68.257475,16.187927,80.765256,-0.024465,-40.001810,0.000000,NaN,Inf,84.067833,-2.307196,0.998761,0.295940,0.223200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602593,68.314928,68.780150,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415984,68.524044,14.402590,68.070909,-0.047651,0.034185,0.000000,14.348958,80.258239,0.000477,68.377316,79.984401,68.630223,12.638713,68.650008,79.631627,67.871557,79.394591,-0.000515,0.030071,68.251012,16.284749,80.762809,-0.024449,-40.000970,-0.000001,NaN,Inf,84.121694,-2.333643,1.009473,0.296905,0.222911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604562,68.308166,68.783628,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426598,68.522668,14.450884,68.072562,-0.044989,0.034269,0.000000,14.349672,80.350477,0.000305,68.395872,79.961073,68.637747,12.592283,68.637165,79.588500,67.899816,79.495371,-0.000515,0.030079,68.259674,16.228851,80.772007,-0.024529,-40.000498,0.000000,NaN,Inf,84.212276,-2.387197,0.999071,0.296239,0.223014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.593799,68.315278,68.783606,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431823,68.522668,14.447095,68.072562,-0.043538,0.034232,0.000000,14.345391,80.190604,0.000119,68.399305,79.916183,68.629633,12.616549,68.653159,79.574277,67.908682,79.482601,-0.000516,0.030054,68.246573,16.259029,80.796768,-0.024646,-40.001731,-0.000000,NaN,Inf,84.182053,-2.342360,1.001683,0.296041,0.223250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586930,68.311317,68.810748,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464982,68.522393,14.438036,68.072562,-0.043890,0.034264,0.000000,14.353668,80.288771,0.000462,68.378358,79.933231,68.613295,12.643749,68.635152,79.560389,67.880509,79.492347,-0.000516,0.030016,68.241304,16.262219,80.719060,-0.024654,-40.001206,-0.000000,NaN,Inf,84.167857,-2.360484,1.001058,0.295644,0.223764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588877,68.291229,68.771795,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462946,68.523219,14.497334,68.073939,-0.046626,0.034311,0.000000,14.350385,80.376360,0.000477,68.395634,79.933523,68.633351,12.641119,68.637756,79.563626,67.902072,79.429972,-0.000514,0.030000,68.245376,16.221360,80.728668,-0.024599,-40.001547,0.000000,NaN,Inf,84.077594,-2.325245,0.998137,0.296002,0.223643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587740,68.302980,68.801235,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458165,68.522944,14.448948,68.072837,-0.047324,0.034365,0.000000,14.351670,80.276967,0.000169,68.408735,79.920350,68.638468,12.617934,68.641629,79.633687,67.900714,79.499491,-0.000514,0.030013,68.261807,16.185559,80.716247,-0.024621,-40.001023,-0.000000,NaN,Inf,84.083942,-2.392042,1.002378,0.296781,0.224138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596184,68.314337,68.782426,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433976,68.524595,14.406862,68.075040,-0.044771,0.034433,0.000000,14.354952,80.317350,0.000213,68.395872,79.865317,68.626921,12.610940,68.662086,79.532826,67.896073,79.516649,-0.000515,0.030014,68.254298,16.206071,80.734050,-0.024637,-40.001338,0.000000,NaN,Inf,84.096630,-2.340272,0.999362,0.296865,0.224107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580061,68.316088,68.780282,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424043,68.524595,14.499844,68.075040,-0.043422,0.034444,0.000000,14.352526,80.265075,0.000206,68.379293,79.951257,68.609949,12.643423,68.639703,79.496826,67.859823,79.381182,-0.000515,0.030006,68.242241,16.181164,80.811409,-0.024660,-40.001206,-0.000001,NaN,Inf,84.127297,-2.375699,1.005565,0.296020,0.223671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.573477,68.283307,68.773983,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422191,68.523219,14.438388,68.075316,-0.043953,0.034473,0.000000,14.349101,80.279955,-0.000087,68.393895,79.857192,68.647851,12.651743,68.658082,79.544903,67.891170,79.395550,-0.000515,0.030027,68.257694,16.174621,80.660814,-0.024627,-40.000498,-0.000001,NaN,Inf,84.190922,-2.385194,1.005255,0.295845,0.223506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577305,68.318736,68.788265,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704109,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443506,68.523769,14.537292,68.075316,-0.046756,0.034507,0.000000,14.350385,80.208347,-0.000140,68.371230,79.926538,68.632782,12.729697,68.650490,79.561996,67.892876,79.445970,-0.000515,0.030059,68.263111,16.239902,80.758036,-0.024371,-40.001049,-0.000000,NaN,Inf,84.194577,-2.406114,1.001123,0.297322,0.224045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577195,68.307400,68.789138,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463528,68.526521,14.532530,68.075040,-0.047384,0.034506,0.000000,14.355951,80.354632,0.000153,68.380813,80.045647,68.617341,12.696601,68.640863,79.509215,67.873416,79.439292,-0.000515,0.030077,68.247485,16.280748,80.729175,-0.024385,-40.001652,-0.000001,NaN,Inf,84.137234,-2.371242,1.006493,0.296446,0.223726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.563829,68.301514,68.774267,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704109,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455074,68.526521,14.464110,68.075040,-0.045762,0.034522,0.000000,14.351955,80.290001,-0.000011,68.400758,79.971316,68.647960,12.682165,68.659438,79.577582,67.909729,79.415544,-0.000517,0.030099,68.266222,16.230149,80.782285,-0.024400,-40.001338,-0.000001,NaN,Inf,84.085664,-2.356626,1.004771,0.295611,0.223930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594040,68.330071,68.801822,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441016,68.524595,14.486082,68.073663,-0.043744,0.034534,0.000000,14.350813,80.267776,-0.000123,68.371121,79.931514,68.619506,12.680861,68.635130,79.540422,67.872386,79.520346,-0.000516,0.030091,68.261761,16.227203,80.747696,-0.024390,-40.000865,-0.000000,NaN,Inf,84.108594,-2.410167,1.000625,0.296193,0.223378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.573061,68.294949,68.757862,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434562,68.523769,14.416367,68.073388,-0.043105,0.034545,0.000000,14.351670,80.270920,0.000102,68.396390,79.968269,68.632804,12.609452,68.659241,79.522536,67.882454,79.481698,-0.000516,0.030096,68.274252,16.271544,80.687204,-0.024391,-40.000682,-0.000000,NaN,Inf,84.144819,-2.296826,1.003121,0.296439,0.224168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575139,68.312411,68.781219,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430250,68.525145,14.411005,68.072286,-0.046802,0.034544,0.000000,14.350243,80.332580,0.000133,68.406754,79.968791,68.626680,12.666261,68.647711,79.542622,67.907036,79.447296,-0.000517,0.030093,68.263131,16.236642,80.671093,-0.024418,-40.000813,0.000000,NaN,Inf,84.161520,-2.334911,0.998739,0.296669,0.223800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580652,68.319173,68.776692,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426229,68.524319,14.468966,68.070358,-0.046555,0.034544,0.000000,14.347959,80.258874,0.000025,68.399408,79.948478,68.604502,12.603458,68.648805,79.552399,67.863452,79.540509,-0.000517,0.030068,68.257841,16.247650,80.716126,-0.024421,-40.001416,0.000000,NaN,Inf,84.168405,-2.382785,0.998667,0.295862,0.224209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565535,68.301142,68.795477,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444042,68.524319,14.458257,68.070358,-0.044076,0.034581,0.000000,14.350528,80.253925,0.000262,68.384461,79.899716,68.614848,12.712874,68.650840,79.525468,67.882498,79.498513,-0.000518,0.030091,68.251552,16.155209,80.711515,-0.024434,-40.001390,-0.000000,NaN,Inf,84.184705,-2.273281,1.002962,0.296945,0.224090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571726,68.312740,68.783340,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458017,68.523769,14.400432,68.072011,-0.043445,0.034625,0.000000,14.350243,80.286817,0.000336,68.386783,79.948812,68.630485,12.649133,68.641957,79.569676,67.890244,79.366655,-0.000516,0.030094,68.262976,16.177240,80.742720,-0.024408,-40.000892,-0.000000,NaN,Inf,84.136330,-2.322765,1.000984,0.297140,0.224264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580717,68.329633,68.790249,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458848,68.523494,14.502465,68.069257,-0.045084,0.034648,0.000000,14.352811,80.374374,0.000168,68.381178,79.990365,68.626920,12.638814,68.630491,79.491896,67.873368,79.500959,-0.000517,0.030077,68.266459,16.267270,80.737620,-0.024418,-40.001364,0.000001,NaN,Inf,84.097859,-2.426158,0.996017,0.296803,0.223452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565098,68.294051,68.773803,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432801,68.523494,14.477834,68.069257,-0.047130,0.034657,0.000000,14.348958,80.187471,0.000143,68.370573,79.834308,68.605268,12.603967,68.640009,79.537589,67.873082,79.376798,-0.000519,0.030072,68.238055,16.236342,80.735072,-0.024424,-40.002019,-0.000000,NaN,Inf,84.095330,-2.311860,1.003017,0.296226,0.224099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579602,68.302739,68.773101,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433459,68.524595,14.488434,68.068706,-0.047706,0.034663,0.000000,14.351812,80.214350,0.000487,68.400907,79.953305,68.625674,12.663589,68.655434,79.597485,67.877023,79.445601,-0.000520,0.030074,68.262650,16.213597,80.736784,-0.024462,-40.000918,-0.000000,NaN,Inf,84.166025,-2.401636,1.003120,0.296681,0.223619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582555,68.304862,68.774130,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
