OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
12:05:10 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.447478,68.525145,14.426146,68.149405,-0.043166,0.035038,0.000000,14.346818,80.271625,0.000112,68.382827,79.922808,68.626637,12.608841,68.636860,79.549301,67.893745,79.470806,-0.000530,0.030244,68.237510,16.204829,80.765563,-0.024129,-40.000839,0.000000,NaN,Inf,84.193858,-2.361686,0.997090,0.294891,0.222596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743940,68.301252,68.764242,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452048,68.526796,14.511484,68.150782,-0.043818,0.035022,0.000000,14.352240,80.334905,0.000032,68.375568,79.986708,68.626703,12.640038,68.627779,79.470301,67.883937,79.461537,-0.000531,0.030224,68.238096,16.176284,80.911955,-0.024128,-40.000577,0.000000,NaN,Inf,84.127828,-2.354100,0.998523,0.295528,0.222614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725305,68.297991,68.786440,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430946,68.525695,14.540649,68.150507,-0.045540,0.035028,0.000000,14.347103,80.245107,0.000187,68.376787,79.943398,68.609665,12.628049,68.632352,79.498575,67.901801,79.478600,-0.000531,0.030232,68.257512,16.109448,80.889849,-0.024058,-40.001023,-0.000001,NaN,Inf,84.117077,-2.351013,1.004113,0.295262,0.223029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741097,68.303812,68.775200,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416624,68.525695,14.429443,68.151333,-0.044831,0.035096,0.000000,14.343107,80.331165,0.000220,68.354840,79.936966,68.590243,12.689630,68.592968,79.557651,67.877196,79.529454,-0.000532,0.030227,68.215680,16.246408,80.848164,-0.024095,-40.000761,-0.000001,NaN,Inf,84.173267,-2.356504,1.007602,0.294677,0.223228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721259,68.281885,68.743968,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427188,68.525145,14.481129,68.151057,-0.042492,0.035044,0.000000,14.349672,80.321386,0.000027,68.365487,79.910393,68.623247,12.644647,68.654254,79.591433,67.904142,79.552505,-0.000532,0.030212,68.259013,16.189632,80.785549,-0.024056,-40.001285,-0.000000,NaN,Inf,84.212186,-2.295036,1.000889,0.295213,0.222711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747614,68.299523,68.770891,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437842,68.525695,14.533562,68.151333,-0.043347,0.034998,0.000000,14.354524,80.259065,0.000208,68.388130,79.972423,68.633461,12.645094,68.634540,79.529301,67.908237,79.453373,-0.000533,0.030214,68.261844,16.189233,80.870512,-0.024150,-40.001206,-0.000001,NaN,Inf,84.176336,-2.303520,1.003738,0.294848,0.222849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720843,68.324295,68.777476,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467844,68.525695,14.450292,68.151333,-0.044854,0.035022,0.000000,14.353382,80.227197,0.000270,68.364054,79.961210,68.623925,12.566631,68.615439,79.522618,67.896876,79.418930,-0.000534,0.030219,68.251788,16.211065,80.765275,-0.024096,-40.001495,-0.000001,NaN,Inf,84.154538,-2.381234,1.006630,0.295155,0.223548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710476,68.293965,68.774851,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452334,68.524595,14.514966,68.150231,-0.046067,0.034968,0.000000,14.352526,80.260336,0.000143,68.390325,79.985369,68.626550,12.616833,68.633862,79.584509,67.916687,79.506877,-0.000534,0.030201,68.257840,16.199214,80.795256,-0.024133,-40.000892,0.000000,NaN,Inf,84.073138,-2.394856,0.998787,0.295681,0.221787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739281,68.317380,68.784672,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.412842,68.524595,14.441038,68.151057,-0.044855,0.034929,0.000000,14.347817,80.298120,0.000155,68.399277,79.967340,68.626659,12.610003,68.652679,79.507111,67.915307,79.489598,-0.000534,0.030204,68.263084,16.221580,80.852710,-0.024116,-40.001469,-0.000001,NaN,Inf,84.114102,-2.350890,1.004334,0.294395,0.222576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761415,68.310421,68.801577,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417326,68.525420,14.489980,68.149956,-0.042974,0.034851,0.000000,14.346104,80.242473,0.000332,68.358925,79.964978,68.624516,12.657718,68.627670,79.539461,67.879232,79.434179,-0.000536,0.030202,68.249959,16.182127,80.817550,-0.024186,-40.001049,-0.000000,NaN,Inf,84.221367,-2.362036,1.001956,0.294997,0.222531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737247,68.302456,68.777999,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454852,68.525420,14.522690,68.149956,-0.042578,0.034879,0.000000,14.348816,80.310560,0.000190,68.382176,79.968989,68.607019,12.665160,68.656311,79.562871,67.903486,79.490271,-0.000536,0.030188,68.268285,16.189433,80.760219,-0.024202,-40.001154,-0.000001,NaN,Inf,84.210003,-2.366150,1.005039,0.294758,0.222982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751748,68.314054,68.788935,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428811,68.524870,14.395788,68.149956,-0.044001,0.034850,0.000000,14.348673,80.268577,0.000053,68.375157,79.975831,68.622963,12.727821,68.619881,79.523124,67.888930,79.499269,-0.000536,0.030196,68.228587,16.224242,80.799398,-0.024151,-40.001364,-0.000001,NaN,Inf,84.108094,-2.349728,1.004693,0.295207,0.222552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735695,68.307139,68.771067,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434930,68.525695,14.458193,68.149680,-0.045920,0.034739,0.000000,14.350956,80.305509,0.000125,68.364989,79.916550,68.622766,12.621299,68.624673,79.580820,67.901561,79.503675,-0.000536,0.030176,68.254379,16.223571,80.807555,-0.024182,-40.001862,0.000000,NaN,Inf,84.178239,-2.328648,0.997711,0.295413,0.223070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734251,68.291974,68.762079,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429236,68.524319,14.471645,68.147752,-0.044805,0.034730,0.000000,14.353097,80.268425,-0.000034,68.407271,79.955402,68.632936,12.687548,68.658127,79.522985,67.912132,79.577152,-0.000538,0.030161,68.281016,16.243926,80.873001,-0.024134,-40.001128,-0.000001,NaN,Inf,84.173848,-2.357091,1.004917,0.296321,0.223099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770186,68.323354,68.811702,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419827,68.525695,14.424688,68.144447,-0.042949,0.034716,0.000000,14.343393,80.249568,-0.000182,68.360948,79.949921,68.587160,12.697257,68.599861,79.559078,67.881270,79.420694,-0.000538,0.030173,68.215595,16.220438,80.831644,-0.024221,-40.001128,-0.000000,NaN,Inf,84.176537,-2.295411,1.002939,0.295242,0.222469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719837,68.268821,68.753025,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437019,68.525695,14.531419,68.144447,-0.042583,0.034716,0.000000,14.348816,80.329845,-0.000085,68.396496,79.972400,68.628365,12.641017,68.648150,79.472907,67.917497,79.353965,-0.000538,0.030176,68.254510,16.269346,80.747819,-0.024276,-40.000787,-0.000000,NaN,Inf,84.203480,-2.377970,1.000337,0.295858,0.222932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747746,68.311712,68.790052,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456407,68.524044,14.430493,68.141968,-0.043955,0.034733,0.000000,14.354238,80.284929,0.000089,68.374919,79.994229,68.638054,12.694073,68.656595,79.508480,67.905742,79.457332,-0.000537,0.030173,68.245303,16.273128,80.794847,-0.024282,-40.000551,-0.000001,NaN,Inf,84.156773,-2.462623,1.006539,0.294916,0.222648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730424,68.315586,68.780385,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456125,68.524044,14.538397,68.140867,-0.045705,0.034761,0.000000,14.354809,80.265888,-0.000142,68.382676,80.024201,68.635080,12.732489,68.649463,79.491939,67.931023,79.413175,-0.000537,0.030165,68.260102,16.284036,80.840450,-0.024245,-40.001469,0.000000,NaN,Inf,84.102503,-2.375867,0.998207,0.295325,0.223486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755292,68.323004,68.793594,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435094,68.524595,14.475931,68.137562,-0.044937,0.034684,0.000000,14.348530,80.233132,-0.000149,68.383720,79.997942,68.603585,12.750027,68.637910,79.494786,67.893397,79.439054,-0.000536,0.030165,68.260321,16.256918,80.811166,-0.024196,-40.001285,-0.000001,NaN,Inf,84.103266,-2.433179,1.005691,0.295029,0.222798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727121,68.283177,68.766388,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424696,68.525420,14.450851,68.136184,-0.042842,0.034743,0.000000,14.352098,80.328878,0.000131,68.366099,79.902423,68.604832,12.737934,68.642483,79.545292,67.918482,79.426787,-0.000536,0.030198,68.250941,16.249819,80.894518,-0.024075,-40.000498,-0.000000,NaN,Inf,84.160900,-2.376779,1.002829,0.295683,0.222950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744575,68.306461,68.785220,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699413,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421221,68.525420,14.516850,68.136184,-0.043774,0.034805,0.000000,14.344820,80.278453,0.000058,68.366793,79.960120,68.621717,12.670136,68.628611,79.534102,67.885911,79.505211,-0.000536,0.030199,68.236750,16.231547,80.785592,-0.023988,-40.000262,-0.000001,NaN,Inf,84.163445,-2.376489,1.003323,0.295633,0.223263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737357,68.291339,68.776361,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462151,68.526521,14.497613,68.133430,-0.045468,0.034823,0.000000,14.355951,80.290237,0.000024,68.396061,80.044673,68.627010,12.636408,68.626839,79.508237,67.905414,79.480102,-0.000537,0.030212,68.241669,16.235622,80.753812,-0.023985,-40.001600,-0.000001,NaN,Inf,84.199415,-2.321321,1.006631,0.295340,0.223220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718963,68.295804,68.770084,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456871,68.524870,14.467899,68.132329,-0.046558,0.034839,0.000000,14.348245,80.292664,0.000309,68.398344,79.919849,68.636129,12.664589,68.639704,79.568493,67.919358,79.431260,-0.000538,0.030195,68.258428,16.310947,80.772538,-0.023948,-40.000787,-0.000000,NaN,Inf,84.089399,-2.359028,1.002452,0.294918,0.222724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747199,68.324886,68.786926,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433980,68.525695,14.542961,68.129574,-0.045334,0.034874,0.000000,14.355808,80.252014,0.000269,68.406231,79.972733,68.640504,12.729573,68.660709,79.590562,67.906510,79.464615,-0.000539,0.030205,68.263434,16.302429,80.823991,-0.024051,-40.001600,-0.000000,NaN,Inf,84.102067,-2.408395,1.000763,0.295392,0.222837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764871,68.302653,68.805253,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429215,68.525695,14.445198,68.129574,-0.043525,0.034898,0.000000,14.355665,80.253015,0.000048,68.403776,79.978600,68.609053,12.672010,68.645459,79.507952,67.915265,79.402604,-0.000538,0.030219,68.252705,16.226968,80.712900,-0.024066,-40.001075,-0.000001,NaN,Inf,84.165026,-2.371354,1.007550,0.296215,0.222852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753367,68.288648,68.772448,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440910,68.523769,14.543778,68.130125,-0.044461,0.034896,0.000000,14.356379,80.272524,0.000224,68.402278,79.919049,68.650433,12.682837,68.661912,79.514044,67.924569,79.451800,-0.000539,0.030240,68.268158,16.266407,80.767293,-0.024040,-40.000603,-0.000000,NaN,Inf,84.177970,-2.425092,1.001108,0.295830,0.223445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762750,68.314251,68.810415,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447384,68.525420,14.525204,68.127646,-0.046540,0.034986,0.000000,14.350100,80.274090,0.000259,68.370771,79.927065,68.625763,12.670523,68.633907,79.513632,67.889502,79.502329,-0.000540,0.030238,68.246110,16.261277,80.851404,-0.023964,-40.001311,-0.000001,NaN,Inf,84.144281,-2.398707,1.007123,0.294918,0.222118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726028,68.299130,68.786598,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460406,68.525145,14.509335,68.126545,-0.046753,0.034966,0.000000,14.351812,80.227262,0.000009,68.395998,80.036473,68.632740,12.632759,68.639639,79.565216,67.932383,79.511550,-0.000539,0.030269,68.263935,16.317304,80.741842,-0.023966,-40.001023,0.000000,NaN,Inf,84.137927,-2.332093,0.996872,0.295165,0.223052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755861,68.311932,68.797031,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450170,68.526246,14.520598,68.124341,-0.045395,0.035014,0.000000,14.345248,80.315818,0.000006,68.360190,79.979878,68.618021,12.637939,68.611611,79.461679,67.870524,79.399206,-0.000540,0.030293,68.222279,16.251994,80.744904,-0.024098,-40.001495,-0.000001,NaN,Inf,84.092755,-2.363198,1.003384,0.295191,0.222877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731583,68.279741,68.767221,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443286,68.526246,14.481468,68.124341,-0.043402,0.035011,0.000000,14.347674,80.330011,0.000031,68.377551,79.925126,68.612181,12.649827,68.642352,79.563359,67.898412,79.487333,-0.000541,0.030325,68.238015,16.210936,80.730361,-0.024053,-40.000603,-0.000001,NaN,Inf,84.121624,-2.382817,1.004874,0.295065,0.222497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741950,68.282630,68.775139,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431654,68.525420,14.420540,68.126545,-0.044463,0.034986,0.000000,14.348958,80.265757,-0.000179,68.388001,79.976116,68.610103,12.660572,68.663553,79.497985,67.886065,79.442910,-0.000540,0.030326,68.237317,16.201718,80.813878,-0.024098,-40.000970,-0.000000,NaN,Inf,84.140308,-2.346783,1.002644,0.295210,0.222760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753170,68.292609,68.778177,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465111,68.525145,14.505967,68.122138,-0.045953,0.035067,0.000000,14.353239,80.313513,-0.000237,68.375791,79.957981,68.612793,12.658165,68.622595,79.492488,67.894975,79.432173,-0.000540,0.030326,68.244936,16.213383,80.878691,-0.024092,-40.001521,0.000000,NaN,Inf,84.171069,-2.366650,0.999230,0.296006,0.223441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749212,68.285738,68.760485,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444505,68.523769,14.444359,68.121587,-0.047038,0.035111,0.000000,14.351384,80.259031,-0.000044,68.363231,80.011680,68.607391,12.668708,68.626752,79.536103,67.903532,79.499695,-0.000539,0.030325,68.253031,16.228594,80.661303,-0.024178,-40.001442,-0.000000,NaN,Inf,84.079997,-2.383349,1.002824,0.296695,0.223278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778716,68.290311,68.779424,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440424,68.523769,14.521645,68.121587,-0.045664,0.035155,0.000000,14.352811,80.279580,-0.000172,68.398844,80.016355,68.646343,12.711569,68.652832,79.582838,67.919446,79.471249,-0.000538,0.030357,68.272162,16.264152,80.830947,-0.024184,-40.000944,0.000000,NaN,Inf,84.134523,-2.342941,0.999990,0.295257,0.222587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761569,68.315564,68.789507,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431729,68.523219,14.481663,68.122413,-0.043243,0.035120,0.000000,14.353525,80.284379,-0.000318,68.387916,80.015444,68.611306,12.738056,68.625680,79.521294,67.912180,79.490572,-0.000540,0.030371,68.233097,16.318853,80.758076,-0.024258,-40.000787,-0.000001,NaN,Inf,84.145600,-2.379479,1.005625,0.296196,0.222864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748140,68.281755,68.780169,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444912,68.524319,14.406537,68.122413,-0.044929,0.035125,0.000000,14.354381,80.257941,-0.000024,68.387372,79.989661,68.634511,12.639569,68.656792,79.551487,67.909969,79.422867,-0.000537,0.030399,68.257363,16.177440,80.734132,-0.024256,-40.000603,-0.000001,NaN,Inf,84.185334,-2.353676,1.003461,0.296076,0.223555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777994,68.305389,68.775882,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455163,68.525420,14.509550,68.123239,-0.046508,0.035094,0.000000,14.349815,80.290639,-0.000044,68.375553,79.984607,68.614499,12.731410,68.629706,79.502753,67.912202,79.494045,-0.000537,0.030390,68.255035,16.198636,80.790587,-0.024237,-40.001154,0.000000,NaN,Inf,84.133968,-2.405093,0.997343,0.295829,0.224084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760060,68.303244,68.797644,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455820,68.525970,14.456553,68.125443,-0.045935,0.035126,0.000000,14.355095,80.294121,-0.000178,68.380876,79.991999,68.620426,12.637183,68.631478,79.478371,67.889700,79.401380,-0.000537,0.030405,68.242999,16.146320,80.738272,-0.024235,-40.000865,-0.000001,NaN,Inf,84.107252,-2.355708,1.003762,0.295117,0.223057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763909,68.298364,68.766434,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441298,68.525970,14.524978,68.125443,-0.044441,0.035129,0.000000,14.350243,80.219318,0.000002,68.393499,79.922334,68.636108,12.639182,68.644256,79.550119,67.919884,79.460519,-0.000536,0.030420,68.264741,16.254035,80.764094,-0.024253,-40.001128,-0.000000,NaN,Inf,84.106018,-2.400414,1.000051,0.296334,0.222703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755904,68.289523,68.791607,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419224,68.524870,14.518040,68.125443,-0.043221,0.035171,0.000000,14.352526,80.289428,0.000106,68.406904,79.988618,68.644331,12.681105,68.654976,79.541482,67.920080,79.461496,-0.000535,0.030418,68.267830,16.170006,80.739945,-0.024289,-40.001180,-0.000001,NaN,Inf,84.145429,-2.387698,1.005795,0.295887,0.223260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772439,68.313135,68.814656,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424521,68.524870,14.469430,68.130125,-0.044405,0.035188,0.000000,14.349529,80.306860,-0.000062,68.393739,79.949722,68.639498,12.643199,68.629355,79.510942,67.907649,79.478578,-0.000534,0.030417,68.249268,16.184075,80.792585,-0.024277,-40.001311,-0.000001,NaN,Inf,84.204294,-2.387185,1.006853,0.295412,0.222902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736023,68.295410,68.777304,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440883,68.524319,14.500072,68.133706,-0.046797,0.035227,0.000000,14.347959,80.324249,0.000006,68.374834,79.964884,68.629853,12.650764,68.650885,79.496334,67.928530,79.479783,-0.000534,0.030417,68.253488,16.196125,80.898864,-0.024267,-40.001101,-0.000000,NaN,Inf,84.189898,-2.362369,1.003113,0.295969,0.224015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780400,68.298233,68.787363,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458632,68.525695,14.490405,68.135909,-0.045319,0.035229,0.000000,14.350956,80.347676,0.000181,68.383156,80.024084,68.627294,12.708082,68.648741,79.519703,67.906138,79.430706,-0.000533,0.030420,68.259343,16.256062,80.761707,-0.024340,-40.001416,-0.000001,NaN,Inf,84.146455,-2.382788,1.004099,0.295656,0.223630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754570,68.304404,68.798233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445972,68.525695,14.513498,68.135909,-0.043648,0.035234,0.000000,14.347246,80.261920,0.000029,68.393455,80.034831,68.638054,12.663101,68.652438,79.539951,67.896966,79.468785,-0.000533,0.030419,68.258908,16.168172,80.937145,-0.024416,-40.000498,-0.000000,NaN,Inf,84.098117,-2.395575,1.002198,0.296178,0.223580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734164,68.298955,68.780759,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428671,68.526246,14.555225,68.134256,-0.042965,0.035252,0.000000,14.353810,80.296105,-0.000007,68.380072,79.926064,68.609644,12.600989,68.623185,79.540485,67.887642,79.470779,-0.000533,0.030449,68.227721,16.298462,80.859356,-0.024416,-40.000708,-0.000001,NaN,Inf,84.132466,-2.358786,1.004674,0.295894,0.223034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697856,68.286744,68.762716,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417156,68.524870,14.408344,68.135909,-0.044709,0.035288,0.000000,14.349672,80.244080,0.000340,68.390653,80.002495,68.644572,12.689507,68.640667,79.593715,67.917433,79.507614,-0.000532,0.030446,68.259409,16.187007,80.673459,-0.024412,-40.001233,-0.000001,NaN,Inf,84.179998,-2.348017,1.008771,0.296094,0.223213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729877,68.309218,68.802039,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437279,68.524044,14.496533,68.138939,-0.046235,0.035318,0.000000,14.350813,80.320729,0.000179,68.394347,79.912347,68.618458,12.676619,68.639486,79.572366,67.920322,79.482964,-0.000532,0.030443,68.248222,16.209481,80.781959,-0.024421,-40.000577,0.000000,NaN,Inf,84.209914,-2.351101,0.999389,0.295254,0.224309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733267,68.291821,68.791629,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443957,68.524044,14.411739,68.138939,-0.045718,0.035317,0.000000,14.351099,80.288000,-0.000065,68.394390,80.014805,68.621235,12.657819,68.647253,79.636376,67.902483,79.492717,-0.000533,0.030434,68.249920,16.278357,80.757771,-0.024425,-40.001101,-0.000001,NaN,Inf,84.154415,-2.371861,1.004104,0.293640,0.222623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716513,68.289195,68.779622,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465142,68.525970,14.463335,68.140040,-0.044197,0.035347,0.000000,14.355237,80.279881,0.000018,68.376160,80.003025,68.595690,12.611551,68.631259,79.570270,67.897010,79.511221,-0.000533,0.030420,68.249027,16.244426,80.746083,-0.024429,-40.001128,0.000000,NaN,Inf,84.136285,-2.346951,0.997769,0.295104,0.222649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749977,68.291077,68.775816,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440391,68.525145,14.508490,68.143346,-0.042448,0.035320,0.000000,14.352811,80.353617,0.000031,68.375618,80.008883,68.631012,12.687752,68.642899,79.546331,67.907693,79.414278,-0.000533,0.030428,68.238560,16.231990,80.819526,-0.024418,-40.001259,0.000000,NaN,Inf,84.080737,-2.328065,0.999875,0.295211,0.222321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749146,68.296066,68.772362,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430252,68.526246,14.450621,68.145549,-0.045030,0.035319,0.000000,14.353097,80.282317,-0.000317,68.405755,79.918691,68.639191,12.713486,68.648172,79.573997,67.917259,79.451456,-0.000534,0.030417,68.262544,16.195519,80.774127,-0.024417,-40.000682,-0.000001,NaN,Inf,84.147065,-2.409049,1.004716,0.294468,0.222688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793478,68.305498,68.778595,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420059,68.526796,14.464573,68.144447,-0.046354,0.035207,0.000000,14.353525,80.281928,-0.000245,68.372337,80.009597,68.605051,12.687161,68.616927,79.554379,67.892327,79.465923,-0.000535,0.030380,68.233206,16.206449,80.747960,-0.024426,-40.000603,-0.000000,NaN,Inf,84.183456,-2.393717,1.001412,0.294626,0.222311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770973,68.295454,68.771137,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421809,68.526796,14.592740,68.144447,-0.045728,0.035173,0.000000,14.346818,80.292708,-0.000004,68.394371,79.924595,68.632280,12.646687,68.634191,79.517521,67.912860,79.463950,-0.000535,0.030371,68.249486,16.196460,80.712863,-0.024468,-40.001338,-0.000000,NaN,Inf,84.203950,-2.356223,1.003087,0.295185,0.221417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796125,68.279041,68.780433,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425165,68.525970,14.497196,68.146100,-0.044044,0.035157,0.000000,14.349386,80.278770,-0.000262,68.366144,80.024788,68.610431,12.653007,68.637692,79.518460,67.910211,79.425545,-0.000534,0.030374,68.265047,16.204279,80.791627,-0.024473,-40.000367,-0.000002,NaN,Inf,84.199193,-2.378187,1.011852,0.293612,0.221488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798793,68.306242,68.777786,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462545,68.524319,14.520089,68.146375,-0.042428,0.035075,0.000000,14.348673,80.263674,-0.000344,68.406124,79.904683,68.648487,12.595689,68.665785,79.601191,67.917631,79.439034,-0.000534,0.030379,68.270770,16.203402,80.770355,-0.024454,-40.001364,-0.000001,NaN,Inf,84.189249,-2.403393,1.004993,0.294691,0.222700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806928,68.340992,68.790602,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459612,68.525695,14.512352,68.146100,-0.044264,0.035032,0.000000,14.354952,80.250014,-0.000062,68.384179,80.076973,68.622679,12.687283,68.626664,79.512780,67.906752,79.433559,-0.000534,0.030373,68.260367,16.155202,80.780550,-0.024417,-40.000813,-0.000001,NaN,Inf,84.086130,-2.401028,1.003979,0.294887,0.222646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811871,68.301450,68.802586,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457575,68.525695,14.455005,68.146100,-0.045813,0.034971,0.000000,14.349244,80.272580,-0.000083,68.372381,80.066392,68.629984,12.616650,68.636466,79.537548,67.905680,79.583419,-0.000534,0.030364,68.247723,16.188712,80.780063,-0.024400,-40.000708,-0.000001,NaN,Inf,84.095460,-2.394119,1.003647,0.293980,0.222146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788426,68.277575,68.758715,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445523,68.524870,14.545023,68.146375,-0.045057,0.034961,0.000000,14.349386,80.305574,-0.000222,68.392134,80.034859,68.609250,12.631638,68.648150,79.537528,67.921004,79.519082,-0.000532,0.030348,68.247659,16.256297,80.801580,-0.024441,-40.001469,0.000000,NaN,Inf,84.100984,-2.284420,0.999822,0.294038,0.221397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789717,68.305060,68.781922,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428190,68.525145,14.504779,68.149129,-0.042957,0.034859,0.000000,14.349101,80.296299,0.000030,68.376162,79.941985,68.621761,12.621565,68.622835,79.502365,67.919886,79.506064,-0.000531,0.030349,68.240345,16.221880,80.821200,-0.024435,-40.001469,-0.000001,NaN,Inf,84.132861,-2.346360,1.006888,0.294816,0.221976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790591,68.303025,68.791193,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420569,68.523494,14.507748,68.148028,-0.043650,0.034830,0.000000,14.345676,80.257245,0.000047,68.383377,79.939697,68.617211,12.679638,68.641980,79.487858,67.911766,79.421998,-0.000531,0.030318,68.258323,16.223706,80.770295,-0.024388,-40.001075,-0.000000,NaN,Inf,84.210315,-2.333773,1.001482,0.294001,0.222084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778563,68.298474,68.776432,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455645,68.523219,14.539736,68.148579,-0.045445,0.034806,0.000000,14.357378,80.289376,-0.000106,68.409471,79.957084,68.646299,12.593138,68.639902,79.548942,67.926408,79.516300,-0.000530,0.030311,68.271641,16.257397,80.827192,-0.024377,-40.001338,-0.000001,NaN,Inf,84.199261,-2.407522,1.006045,0.294939,0.222289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798093,68.304294,68.785659,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464658,68.523219,14.444146,68.148579,-0.046898,0.034835,0.000000,14.356950,80.252338,0.000068,68.377269,79.986219,68.620798,12.690260,68.642243,79.612890,67.909773,79.473266,-0.000528,0.030290,68.250552,16.240231,80.830027,-0.024389,-40.000577,-0.000001,NaN,Inf,84.103742,-2.353782,1.005817,0.294800,0.222144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787136,68.298320,68.759895,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442060,68.525420,14.528469,68.151884,-0.045190,0.034836,0.000000,14.356807,80.260531,0.000257,68.410493,79.978117,68.629175,12.671520,68.634825,79.527836,67.927854,79.457289,-0.000528,0.030295,68.266876,16.272743,80.748142,-0.024375,-40.000892,0.000000,NaN,Inf,84.079298,-2.368344,0.998582,0.294710,0.222540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811302,68.320422,68.792506,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
