OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
12:07:51 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.461715,68.525145,14.473498,68.099278,-0.045415,0.034403,0.000000,14.351384,80.298256,0.000003,68.385616,79.999334,68.654610,12.754512,68.662765,79.526651,67.914438,79.432767,-0.000509,0.030020,68.274212,16.253536,80.758056,-0.024397,-40.000420,-0.000000,NaN,Inf,84.090408,-2.395100,1.000313,0.293956,0.221711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716229,68.309699,68.789489,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467127,68.525420,14.570374,68.103684,-0.044568,0.034423,0.000000,14.356664,80.295364,-0.000239,68.376448,80.003315,68.609272,12.671215,68.640689,79.656772,67.911441,79.446046,-0.000508,0.030054,68.247662,16.267185,80.816852,-0.024336,-40.001678,-0.000000,NaN,Inf,84.089204,-2.402382,1.000815,0.295270,0.222045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702471,68.305498,68.768626,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470704,68.525420,14.450652,68.103684,-0.046915,0.034433,0.000000,14.355095,80.371590,-0.000135,68.376970,79.908993,68.618480,12.718093,68.619969,79.584144,67.906976,79.461943,-0.000507,0.030103,68.242809,16.230499,80.865046,-0.024310,-40.000105,-0.000001,NaN,Inf,84.074807,-2.389753,1.007137,0.294901,0.222282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683004,68.305979,68.751283,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434496,68.524319,14.527176,68.101481,-0.047979,0.034438,0.000000,14.349244,80.341551,-0.000026,68.392485,79.921985,68.639847,12.700497,68.653817,79.547653,67.903059,79.445971,-0.000507,0.030105,68.257109,16.260913,80.728179,-0.024161,-40.000839,0.000000,NaN,Inf,84.065110,-2.373759,0.998614,0.294268,0.222178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714348,68.321538,68.786846,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444352,68.525420,14.540098,68.104786,-0.047010,0.034416,0.000000,14.346675,80.222941,-0.000252,68.393049,80.031498,68.633964,12.622564,68.647515,79.528460,67.917351,79.322277,-0.000507,0.030097,68.253538,16.166944,80.714189,-0.024128,-40.000472,-0.000001,NaN,Inf,84.162248,-2.381425,1.006421,0.294292,0.222318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691425,68.300268,68.779103,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456927,68.523219,14.475127,68.102858,-0.045089,0.034471,0.000000,14.353382,80.285054,-0.000154,68.367302,80.018063,68.627162,12.698111,68.622419,79.532234,67.894325,79.473942,-0.000507,0.030107,68.225268,16.269154,80.833149,-0.024149,-40.000551,-0.000000,NaN,Inf,84.194728,-2.386975,1.002208,0.294924,0.221875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665090,68.298451,68.775627,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000462,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459754,68.523494,14.543789,68.105888,-0.044563,0.034426,0.000000,14.350243,80.260504,-0.000043,68.364847,79.954172,68.624603,12.668055,68.631499,79.479060,67.901002,79.506063,-0.000506,0.030119,68.240590,16.240416,80.800152,-0.024083,-40.000787,-0.000000,NaN,Inf,84.100264,-2.352405,1.001259,0.295277,0.222873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689544,68.302128,68.773571,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454160,68.523494,14.461491,68.105888,-0.046957,0.034411,0.000000,14.355237,80.325317,-0.000157,68.372802,79.972487,68.622045,12.603558,68.632265,79.522192,67.879071,79.446414,-0.000504,0.030106,68.233672,16.184696,80.856868,-0.024071,-40.001757,-0.000001,NaN,Inf,84.092872,-2.335795,1.005812,0.295739,0.223628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654153,68.296241,68.763710,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425890,68.524870,14.449800,68.105612,-0.047861,0.034415,0.000000,14.345391,80.363030,-0.000186,68.403092,80.023229,68.624910,12.659125,68.645109,79.544126,67.914160,79.411102,-0.000503,0.030092,68.254501,16.208324,80.809821,-0.024185,-40.000997,-0.000000,NaN,Inf,84.108046,-2.357115,1.000507,0.295611,0.223147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657434,68.295366,68.773421,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439720,68.523769,14.466705,68.106163,-0.045853,0.034473,0.000000,14.349386,80.374054,0.000101,68.382516,79.964037,68.626113,12.640610,68.624695,79.510800,67.902997,79.478762,-0.000502,0.030104,68.242161,16.231519,80.778574,-0.024149,-40.000262,-0.000000,NaN,Inf,84.186177,-2.417820,1.001657,0.294574,0.222362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644922,68.289085,68.762268,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452286,68.523769,14.448592,68.106163,-0.044350,0.034466,0.000000,14.349101,80.195458,-0.000016,68.378735,80.010858,68.640482,12.660552,68.641564,79.595915,67.922478,79.479129,-0.000500,0.030131,68.251193,16.226311,80.859868,-0.024086,-40.001574,-0.000000,NaN,Inf,84.147512,-2.357584,1.001869,0.293830,0.222253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673423,68.307620,68.780901,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452606,68.524595,14.549139,68.105888,-0.045231,0.034472,0.000000,14.349815,80.229676,-0.000189,68.395836,79.960891,68.633549,12.707593,68.661234,79.548713,67.920159,79.428095,-0.000501,0.030120,68.255503,16.250982,80.770518,-0.024084,-40.000629,0.000000,NaN,Inf,84.113407,-2.376798,0.999744,0.294837,0.222626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666905,68.306920,68.782324,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452478,68.525695,14.411065,68.106163,-0.047527,0.034404,0.000000,14.350671,80.223015,0.000157,68.388167,80.017464,68.616992,12.687080,68.629705,79.581187,67.923246,79.459641,-0.000501,0.030142,68.248648,16.192108,80.768437,-0.024200,-40.001180,-0.000001,NaN,Inf,84.113364,-2.411490,1.006679,0.294987,0.222808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666555,68.301581,68.785824,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439647,68.525420,14.489057,68.104511,-0.048252,0.034458,0.000000,14.350100,80.278830,0.000012,68.413981,80.023715,68.629525,12.665140,68.670926,79.629184,67.940101,79.469354,-0.000501,0.030137,68.260445,16.245524,80.687756,-0.024145,-40.000734,0.000000,NaN,Inf,84.119069,-2.372609,0.997134,0.294656,0.222394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672439,68.339066,68.800588,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435329,68.526796,14.533894,68.104511,-0.046008,0.034486,0.000000,14.349815,80.286226,-0.000225,68.409440,79.982983,68.633746,12.633860,68.649791,79.585546,67.911821,79.471191,-0.000501,0.030110,68.257137,16.311204,80.827297,-0.024134,-40.000918,-0.000001,NaN,Inf,84.149361,-2.401509,1.003422,0.295903,0.222511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670011,68.315017,68.784382,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443938,68.524319,14.522839,68.104511,-0.044507,0.034496,0.000000,14.351670,80.260787,0.000014,68.370504,79.992635,68.620754,12.651375,68.669220,79.559858,67.914603,79.432073,-0.000500,0.030121,68.227235,16.244632,80.796358,-0.024199,-40.001495,-0.000001,NaN,Inf,84.162462,-2.371897,1.006828,0.294733,0.222876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658681,68.303682,68.785914,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453483,68.524319,14.612064,68.104511,-0.045380,0.034438,0.000000,14.350528,80.255559,0.000049,68.393558,79.945199,68.650127,12.666057,68.657864,79.499066,67.923270,79.409546,-0.000502,0.030157,68.268107,16.196396,80.783468,-0.024185,-40.000734,-0.000001,NaN,Inf,84.136613,-2.403049,1.005463,0.295212,0.223040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679745,68.320181,68.778368,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457485,68.525695,14.610984,68.109468,-0.047276,0.034414,0.000000,14.353382,80.277862,-0.000196,68.388560,80.036094,68.628628,12.668259,68.645503,79.550814,67.918236,79.429378,-0.000502,0.030176,68.248628,16.225341,80.866597,-0.024287,-40.001101,-0.000002,NaN,Inf,84.110709,-2.428058,1.010972,0.294567,0.222331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673620,68.314054,68.790791,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459951,68.524870,14.504134,68.107816,-0.048280,0.034436,0.000000,14.355095,80.286603,-0.000267,68.396295,80.002232,68.641116,12.697703,68.653423,79.541280,67.911887,79.403502,-0.000503,0.030171,68.262579,16.315007,80.788361,-0.024251,-40.001390,-0.000002,NaN,Inf,84.101229,-2.408636,1.010617,0.293877,0.221443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681954,68.301187,68.780292,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434774,68.525695,14.585345,68.108642,-0.046870,0.034416,0.000000,14.350243,80.304469,-0.000038,68.367418,80.025320,68.632346,12.618628,68.637582,79.540503,67.921891,79.458886,-0.000503,0.030172,68.255157,16.230078,80.807004,-0.024265,-40.000603,-0.000000,NaN,Inf,84.093715,-2.421062,1.003056,0.293848,0.221980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673599,68.317358,68.783223,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431492,68.523769,14.541178,68.108091,-0.044512,0.034415,0.000000,14.351812,80.350330,-0.000217,68.402575,79.926016,68.616511,12.619708,68.627561,79.496439,67.922788,79.424380,-0.000504,0.030162,68.244058,16.151406,80.837779,-0.024196,-40.001206,-0.000002,NaN,Inf,84.162870,-2.390889,1.010431,0.294600,0.222213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661502,68.293615,68.772069,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432236,68.523769,14.460441,68.108091,-0.045395,0.034430,0.000000,14.352098,80.333945,-0.000276,68.377717,79.970971,68.608135,12.658492,68.622923,79.574139,67.914798,79.447682,-0.000502,0.030144,68.244797,16.243748,80.810491,-0.024315,-40.001652,-0.000000,NaN,Inf,84.149919,-2.463665,1.000605,0.295349,0.222435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676814,68.303113,68.781539,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441961,68.525420,14.553214,68.112223,-0.047230,0.034427,0.000000,14.354381,80.243722,-0.000025,68.388516,79.932483,68.631756,12.633370,68.632419,79.565503,67.899061,79.447517,-0.000502,0.030170,68.247344,16.234216,80.826153,-0.024265,-40.000761,-0.000000,NaN,Inf,84.167836,-2.391922,1.001954,0.294880,0.222048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674255,68.319678,68.780358,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460536,68.526246,14.443892,68.113324,-0.048156,0.034435,0.000000,14.358662,80.301774,-0.000134,68.381389,79.983871,68.621542,12.669624,68.652132,79.593416,67.895623,79.439881,-0.000502,0.030163,68.262121,16.265245,80.804819,-0.024316,-40.000761,-0.000001,NaN,Inf,84.143079,-2.376305,1.007703,0.294817,0.222324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677339,68.308212,68.779002,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446442,68.525420,14.541181,68.113324,-0.046554,0.034402,0.000000,14.347389,80.275955,-0.000162,68.368222,79.997125,68.605270,12.590489,68.637517,79.530152,67.900658,79.355313,-0.000502,0.030171,68.227016,16.292205,80.817855,-0.024276,-40.000734,0.000000,NaN,Inf,84.093505,-2.378405,0.998849,0.294876,0.222885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659403,68.302741,68.769904,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435977,68.525420,14.462593,68.113324,-0.044580,0.034388,0.000000,14.348102,80.308375,-0.000059,68.393230,79.993615,68.647502,12.637694,68.651913,79.569165,67.915454,79.443850,-0.000501,0.030201,68.263231,16.170176,80.721326,-0.024273,-40.001154,-0.000001,NaN,Inf,84.130915,-2.444807,1.006558,0.294932,0.222845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685432,68.309656,68.779285,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427049,68.525420,14.466990,68.116629,-0.044304,0.034368,0.000000,14.357663,80.285412,0.000062,68.400532,80.048822,68.624670,12.608757,68.630734,79.546620,67.919899,79.416845,-0.000501,0.030228,68.243666,16.172189,80.753893,-0.024394,-40.000865,-0.000000,NaN,Inf,84.159326,-2.395357,1.001844,0.294482,0.222656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692519,68.306767,68.781233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433079,68.525145,14.467522,68.117731,-0.046889,0.034380,0.000000,14.349957,80.186508,-0.000041,68.379803,80.033319,68.622964,12.694523,68.648566,79.622848,67.909414,79.394774,-0.000501,0.030213,68.245233,16.230121,80.776371,-0.024458,-40.000629,-0.000000,NaN,Inf,84.183577,-2.419392,1.002769,0.294165,0.222206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672111,68.298824,68.785301,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453599,68.526796,14.428545,68.115803,-0.047353,0.034362,0.000000,14.354381,80.273795,-0.000018,68.365093,80.055935,68.628606,12.641037,68.618044,79.501778,67.904577,79.420092,-0.000501,0.030244,68.228845,16.240452,80.742290,-0.024492,-40.001416,-0.000000,NaN,Inf,84.166922,-2.424921,1.002386,0.294144,0.222382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674014,68.290333,68.775482,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698826,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462498,68.525695,14.463577,68.113600,-0.045038,0.034382,0.000000,14.348102,80.283369,0.000241,68.371243,79.990854,68.618174,12.727903,68.648763,79.499248,67.899958,79.434708,-0.000502,0.030270,68.230455,16.206277,80.865232,-0.024411,-40.001285,0.000000,NaN,Inf,84.119066,-2.403371,0.998266,0.293921,0.222022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694335,68.294031,68.769620,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441095,68.525695,14.512874,68.113600,-0.044001,0.034352,0.000000,14.348958,80.314461,0.000135,68.372612,80.042878,68.598949,12.632514,68.610823,79.582571,67.876384,79.487965,-0.000502,0.030238,68.239684,16.242085,80.827420,-0.024238,-40.000918,-0.000000,NaN,Inf,84.087632,-2.386493,1.000075,0.293756,0.221882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663887,68.302238,68.761856,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452347,68.525695,14.498145,68.115528,-0.046225,0.034384,0.000000,14.348245,80.274359,0.000054,68.379434,80.086023,68.615702,12.611736,68.630909,79.492708,67.892406,79.470927,-0.000501,0.030238,68.245690,16.223485,80.778575,-0.024280,-40.001023,-0.000001,NaN,Inf,84.145705,-2.324298,1.004970,0.294349,0.222515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674408,68.287817,68.763321,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445152,68.525420,14.583299,68.116905,-0.047590,0.034411,0.000000,14.349672,80.242282,0.000434,68.391148,80.033521,68.630837,12.693422,68.641477,79.577743,67.925002,79.499452,-0.000501,0.030219,68.259078,16.215559,80.788649,-0.024224,-40.001101,-0.000000,NaN,Inf,84.115166,-2.352673,1.003169,0.293537,0.221509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690376,68.311275,68.800044,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461594,68.524870,14.479081,68.117456,-0.047366,0.034435,0.000000,14.353525,80.303501,0.000183,68.380934,79.960378,68.612640,12.631535,68.631172,79.537429,67.895166,79.471147,-0.000503,0.030206,68.252569,16.188727,80.803434,-0.024227,-40.001731,-0.000001,NaN,Inf,84.134416,-2.364587,1.009564,0.294294,0.221962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681320,68.308452,68.773973,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465526,68.524870,14.485448,68.117456,-0.045008,0.034406,0.000000,14.350671,80.319933,-0.000047,68.357077,80.011778,68.601246,12.616936,68.625592,79.528545,67.882777,79.452948,-0.000503,0.030178,68.220815,16.318296,80.739721,-0.024219,-40.001101,-0.000000,NaN,Inf,84.089258,-2.355274,1.001209,0.294562,0.222320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644572,68.274599,68.750790,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425807,68.524595,14.559239,68.114701,-0.043504,0.034407,0.000000,14.346390,80.243739,0.000213,68.367313,79.918969,68.606713,12.593569,68.618591,79.507966,67.885602,79.486865,-0.000503,0.030209,68.224038,16.167972,80.763667,-0.024212,-40.001259,-0.000000,NaN,Inf,84.078596,-2.356081,1.001377,0.293239,0.221222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654197,68.267180,68.746133,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446142,68.523494,14.539617,68.113600,-0.046017,0.034400,0.000000,14.348530,80.317792,-0.000083,68.389019,79.909739,68.628300,12.558190,68.636445,79.534879,67.918698,79.409671,-0.000504,0.030200,68.253637,16.148944,80.749328,-0.024214,-40.000708,-0.000001,NaN,Inf,84.177985,-2.373728,1.009248,0.293273,0.221637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682851,68.302500,68.785435,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704035,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443699,68.526246,14.496691,68.115803,-0.047533,0.034427,0.000000,14.351955,80.308469,-0.000283,68.377394,80.017448,68.610913,12.635022,68.638173,79.498863,67.909898,79.422400,-0.000504,0.030185,68.246128,16.211935,80.752916,-0.024230,-40.000892,-0.000001,NaN,Inf,84.129804,-2.423396,1.006471,0.294573,0.222285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658812,68.309634,68.769578,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450828,68.528172,14.532763,68.116905,-0.047357,0.034438,0.000000,14.350528,80.251473,-0.000157,68.367986,79.972650,68.628738,12.649092,68.650185,79.537366,67.897925,79.483984,-0.000506,0.030168,68.232569,16.190981,80.785916,-0.024205,-40.001075,-0.000001,NaN,Inf,84.139187,-2.405360,1.003669,0.293726,0.221410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680795,68.295870,68.765095,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461891,68.528172,14.430765,68.116905,-0.044887,0.034466,0.000000,14.349101,80.229453,0.000105,68.378329,79.976746,68.645184,12.626621,68.638786,79.547347,67.915830,79.459867,-0.000507,0.030170,68.271461,16.146397,80.700462,-0.024197,-40.001285,-0.000001,NaN,Inf,84.121765,-2.348724,1.005670,0.294225,0.222203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685192,68.298605,68.791296,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434907,68.524044,14.471924,68.117456,-0.043944,0.034428,0.000000,14.350671,80.219255,-0.000197,68.409748,79.971006,68.636699,12.651518,68.663969,79.590802,67.927103,79.402670,-0.000507,0.030185,68.260340,16.181278,80.792748,-0.024195,-40.000629,0.000000,NaN,Inf,84.091755,-2.384118,0.997848,0.294896,0.222003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707874,68.309240,68.799651,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433322,68.525420,14.522468,68.118557,-0.045431,0.034406,0.000000,14.348102,80.271438,-0.000246,68.375681,79.973311,68.610716,12.657432,68.628415,79.602413,67.899855,79.422139,-0.000507,0.030173,68.234074,16.233188,80.725732,-0.024193,-40.001128,-0.000000,NaN,Inf,84.160857,-2.436881,1.002564,0.294461,0.222419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673993,68.299874,68.783645,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704989,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439657,68.522944,14.452994,68.119108,-0.047739,0.034439,0.000000,14.349815,80.310905,0.000115,68.398582,79.990455,68.621826,12.659634,68.654495,79.582612,67.915023,79.462702,-0.000508,0.030151,68.261561,16.245403,80.857808,-0.024372,-40.000629,-0.000001,NaN,Inf,84.166538,-2.395508,1.006176,0.294875,0.221704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688845,68.309744,68.784256,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444487,68.525145,14.429900,68.118833,-0.045770,0.034477,0.000000,14.349957,80.256296,-0.000074,68.385805,79.900607,68.635496,12.648358,68.652789,79.515934,67.914629,79.357881,-0.000508,0.030128,68.245869,16.191723,80.751082,-0.024347,-40.001049,-0.000000,NaN,Inf,84.149959,-2.382081,1.000924,0.294316,0.222162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694203,68.311363,68.791342,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451213,68.525145,14.529608,68.118833,-0.044374,0.034522,0.000000,14.346390,80.251584,-0.000206,68.374270,79.939923,68.620645,12.635981,68.617562,79.484986,67.910078,79.442627,-0.000509,0.030095,68.229766,16.208831,80.702156,-0.024335,-40.001547,0.000000,NaN,Inf,84.135946,-2.456913,0.998990,0.294760,0.222371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686832,68.289436,68.768927,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455668,68.523769,14.466753,68.123239,-0.043648,0.034515,0.000000,14.347959,80.170618,0.000189,68.389523,80.033108,68.640526,12.636572,68.656990,79.518825,67.922949,79.517655,-0.000510,0.030097,68.258277,16.186443,80.747779,-0.024354,-40.001311,-0.000001,NaN,Inf,84.117692,-2.390869,1.005425,0.294331,0.221819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722091,68.288123,68.797993,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438297,68.524870,14.552746,68.125994,-0.045279,0.034499,0.000000,14.353668,80.264256,0.000145,68.399973,79.927384,68.642101,12.685835,68.660643,79.536105,67.948031,79.487124,-0.000511,0.030116,68.254685,16.146205,80.688223,-0.024392,-40.001180,-0.000000,NaN,Inf,84.104231,-2.349340,1.000767,0.294469,0.222276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709952,68.310488,68.802278,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434730,68.525695,14.540785,68.125994,-0.047413,0.034492,0.000000,14.352526,80.295148,-0.000015,68.391568,80.016557,68.630487,12.766583,68.649026,79.514754,67.918354,79.458884,-0.000512,0.030108,68.249160,16.263703,80.743371,-0.024396,-40.001049,-0.000001,NaN,Inf,84.152476,-2.396555,1.007927,0.293334,0.221938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688364,68.305936,68.775119,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438423,68.525695,14.492594,68.125994,-0.046590,0.034575,0.000000,14.359661,80.249166,0.000212,68.387136,79.994941,68.625042,12.672906,68.636095,79.481145,67.920960,79.439901,-0.000511,0.030101,68.248029,16.250819,80.727175,-0.024360,-40.001180,-0.000001,NaN,Inf,84.162989,-2.387355,1.007347,0.294472,0.221513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685826,68.289261,68.764009,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456921,68.524870,14.541251,68.126269,-0.044600,0.034594,0.000000,14.349672,80.238196,0.000385,68.381290,79.912017,68.632193,12.651824,68.633688,79.579862,67.931707,79.447868,-0.000512,0.030095,68.248790,16.122026,80.794849,-0.024374,-40.000944,-0.000001,NaN,Inf,84.152961,-2.403728,1.003752,0.295812,0.223369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706693,68.287686,68.800510,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455022,68.524870,14.565531,68.125167,-0.044475,0.034607,0.000000,14.350100,80.248103,-0.000013,68.399781,79.944933,68.643566,12.706574,68.644650,79.553073,67.930371,79.484209,-0.000512,0.030098,68.254492,16.213690,80.744209,-0.024374,-40.000708,-0.000001,NaN,Inf,84.101932,-2.408696,1.005833,0.295899,0.223504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723884,68.301975,68.794605,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454324,68.524870,14.446737,68.127095,-0.047107,0.034622,0.000000,14.355237,80.290178,-0.000061,68.366518,79.985157,68.613231,12.689689,68.634257,79.477373,67.885633,79.424213,-0.000513,0.030099,68.235647,16.203074,80.858336,-0.024393,-40.001442,0.000000,NaN,Inf,84.082137,-2.383940,0.999174,0.295138,0.222582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707262,68.269128,68.758631,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448774,68.525695,14.536873,68.124617,-0.047959,0.034624,0.000000,14.348245,80.218791,0.000103,68.391635,79.874691,68.633506,12.637184,68.655371,79.551706,67.910105,79.385389,-0.000514,0.030105,68.252122,16.178688,80.787059,-0.024364,-40.001128,0.000000,NaN,Inf,84.108977,-2.379781,0.999475,0.295189,0.222557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710499,68.303135,68.774771,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455439,68.525695,14.459859,68.124617,-0.046590,0.034627,0.000000,14.357663,80.228863,-0.000238,68.385098,79.968253,68.626726,12.689994,68.656487,79.563896,67.916827,79.412927,-0.000515,0.030099,68.230274,16.213541,80.719956,-0.024352,-40.000839,-0.000001,NaN,Inf,84.124863,-2.432423,1.006097,0.295414,0.222936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702471,68.281799,68.784397,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437296,68.525145,14.430339,68.125443,-0.044708,0.034631,0.000000,14.352240,80.323464,-0.000345,68.384490,80.051033,68.631166,12.636286,68.652614,79.565155,67.912472,79.447988,-0.000516,0.030094,68.237936,16.227317,80.813081,-0.024399,-40.001311,-0.000000,NaN,Inf,84.106778,-2.419164,1.000306,0.295291,0.222918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713561,68.295389,68.771319,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.414389,68.525970,14.510648,68.127646,-0.043866,0.034660,0.000000,14.351527,80.360831,-0.000076,68.391616,79.930116,68.637989,12.658900,68.644891,79.568679,67.918818,79.373327,-0.000517,0.030099,68.254997,16.213148,80.748246,-0.024461,-40.001862,0.000000,NaN,Inf,84.155469,-2.389375,0.999518,0.295539,0.222425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717892,68.285585,68.778076,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455925,68.523219,14.483656,68.129850,-0.046592,0.034661,0.000000,14.356379,80.267131,-0.000112,68.390401,80.023659,68.620690,12.645971,68.630078,79.575649,67.900128,79.509261,-0.000517,0.030090,68.249232,16.193550,80.866167,-0.024451,-40.000918,-0.000001,NaN,Inf,84.218536,-2.449890,1.006678,0.293224,0.222660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721785,68.309022,68.778100,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454638,68.525970,14.441683,68.128748,-0.048285,0.034696,0.000000,14.349815,80.268738,-0.000351,68.376148,79.883896,68.650696,12.707430,68.648041,79.521984,67.907396,79.441971,-0.000518,0.030074,68.248602,16.180422,80.830724,-0.024413,-40.000131,-0.000000,NaN,Inf,84.102984,-2.332603,1.001918,0.294427,0.223013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718964,68.300794,68.770818,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450841,68.525970,14.560448,68.128748,-0.046854,0.034730,0.000000,14.346247,80.231012,-0.000100,68.402701,80.021324,68.625917,12.660471,68.633645,79.566006,67.942462,79.472031,-0.000519,0.030085,68.246252,16.157163,80.844125,-0.024419,-40.000131,-0.000001,NaN,Inf,84.071817,-2.398470,1.007372,0.294563,0.222974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734493,68.297621,68.802946,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460464,68.525145,14.521114,68.128473,-0.044809,0.034698,0.000000,14.352526,80.265729,-0.000115,68.372260,80.001126,68.631428,12.626621,68.642900,79.615801,67.905558,79.546218,-0.000519,0.030069,68.247189,16.264687,80.803740,-0.024426,-40.001495,-0.000001,NaN,Inf,84.119527,-2.401928,1.007585,0.294664,0.222188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720057,68.282346,68.761918,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703962,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440212,68.524595,14.596595,68.125994,-0.043892,0.034716,0.000000,14.354238,80.276921,-0.000297,68.382887,80.048808,68.637115,12.650029,68.637780,79.573509,67.912937,79.389913,-0.000519,0.030040,68.262381,16.250811,80.853748,-0.024433,-40.000446,-0.000001,NaN,Inf,84.092598,-2.311249,1.004194,0.294380,0.222395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735718,68.301757,68.776770,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436072,68.525145,14.616429,68.123790,-0.046531,0.034698,0.000000,14.354524,80.334736,-0.000171,68.386406,80.000362,68.642889,12.682940,68.655612,79.613398,67.915650,79.477859,-0.000519,0.030043,68.250193,16.267834,80.782406,-0.024420,-40.001469,-0.000002,NaN,Inf,84.147002,-2.431972,1.010830,0.295585,0.222848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725285,68.293397,68.783220,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440810,68.525145,14.522670,68.123790,-0.047921,0.034732,0.000000,14.348673,80.244061,0.000059,68.395598,79.913780,68.658548,12.654577,68.633448,79.629060,67.940297,79.506289,-0.000520,0.030046,68.261053,16.206684,80.842961,-0.024420,-40.000525,-0.000002,NaN,Inf,84.158793,-2.370891,1.012494,0.294082,0.222952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736374,68.296177,68.782084,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
