OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
12:10:32 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.458221,68.526246,14.534313,68.133706,-0.045479,0.034008,0.000000,14.351955,80.292779,0.000034,68.372950,79.945489,68.621565,12.618383,68.647998,79.583123,67.920394,79.457660,-0.000538,0.030287,68.249948,16.366839,80.801864,-0.024439,-40.001075,-0.000001,NaN,Inf,84.077370,-2.425171,1.006193,0.294192,0.222173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726816,68.304492,68.776741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451871,68.526246,14.537257,68.130951,-0.043515,0.034026,0.000000,14.349244,80.254112,-0.000035,68.373082,79.996544,68.619990,12.663305,68.649333,79.531844,67.912624,79.414465,-0.000537,0.030287,68.250079,16.280768,80.773700,-0.024694,-40.000970,-0.000001,NaN,Inf,84.099781,-2.359508,1.005263,0.294551,0.222108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708618,68.276723,68.781028,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453670,68.524870,14.447264,68.132329,-0.044730,0.034101,0.000000,14.348387,80.220241,0.000266,68.399309,80.013231,68.645513,12.641894,68.648676,79.530825,67.926984,79.513023,-0.000535,0.030296,68.246990,16.285983,80.826686,-0.024612,-40.000918,-0.000001,NaN,Inf,84.117009,-2.413845,1.005908,0.294407,0.222791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708378,68.306834,68.804103,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436556,68.523769,14.498039,68.131502,-0.046710,0.034076,0.000000,14.352811,80.289223,0.000169,68.396115,79.987766,68.632631,12.646318,68.648261,79.535575,67.916281,79.428317,-0.000536,0.030292,68.259091,16.320600,80.762910,-0.024596,-40.001233,0.000000,NaN,Inf,84.110752,-2.356732,0.999557,0.294787,0.222964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695495,68.293113,68.770554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000433,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439930,68.523769,14.491128,68.131502,-0.047344,0.034126,0.000000,14.349957,80.289474,0.000006,68.393811,79.976465,68.619837,12.642648,68.618417,79.575910,67.917703,79.472640,-0.000537,0.030287,68.260091,16.258016,80.794156,-0.024387,-40.001075,-0.000001,NaN,Inf,84.156103,-2.407453,1.004259,0.294237,0.222043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695167,68.291538,68.773221,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.489600,68.525145,14.471140,68.133981,-0.046367,0.034114,0.000000,14.355665,80.331138,0.000021,68.389726,80.046661,68.635671,12.649662,68.637583,79.577055,67.905270,79.454188,-0.000538,0.030321,68.246902,16.280134,80.776532,-0.024509,-40.000629,-0.000001,NaN,Inf,84.146941,-2.376728,1.003546,0.294710,0.222415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690223,68.303223,68.780329,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458260,68.525970,14.438289,68.134256,-0.043500,0.034150,0.000000,14.348387,80.318794,0.000214,68.397007,80.012581,68.626376,12.638469,68.638677,79.561628,67.918427,79.420302,-0.000537,0.030358,68.262051,16.224613,80.811839,-0.024639,-40.001626,0.000000,NaN,Inf,84.013643,-2.377676,0.998726,0.295230,0.223136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673447,68.309723,68.783086,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430175,68.526246,14.555565,68.135358,-0.044810,0.034134,0.000000,14.355380,80.335593,0.000051,68.395768,79.950863,68.629657,12.740401,68.643622,79.554604,67.920506,79.502548,-0.000537,0.030358,68.265773,16.190418,80.788973,-0.024626,-40.001075,-0.000001,NaN,Inf,84.095949,-2.423467,1.007782,0.294640,0.222058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668000,68.298453,68.783502,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436163,68.524319,14.477105,68.137286,-0.046882,0.034178,0.000000,14.355237,80.278083,0.000065,68.367629,79.953319,68.608880,12.691973,68.624499,79.634484,67.878435,79.431886,-0.000538,0.030380,68.240069,16.233268,80.805309,-0.024536,-40.000603,-0.000001,NaN,Inf,84.175910,-2.357847,1.008689,0.294104,0.221992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656363,68.287227,68.757672,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443920,68.524319,14.546428,68.137286,-0.047433,0.034140,0.000000,14.355095,80.356554,0.000355,68.378861,79.912567,68.628935,12.607004,68.642069,79.618043,67.925101,79.537850,-0.000538,0.030379,68.264138,16.201291,80.830293,-0.024416,-40.001285,-0.000000,NaN,Inf,84.157723,-2.367018,1.002836,0.294567,0.223163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673097,68.285673,68.777704,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467867,68.525145,14.566828,68.138388,-0.046501,0.034173,0.000000,14.348816,80.321347,0.000159,68.383145,80.061578,68.624102,12.679026,68.634739,79.510718,67.899472,79.506595,-0.000540,0.030352,68.254369,16.239809,80.801335,-0.024670,-40.000656,-0.000001,NaN,Inf,84.136659,-2.336856,1.007097,0.295262,0.223337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630858,68.295805,68.744201,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468827,68.524595,14.475406,68.138112,-0.043828,0.034191,0.000000,14.350956,80.325939,0.000152,68.379471,80.013688,68.636568,12.643811,68.625178,79.543824,67.909079,79.467435,-0.000539,0.030342,68.242005,16.213233,80.814407,-0.024668,-40.001023,-0.000001,NaN,Inf,84.072525,-2.333880,1.006840,0.294914,0.221908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650807,68.280005,68.769591,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462950,68.521843,14.532952,68.136460,-0.044209,0.034192,0.000000,14.353668,80.228136,0.000268,68.386467,79.937130,68.611395,12.594321,68.644476,79.618735,67.913216,79.468188,-0.000538,0.030353,68.249840,16.180337,80.803740,-0.024603,-40.000734,-0.000000,NaN,Inf,84.069372,-2.371879,1.000455,0.294857,0.222235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632696,68.283507,68.770400,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452299,68.521843,14.485433,68.136460,-0.046818,0.034221,0.000000,14.349672,80.311089,0.000200,68.363499,79.995185,68.588233,12.552807,68.656225,79.518745,67.898396,79.367227,-0.000538,0.030371,68.244616,16.197509,80.695649,-0.024431,-40.001364,-0.000001,NaN,Inf,84.082555,-2.375470,1.004840,0.294434,0.222840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623661,68.282369,68.763903,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428140,68.524595,14.456689,68.136735,-0.047441,0.034257,0.000000,14.352526,80.229119,0.000143,68.411866,80.056030,68.643195,12.623358,68.658413,79.525836,67.901789,79.481085,-0.000537,0.030367,68.259568,16.240073,80.716940,-0.024394,-40.001469,-0.000000,NaN,Inf,84.111443,-2.433896,1.002293,0.294488,0.222384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648292,68.289546,68.786824,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432180,68.523494,14.536293,68.136735,-0.044735,0.034296,0.000000,14.349386,80.324532,0.000271,68.369346,80.014880,68.633288,12.565245,68.610256,79.523023,67.905118,79.439421,-0.000537,0.030352,68.245097,16.247272,80.763400,-0.024414,-40.000656,-0.000000,NaN,Inf,84.196074,-2.359036,1.001980,0.294117,0.222799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627577,68.304165,68.774360,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455622,68.522668,14.477026,68.135083,-0.043604,0.034275,0.000000,14.354666,80.293693,0.000407,68.375211,79.924159,68.619815,12.576398,68.642922,79.590561,67.893143,79.440946,-0.000537,0.030345,68.250558,16.251239,80.789239,-0.024349,-40.001101,-0.000001,NaN,Inf,84.167712,-2.388235,1.007214,0.294158,0.222452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613687,68.279458,68.781926,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476753,68.524044,14.438374,68.133430,-0.046044,0.034281,0.000000,14.351670,80.234473,0.000386,68.391225,80.060696,68.628629,12.658227,68.665042,79.561487,67.916345,79.467169,-0.000537,0.030384,68.248816,16.211486,80.678720,-0.024230,-40.000629,-0.000000,NaN,Inf,84.103255,-2.375152,1.001481,0.295647,0.223158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635802,68.308651,68.789317,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475550,68.524044,14.557135,68.133430,-0.047208,0.034294,0.000000,14.348958,80.242059,0.000327,68.400263,79.982289,68.637596,12.589123,68.643666,79.573607,67.912974,79.434748,-0.000537,0.030426,68.255802,16.233388,80.785488,-0.024106,-40.001206,0.000000,NaN,Inf,84.047342,-2.379337,0.997349,0.294503,0.223136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647264,68.312633,68.790520,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432741,68.523219,14.504233,68.132053,-0.047484,0.034280,0.000000,14.347817,80.308253,0.000609,68.402697,79.957431,68.633266,12.592875,68.634346,79.517216,67.914594,79.485517,-0.000538,0.030444,68.257413,16.347932,80.779452,-0.024260,-40.001233,-0.000001,NaN,Inf,84.050602,-2.399480,1.005636,0.294729,0.222303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636283,68.284601,68.770530,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426739,68.524319,14.525744,68.132053,-0.045538,0.034334,0.000000,14.356664,80.289317,0.000391,68.417495,79.980736,68.648401,12.634674,68.659879,79.591907,67.919105,79.440332,-0.000538,0.030438,68.270168,16.260949,80.681431,-0.024402,-40.001049,-0.000001,NaN,Inf,84.165914,-2.364282,1.004953,0.295754,0.223084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657239,68.323443,68.780024,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452515,68.524319,14.556204,68.129574,-0.043441,0.034301,0.000000,14.346675,80.319206,0.000310,68.375950,80.053752,68.620275,12.656331,68.627169,79.531720,67.907611,79.461359,-0.000536,0.030435,68.247989,16.206819,80.703094,-0.024358,-40.001049,-0.000001,NaN,Inf,84.183321,-2.401560,1.006863,0.294546,0.222924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634511,68.289065,68.758567,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463596,68.524044,14.547811,68.127922,-0.045866,0.034271,0.000000,14.349101,80.261324,0.000300,68.376821,80.017681,68.615463,12.604926,68.648961,79.528768,67.884367,79.457418,-0.000537,0.030420,68.258787,16.237305,80.711231,-0.024132,-40.001128,-0.000001,NaN,Inf,84.107528,-2.373264,1.007173,0.294676,0.222434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620556,68.284667,68.769417,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459207,68.524044,14.546544,68.127922,-0.047203,0.034239,0.000000,14.352383,80.248752,0.000077,68.375864,80.053125,68.638777,12.660898,68.645263,79.550792,67.900040,79.506408,-0.000535,0.030436,68.242942,16.218106,80.704397,-0.024113,-40.000787,-0.000001,NaN,Inf,84.083005,-2.354430,1.005823,0.295807,0.222540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633899,68.308410,68.762637,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444746,68.523769,14.580539,68.124617,-0.047469,0.034263,0.000000,14.356379,80.332342,0.000028,68.387271,79.978989,68.641249,12.607147,68.628197,79.603030,67.911115,79.462737,-0.000534,0.030464,68.265532,16.276253,80.733030,-0.024401,-40.001993,-0.000001,NaN,Inf,84.094907,-2.334583,1.006040,0.293805,0.222689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638449,68.303815,68.781598,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438278,68.525145,14.487048,68.127646,-0.045567,0.034227,0.000000,14.354238,80.300129,0.000025,68.389488,80.009661,68.616360,12.640731,68.635724,79.543684,67.907942,79.466637,-0.000534,0.030469,68.263204,16.236043,80.751121,-0.024309,-40.001259,-0.000001,NaN,Inf,84.133868,-2.377320,1.009401,0.294596,0.222804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638077,68.298869,68.788400,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445559,68.524595,14.521502,68.128197,-0.043703,0.034233,0.000000,14.352669,80.258517,0.000190,68.375364,79.996720,68.622987,12.620565,68.635287,79.514245,67.897040,79.368918,-0.000533,0.030484,68.233757,16.197388,80.751183,-0.024307,-40.000892,-0.000001,NaN,Inf,84.152803,-2.371319,1.003378,0.294662,0.222628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611040,68.288453,68.778340,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447906,68.524595,14.458876,68.128197,-0.045012,0.034247,0.000000,14.349672,80.289025,0.000004,68.376103,80.000221,68.612751,12.662101,68.623384,79.508151,67.884059,79.438237,-0.000532,0.030489,68.239459,16.227210,80.847713,-0.024294,-40.000813,-0.000001,NaN,Inf,84.132485,-2.431312,1.005257,0.295286,0.222623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607037,68.285279,68.741683,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470152,68.523769,14.433617,68.126545,-0.047002,0.034166,0.000000,14.356379,80.316652,-0.000011,68.385773,79.972004,68.630292,12.652822,68.642594,79.551040,67.917091,79.491468,-0.000533,0.030512,68.252453,16.247701,80.757830,-0.024441,-40.000708,-0.000000,NaN,Inf,84.126117,-2.368034,1.000759,0.294876,0.222458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625412,68.286615,68.773441,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423634,68.525420,14.482559,68.125718,-0.047451,0.034167,0.000000,14.346675,80.281942,0.000156,68.384643,79.794339,68.627383,12.706901,68.657560,79.576050,67.937995,79.476377,-0.000532,0.030512,68.242638,16.202881,80.735563,-0.024560,-40.001049,0.000000,NaN,Inf,84.064955,-2.362465,0.997475,0.295065,0.222561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637465,68.303246,68.778122,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469726,68.523494,14.500935,68.121862,-0.045590,0.034180,0.000000,14.351527,80.222236,0.000062,68.378191,79.955944,68.635475,12.585656,68.640713,79.443022,67.907790,79.486616,-0.000531,0.030508,68.257264,16.231526,80.810247,-0.024532,-40.000393,-0.000001,NaN,Inf,84.138712,-2.364261,1.006914,0.294749,0.222043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632674,68.299701,68.794066,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455870,68.525145,14.473603,68.116629,-0.043837,0.034190,0.000000,14.346818,80.349258,-0.000019,68.390836,79.974788,68.632282,12.676212,68.650821,79.523714,67.932173,79.439953,-0.000531,0.030480,68.269516,16.205813,80.881569,-0.024431,-40.000892,-0.000000,NaN,Inf,84.065836,-2.356681,1.002157,0.294606,0.222719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620337,68.309395,68.758176,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466021,68.525145,14.570065,68.116629,-0.045359,0.034244,0.000000,14.349101,80.248739,0.000259,68.370194,79.962939,68.605293,12.624175,68.648349,79.655239,67.904309,79.421995,-0.000532,0.030455,68.246359,16.225490,80.741741,-0.024314,-40.000892,-0.000000,NaN,Inf,84.105058,-2.414902,1.001227,0.293665,0.222600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611631,68.286133,68.781031,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472324,68.524595,14.557941,68.114426,-0.047238,0.034217,0.000000,14.355665,80.352875,-0.000003,68.383577,79.925808,68.638100,12.654392,68.653315,79.545274,67.929020,79.414194,-0.000532,0.030464,68.253976,16.208261,80.855175,-0.024312,-40.001626,-0.000001,NaN,Inf,84.077529,-2.400066,1.007192,0.294344,0.222596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636546,68.296922,68.804059,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428991,68.525145,14.530186,68.112773,-0.045749,0.034157,0.000000,14.349672,80.285756,-0.000122,68.375017,79.962048,68.633354,12.592446,68.618636,79.568453,67.897522,79.490474,-0.000534,0.030455,68.250777,16.241814,80.802191,-0.024316,-40.001364,-0.000001,NaN,Inf,84.059895,-2.430437,1.005916,0.294879,0.222623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619331,68.280531,68.752226,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438480,68.524595,14.531709,68.113049,-0.043898,0.034133,0.000000,14.348245,80.224674,0.000310,68.381491,79.962245,68.645907,12.624786,68.642835,79.618365,67.912362,79.551242,-0.000533,0.030465,68.253954,16.195425,80.780696,-0.024335,-40.001075,-0.000001,NaN,Inf,84.178028,-2.343616,1.007013,0.295165,0.222163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638952,68.297666,68.774949,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436940,68.524595,14.440785,68.113049,-0.043600,0.034099,0.000000,14.353097,80.312553,0.000237,68.385773,80.040357,68.648138,12.702719,68.647145,79.471973,67.904614,79.463536,-0.000532,0.030461,68.258655,16.254920,80.814264,-0.024336,-40.000629,-0.000001,NaN,Inf,84.151704,-2.314414,1.006457,0.295034,0.222313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642430,68.293661,68.794634,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455122,68.523219,14.519182,68.112498,-0.047285,0.034114,0.000000,14.345676,80.255447,-0.000165,68.378147,79.901849,68.619269,12.655985,68.632814,79.604224,67.912320,79.471623,-0.000532,0.030441,68.247709,16.156100,80.752837,-0.024332,-40.000367,-0.000000,NaN,Inf,84.155887,-2.370242,1.000266,0.294625,0.221968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630596,68.278496,68.770336,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.480731,68.525420,14.565366,68.113049,-0.047631,0.034071,0.000000,14.354238,80.301763,-0.000017,68.370888,79.896929,68.628761,12.605169,68.634827,79.589318,67.914574,79.462229,-0.000533,0.030441,68.250363,16.180743,80.855542,-0.024320,-40.000131,-0.000001,NaN,Inf,84.086970,-2.367220,1.004430,0.294676,0.222570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603099,68.291319,68.770926,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469799,68.524595,14.504983,68.112223,-0.045843,0.034089,0.000000,14.353239,80.268894,-0.000084,68.377407,80.006550,68.630423,12.626029,68.635658,79.547737,67.910743,79.518528,-0.000533,0.030464,68.255238,16.286241,80.818322,-0.024328,-40.001469,-0.000001,NaN,Inf,84.037937,-2.381148,1.005845,0.295516,0.222706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635518,68.303377,68.777071,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437481,68.525970,14.501629,68.115803,-0.043849,0.034012,0.000000,14.352098,80.293576,-0.000439,68.394744,80.029611,68.625327,12.626030,68.631808,79.537795,67.902007,79.467108,-0.000534,0.030451,68.259784,16.273120,80.779491,-0.024323,-40.001442,-0.000000,NaN,Inf,84.066736,-2.336502,1.002432,0.294916,0.223210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636655,68.299941,68.779146,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453007,68.525970,14.479845,68.115803,-0.043491,0.034065,0.000000,14.356379,80.252748,-0.000506,68.402891,79.994583,68.638275,12.620197,68.671781,79.528875,67.921028,79.444291,-0.000534,0.030450,68.273321,16.252131,80.854746,-0.024329,-40.001731,-0.000001,NaN,Inf,84.155792,-2.365044,1.004443,0.294145,0.222848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652514,68.331606,68.793996,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426075,68.522944,14.437665,68.115528,-0.046278,0.034055,0.000000,14.350100,80.241566,-0.000182,68.402282,79.995938,68.624955,12.579009,68.658457,79.578334,67.919998,79.500207,-0.000533,0.030465,68.280981,16.273256,80.785651,-0.024034,-40.000393,-0.000000,NaN,Inf,84.113650,-2.400612,1.001857,0.295489,0.223505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665791,68.307885,68.797538,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431110,68.522944,14.523182,68.115252,-0.047423,0.034039,0.000000,14.356807,80.326396,-0.000427,68.379488,80.016615,68.614763,12.598113,68.642857,79.527836,67.899531,79.418274,-0.000533,0.030475,68.255256,16.176420,80.771637,-0.024045,-40.001469,-0.000000,NaN,Inf,84.183749,-2.359036,1.000803,0.294914,0.222561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641883,68.296856,68.775426,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475581,68.524870,14.537126,68.116629,-0.045756,0.034096,0.000000,14.350956,80.288185,-0.000471,68.393787,79.984124,68.614654,12.594709,68.646905,79.574627,67.903538,79.465966,-0.000534,0.030473,68.278675,16.312346,80.720265,-0.024050,-40.001390,-0.000001,NaN,Inf,84.170069,-2.397987,1.006380,0.295262,0.222310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670866,68.310883,68.798129,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454347,68.523494,14.527283,68.116078,-0.043737,0.034082,0.000000,14.348245,80.191497,-0.000169,68.379292,80.030794,68.619487,12.661653,68.622224,79.616246,67.896006,79.477946,-0.000535,0.030472,68.239758,16.144228,80.843349,-0.024030,-40.000997,-0.000001,NaN,Inf,84.058692,-2.369369,1.004252,0.295651,0.223036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662816,68.301167,68.778137,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704329,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430942,68.523494,14.561489,68.116078,-0.043622,0.034047,0.000000,14.351099,80.305652,-0.000360,68.400716,79.966074,68.638909,12.623399,68.638743,79.593186,67.912598,79.430686,-0.000536,0.030483,68.271142,16.193521,80.693160,-0.024020,-40.000787,-0.000001,NaN,Inf,84.107540,-2.351183,1.005046,0.295238,0.223871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658967,68.320599,68.793468,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440931,68.524319,14.517849,68.117180,-0.046248,0.034026,0.000000,14.353810,80.351020,-0.000423,68.381616,80.005009,68.631210,12.621054,68.634367,79.552057,67.885455,79.529219,-0.000535,0.030497,68.259454,16.130595,80.760972,-0.024005,-40.001416,-0.000001,NaN,Inf,84.171074,-2.402050,1.009046,0.295434,0.223032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660826,68.300007,68.770919,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430568,68.524870,14.534697,68.118282,-0.047187,0.034032,0.000000,14.352954,80.235268,-0.000146,68.400019,79.926183,68.644464,12.694910,68.654278,79.568639,67.913975,79.385038,-0.000536,0.030513,68.269617,16.196032,80.715410,-0.024025,-40.001521,-0.000001,NaN,Inf,84.144774,-2.303465,1.005326,0.295079,0.221970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669925,68.304952,68.793183,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457901,68.525420,14.570115,68.116354,-0.044607,0.034065,0.000000,14.351242,80.291248,-0.000216,68.370969,79.863394,68.633857,12.642628,68.614150,79.523411,67.910496,79.455641,-0.000534,0.030499,68.267398,16.237969,80.724303,-0.024057,-40.001259,-0.000001,NaN,Inf,84.173467,-2.436548,1.007216,0.294728,0.222923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668044,68.301823,68.783058,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462348,68.525420,14.435501,68.116354,-0.043369,0.034096,0.000000,14.348673,80.339345,-0.000380,68.381616,79.857089,68.611395,12.630924,68.637409,79.512694,67.895436,79.490291,-0.000534,0.030475,68.252838,16.252630,80.731197,-0.024061,-40.000734,-0.000001,NaN,Inf,84.099825,-2.381848,1.007761,0.294888,0.222578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662204,68.298059,68.775075,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453522,68.524595,14.496638,68.118282,-0.043450,0.034065,0.000000,14.354238,80.299802,-0.000290,68.400084,80.050432,68.626661,12.662427,68.642288,79.642612,67.908635,79.450639,-0.000532,0.030476,68.236601,16.297742,80.768742,-0.024051,-40.001547,0.000000,NaN,Inf,84.087765,-2.341663,0.998144,0.295694,0.222881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672485,68.312502,68.784522,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434803,68.522668,14.512900,68.115803,-0.046309,0.034082,0.000000,14.351812,80.328102,0.000035,68.368077,80.015032,68.638952,12.630149,68.648764,79.611176,67.894274,79.436949,-0.000533,0.030479,68.257058,16.181927,80.884117,-0.024064,-40.000865,-0.000000,NaN,Inf,84.110878,-2.383615,1.002983,0.295121,0.222982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683530,68.286549,68.780978,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430815,68.524319,14.448684,68.115528,-0.047321,0.034075,0.000000,14.347103,80.314404,-0.000141,68.392739,79.980109,68.637137,12.607332,68.649442,79.590983,67.910800,79.464072,-0.000533,0.030474,68.265219,16.196417,80.756875,-0.024066,-40.001233,-0.000001,NaN,Inf,84.170920,-2.367704,1.007657,0.295781,0.223196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685871,68.315916,68.777544,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441556,68.524870,14.453337,68.114150,-0.044729,0.034079,0.000000,14.346960,80.264086,-0.000056,68.392435,79.938707,68.622855,12.628885,68.649705,79.493705,67.909247,79.406795,-0.000533,0.030483,68.257472,16.178552,80.863275,-0.024303,-40.001180,-0.000000,NaN,Inf,84.172247,-2.376039,1.001238,0.295142,0.222217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696939,68.297884,68.776407,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471597,68.524870,14.553001,68.114150,-0.043730,0.034070,0.000000,14.351955,80.280848,0.000377,68.375380,79.969529,68.635519,12.630944,68.646160,79.590783,67.913276,79.452273,-0.000532,0.030475,68.259824,16.203730,80.840206,-0.024323,-40.001652,-0.000000,NaN,Inf,84.143629,-2.416031,1.000816,0.295213,0.223121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689655,68.313880,68.778771,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457022,68.522393,14.498704,68.112773,-0.044530,0.034098,0.000000,14.354952,80.301169,-0.000018,68.406709,80.051308,68.645973,12.668034,68.651630,79.487355,67.925290,79.451352,-0.000533,0.030463,68.272183,16.265965,80.801924,-0.024297,-40.000629,-0.000001,NaN,Inf,84.062141,-2.387070,1.005625,0.295942,0.223840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691383,68.323925,68.793268,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444738,68.524870,14.524673,68.114150,-0.047284,0.034209,0.000000,14.349815,80.303550,-0.000226,68.404776,79.946272,68.634666,12.704657,68.644891,79.559469,67.898805,79.528488,-0.000533,0.030461,68.268593,16.213240,80.819139,-0.024340,-40.001652,-0.000000,NaN,Inf,84.099181,-2.399752,1.002883,0.295671,0.223311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694204,68.303048,68.788414,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441971,68.525695,14.550749,68.114150,-0.047537,0.034276,0.000000,14.351670,80.350187,-0.000087,68.393413,79.982889,68.625130,12.682533,68.644082,79.548775,67.911896,79.477943,-0.000534,0.030476,68.251009,16.161437,80.735499,-0.024361,-40.001574,-0.000001,NaN,Inf,84.134990,-2.317345,1.005534,0.296179,0.222923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685499,68.320533,68.784872,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432643,68.525695,14.478905,68.114150,-0.045733,0.034285,0.000000,14.347817,80.262654,-0.000168,68.390089,80.001777,68.628564,12.621096,68.631720,79.588763,67.909379,79.442911,-0.000534,0.030482,68.244371,16.207961,80.720715,-0.024396,-40.001311,-0.000001,NaN,Inf,84.143327,-2.367076,1.007532,0.295086,0.222353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703894,68.293617,68.779032,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450217,68.523219,14.551315,68.116629,-0.043820,0.034366,0.000000,14.353097,80.242765,-0.000508,68.382179,79.949554,68.618853,12.606638,68.647779,79.671947,67.905570,79.518548,-0.000533,0.030468,68.248854,16.164013,80.758463,-0.024364,-40.001338,-0.000000,NaN,Inf,84.168657,-2.389964,1.003205,0.295468,0.223211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706234,68.301779,68.766500,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473108,68.524044,14.527268,68.113875,-0.044625,0.034362,0.000000,14.355237,80.313386,-0.000365,68.390786,80.021868,68.636765,12.623296,68.638678,79.613786,67.905922,79.511221,-0.000533,0.030467,68.254579,16.179937,80.817873,-0.024358,-40.000708,-0.000001,NaN,Inf,84.118471,-2.331313,1.006996,0.294785,0.222773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705447,68.299328,68.777240,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699413,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463362,68.525970,14.496300,68.115528,-0.047230,0.034404,0.000000,14.348245,80.329601,-0.000157,68.383180,79.904255,68.624540,12.680739,68.634761,79.643137,67.910736,79.348170,-0.000533,0.030469,68.248202,16.194113,80.740885,-0.024392,-40.001757,-0.000001,NaN,Inf,84.057217,-2.336976,1.003742,0.295457,0.222662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741011,68.313706,68.780804,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
