OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
12:13:13 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.463904,68.522393,14.509342,68.130125,-0.046915,0.034648,0.000000,14.354524,80.321498,0.000205,68.398391,79.946433,68.652905,12.699579,68.653577,79.498335,67.941032,79.452720,-0.000534,0.030499,68.273776,16.251096,80.738027,-0.024456,-40.001101,0.000000,NaN,Inf,84.052329,-2.333048,0.998872,0.295584,0.223221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771040,68.340424,68.819385,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446011,68.524595,14.552650,68.130401,-0.044309,0.034671,0.000000,14.348530,80.314850,0.000002,68.384440,79.928094,68.617344,12.589837,68.652505,79.581328,67.893291,79.435789,-0.000534,0.030512,68.229615,16.087738,80.832376,-0.024470,-40.001285,-0.000000,NaN,Inf,84.080517,-2.414502,1.003141,0.296261,0.223512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755840,68.295280,68.765867,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440212,68.523494,14.483975,68.131502,-0.043410,0.034688,0.000000,14.354238,80.230995,0.000288,68.372142,79.982696,68.620581,12.605659,68.624565,79.549388,67.881318,79.389424,-0.000535,0.030501,68.260717,16.206014,80.812468,-0.024342,-40.000525,-0.000001,NaN,Inf,84.131261,-2.379042,1.007382,0.296283,0.223472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752843,68.303508,68.785070,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441793,68.524595,14.545998,68.133981,-0.043967,0.034636,0.000000,14.351099,80.296009,0.000324,68.379857,80.073770,68.628563,12.606271,68.638787,79.517564,67.912380,79.447499,-0.000535,0.030483,68.244460,16.228144,80.839350,-0.024368,-40.000682,-0.000000,NaN,Inf,84.145901,-2.400707,1.003031,0.296686,0.223564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773708,68.299853,68.784109,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443280,68.524319,14.563968,68.135634,-0.047098,0.034654,0.000000,14.351242,80.244996,0.000268,68.395938,80.049710,68.630007,12.591569,68.637737,79.546880,67.918183,79.473108,-0.000534,0.030504,68.259741,16.247158,80.846019,-0.024477,-40.001128,-0.000001,NaN,Inf,84.142709,-2.389637,1.007215,0.295980,0.223398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799253,68.308366,68.794062,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477814,68.524595,14.479114,68.138112,-0.046949,0.034645,0.000000,14.359090,80.299097,0.000558,68.375513,79.987061,68.619815,12.660754,68.647079,79.576079,67.911746,79.431821,-0.000533,0.030500,68.234733,16.235480,80.728725,-0.024490,-40.001495,-0.000001,NaN,Inf,84.131425,-2.390940,1.008354,0.295913,0.224092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799450,68.288605,68.793864,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464866,68.524595,14.527099,68.138112,-0.044386,0.034654,0.000000,14.352240,80.297804,0.000574,68.389811,79.983459,68.641577,12.590937,68.643491,79.527507,67.927814,79.430358,-0.000533,0.030501,68.265596,16.220753,80.771802,-0.024630,-40.001311,-0.000000,NaN,Inf,84.045018,-2.400376,1.000090,0.294552,0.222828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791708,68.307469,68.778753,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454690,68.526521,14.505627,68.141418,-0.044077,0.034627,0.000000,14.351670,80.349207,0.000288,68.391482,80.106991,68.623402,12.696072,68.661060,79.514713,67.897058,79.513693,-0.000533,0.030486,68.252383,16.236756,80.720162,-0.024647,-40.001705,-0.000001,NaN,Inf,84.080110,-2.417504,1.004302,0.294586,0.222042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805115,68.305915,68.775033,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453811,68.524044,14.534517,68.145549,-0.045717,0.034655,0.000000,14.348102,80.300040,0.000278,68.382227,79.923930,68.611876,12.580436,68.642878,79.531354,67.892725,79.383940,-0.000532,0.030497,68.241045,16.154095,80.748900,-0.024776,-40.000708,-0.000001,NaN,Inf,84.109634,-2.326320,1.003524,0.295666,0.222902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803146,68.293967,68.780677,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455772,68.522668,14.537068,68.147201,-0.047523,0.034697,0.000000,14.354096,80.213038,0.000407,68.398785,80.008706,68.617934,12.615467,68.638962,79.490899,67.898592,79.412624,-0.000531,0.030511,68.265073,16.233439,80.813957,-0.024746,-40.001338,-0.000001,NaN,Inf,84.109544,-2.416095,1.005584,0.295386,0.222986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790090,68.294208,68.788200,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441367,68.522668,14.464729,68.147201,-0.047249,0.034703,0.000000,14.351099,80.257274,0.000017,68.394329,79.963313,68.624649,12.646074,68.653162,79.560428,67.924463,79.518019,-0.000531,0.030523,68.259782,16.237006,80.802966,-0.024757,-40.001836,-0.000001,NaN,Inf,84.102848,-2.401148,1.005624,0.296223,0.223912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786415,68.314646,68.789117,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466313,68.522944,14.559708,68.149129,-0.044433,0.034789,0.000000,14.350671,80.285938,-0.000014,68.371666,80.002032,68.611635,12.676314,68.618110,79.583794,67.909535,79.492289,-0.000531,0.030514,68.248248,16.191616,80.741190,-0.024631,-40.001390,-0.000000,NaN,Inf,84.141940,-2.350589,1.001618,0.295324,0.222639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780882,68.303289,68.757995,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000452,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467726,68.524595,14.524049,68.149405,-0.044323,0.034766,0.000000,14.351527,80.284996,0.000279,68.396677,79.931416,68.623796,12.594954,68.639421,79.569657,67.891477,79.466863,-0.000530,0.030497,68.266269,16.152105,80.787241,-0.024769,-40.001521,-0.000001,NaN,Inf,84.067573,-2.352452,1.006455,0.296318,0.223343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790964,68.300904,68.778183,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456225,68.523769,14.538735,68.149956,-0.046018,0.034738,0.000000,14.352811,80.273696,0.000018,68.373143,79.973797,68.629438,12.661163,68.634258,79.599625,67.900209,79.506509,-0.000531,0.030479,68.257997,16.271537,80.720651,-0.024733,-40.000367,-0.000001,NaN,Inf,84.072356,-2.354691,1.003893,0.294831,0.222553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792867,68.312786,68.768208,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440837,68.523494,14.627268,68.148303,-0.047714,0.034770,0.000000,14.354666,80.228318,-0.000045,68.393697,79.980525,68.625348,12.662202,68.649705,79.576219,67.917173,79.446986,-0.000530,0.030489,68.267007,16.277986,80.803433,-0.024701,-40.000393,-0.000001,NaN,Inf,84.102719,-2.334678,1.005708,0.295346,0.224282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780051,68.302873,68.776016,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443612,68.523494,14.558398,68.148303,-0.047396,0.034776,0.000000,14.354524,80.263314,0.000108,68.380705,79.887306,68.622134,12.584738,68.641916,79.574935,67.900341,79.378772,-0.000531,0.030490,68.261850,16.206135,80.767559,-0.024705,-40.001206,-0.000002,NaN,Inf,84.144204,-2.394802,1.012910,0.295995,0.223090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765616,68.300488,68.762522,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999695,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465570,68.523494,14.542573,68.148854,-0.045440,0.034793,0.000000,14.355665,80.317573,0.000150,68.384809,80.018072,68.612204,12.605454,68.634477,79.590582,67.901565,79.429865,-0.000531,0.030474,68.268442,16.207113,80.762664,-0.024577,-40.000734,-0.000001,NaN,Inf,84.136671,-2.427462,1.007947,0.295643,0.222678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787268,68.311758,68.781613,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477179,68.525970,14.462562,68.149956,-0.044221,0.034760,0.000000,14.354096,80.266645,-0.000007,68.379943,79.955913,68.636109,12.578926,68.648829,79.498233,67.913713,79.478574,-0.000531,0.030457,68.244132,16.169770,80.743310,-0.024713,-40.000603,-0.000001,NaN,Inf,84.077100,-2.391613,1.005323,0.295749,0.223791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772943,68.311976,68.778377,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466336,68.523219,14.420415,68.149405,-0.045907,0.034793,0.000000,14.353382,80.254818,0.000159,68.371686,79.949515,68.632019,12.612959,68.633098,79.536960,67.906643,79.472310,-0.000531,0.030460,68.254470,16.210408,80.802475,-0.024706,-40.000892,0.000000,NaN,Inf,84.048112,-2.368436,0.998990,0.295958,0.223401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778826,68.275453,68.772144,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432898,68.524044,14.502610,68.150507,-0.047118,0.034804,0.000000,14.348530,80.320244,0.000215,68.388785,79.983160,68.635650,12.633065,68.642966,79.586869,67.910144,79.436605,-0.000531,0.030479,68.237275,16.250354,80.772334,-0.024711,-40.001259,0.000000,NaN,Inf,84.068172,-2.364149,0.996826,0.295920,0.223418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791599,68.292807,68.786030,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442432,68.524044,14.501227,68.150507,-0.046143,0.034832,0.000000,14.354524,80.264458,0.000060,68.387525,79.979570,68.627711,12.670705,68.644169,79.517404,67.904300,79.517527,-0.000531,0.030442,68.247591,16.163799,80.852728,-0.024588,-40.001285,-0.000001,NaN,Inf,84.166315,-2.395304,1.004830,0.294632,0.222418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769115,68.273221,68.774373,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456206,68.525420,14.458505,68.148303,-0.043613,0.034828,0.000000,14.346104,80.281045,0.000017,68.388372,79.964491,68.656886,12.648257,68.658391,79.513873,67.916799,79.458339,-0.000531,0.030410,68.264154,16.172117,80.785081,-0.024710,-40.000551,-0.000001,NaN,Inf,84.140425,-2.330784,1.004071,0.294620,0.222670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787902,68.313640,68.783122,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449825,68.524044,14.597087,68.151884,-0.043869,0.034899,0.000000,14.346247,80.285273,0.000456,68.385438,79.969181,68.633878,12.614469,68.655328,79.547264,67.899703,79.538959,-0.000531,0.030385,68.278996,16.239538,80.765156,-0.024672,-40.000865,-0.000000,NaN,Inf,84.104422,-2.386193,1.000159,0.294925,0.222737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798969,68.311823,68.784740,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455749,68.524595,14.544898,68.152985,-0.045217,0.034875,0.000000,14.353810,80.275185,0.000201,68.389611,79.989577,68.631669,12.661020,68.644388,79.593290,67.908481,79.449721,-0.000531,0.030378,68.260846,16.211329,80.767987,-0.024627,-40.001547,-0.000002,NaN,Inf,84.120359,-2.310654,1.010191,0.296007,0.223453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792189,68.316265,68.810962,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442405,68.524595,14.577575,68.152985,-0.045957,0.034878,0.000000,14.350956,80.294722,0.000021,68.407710,79.910540,68.641051,12.600093,68.655437,79.530623,67.915901,79.537302,-0.000531,0.030393,68.266569,16.223407,80.760891,-0.024643,-40.001233,-0.000001,NaN,Inf,84.104837,-2.384127,1.006167,0.295544,0.223627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788690,68.314011,68.774329,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439601,68.524870,14.567821,68.156841,-0.045317,0.034894,0.000000,14.347103,80.216342,0.000024,68.384265,79.955906,68.636656,12.618262,68.646882,79.584627,67.930129,79.462766,-0.000531,0.030401,68.268311,16.248435,80.786896,-0.024554,-40.000315,-0.000001,NaN,Inf,84.141049,-2.328052,1.009359,0.294994,0.222835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800084,68.307950,68.784390,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468449,68.522944,14.519191,68.159320,-0.042451,0.034883,0.000000,14.351955,80.252737,-0.000065,68.377898,79.966281,68.644245,12.674988,68.656553,79.564543,67.907911,79.437092,-0.000530,0.030432,68.253249,16.207505,80.793706,-0.024411,-40.001101,-0.000001,NaN,Inf,84.148937,-2.396314,1.008880,0.294880,0.222796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816399,68.311801,68.788785,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466866,68.525145,14.502665,68.160973,-0.043236,0.034925,0.000000,14.349815,80.265306,-0.000261,68.363752,79.964302,68.618393,12.618852,68.624871,79.557677,67.906553,79.472007,-0.000531,0.030452,68.245283,16.237854,80.752571,-0.024399,-40.001416,-0.000000,NaN,Inf,84.118808,-2.416711,1.001063,0.296511,0.223688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800521,68.293835,68.775378,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463698,68.524870,14.547528,68.163452,-0.045249,0.034848,0.000000,14.352383,80.310205,-0.000264,68.359580,79.988475,68.629482,12.627946,68.628481,79.652002,67.906925,79.373530,-0.000531,0.030454,68.235728,16.217286,80.730013,-0.024370,-40.001626,-0.000000,NaN,Inf,84.075239,-2.366037,1.002475,0.295534,0.223844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808701,68.300772,68.767854,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436473,68.524870,14.435720,68.163452,-0.045952,0.034794,0.000000,14.353810,80.313757,0.000004,68.385786,79.975933,68.619662,12.652700,68.631129,79.556457,67.910450,79.466045,-0.000532,0.030452,68.236752,16.252024,80.766193,-0.024265,-40.000761,-0.000001,NaN,Inf,84.083554,-2.437849,1.005796,0.295870,0.223330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807192,68.292610,68.776779,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999715,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440953,68.523769,14.471142,68.164278,-0.045364,0.034819,0.000000,14.351242,80.325407,-0.000302,68.391869,80.010725,68.629744,12.614733,68.656181,79.540524,67.914499,79.460212,-0.000532,0.030471,68.250289,16.204986,80.693955,-0.024280,-40.001757,0.000000,NaN,Inf,84.157429,-2.374258,0.999948,0.294968,0.222984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818520,68.328060,68.776253,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432872,68.523219,14.490954,68.165380,-0.042911,0.034802,0.000000,14.347817,80.286679,-0.000307,68.390176,80.000477,68.624364,12.569548,68.637911,79.560405,67.909051,79.471315,-0.000531,0.030484,68.253556,16.109177,80.781083,-0.024409,-40.001128,-0.000000,NaN,Inf,84.144166,-2.382537,1.002091,0.296350,0.223390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819789,68.318103,68.787846,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461183,68.524595,14.432352,68.166481,-0.043001,0.034737,0.000000,14.347246,80.292483,-0.000041,68.380246,79.934607,68.617453,12.639285,68.633492,79.612313,67.901127,79.468132,-0.000533,0.030458,68.255188,16.193934,80.681312,-0.024392,-40.000918,-0.000001,NaN,Inf,84.165558,-2.369037,1.004024,0.295284,0.223470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815787,68.304952,68.764554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461785,68.524595,14.565647,68.166481,-0.044707,0.034739,0.000000,14.347389,80.272359,-0.000265,68.388894,79.989816,68.624123,12.549871,68.635176,79.600559,67.903184,79.454236,-0.000533,0.030448,68.262196,16.205399,80.749818,-0.024407,-40.001600,0.000000,NaN,Inf,84.090097,-2.363421,0.998006,0.295083,0.223278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820379,68.294995,68.783232,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458366,68.526521,14.521729,68.166206,-0.045784,0.034737,0.000000,14.352526,80.278477,-0.000297,68.384462,79.956293,68.625567,12.571810,68.629138,79.607978,67.907869,79.461659,-0.000533,0.030436,68.244937,16.151627,80.825114,-0.024436,-40.001285,-0.000001,NaN,Inf,84.088466,-2.375554,1.007182,0.295623,0.222560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814759,68.282303,68.787081,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454752,68.522944,14.465115,68.167583,-0.044687,0.034752,0.000000,14.355665,80.327706,0.000006,68.385829,79.949199,68.637049,12.671031,68.636467,79.559453,67.895522,79.463819,-0.000532,0.030434,68.244239,16.235172,80.771801,-0.024433,-40.001311,-0.000001,NaN,Inf,84.112052,-2.378169,1.004384,0.296374,0.223223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802555,68.304602,68.767681,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451883,68.524044,14.546129,68.169786,-0.042194,0.034732,0.000000,14.349386,80.278606,-0.000236,68.385460,79.953316,68.632741,12.637021,68.647954,79.607120,67.944641,79.526265,-0.000533,0.030449,68.259997,16.214289,80.837475,-0.024423,-40.001180,-0.000000,NaN,Inf,84.105890,-2.360942,1.000717,0.295807,0.223389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838553,68.314843,68.770633,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451786,68.524595,14.527623,68.168960,-0.043017,0.034631,0.000000,14.349815,80.256807,-0.000313,68.390393,79.932952,68.629132,12.580028,68.644760,79.619608,67.918418,79.534039,-0.000535,0.030440,68.255013,16.250982,80.777697,-0.024403,-40.001469,-0.000001,NaN,Inf,84.114775,-2.364791,1.006521,0.295840,0.223090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847825,68.294185,68.773936,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451144,68.524595,14.521948,68.168960,-0.044558,0.034630,0.000000,14.357663,80.290806,-0.000021,68.382854,80.008700,68.618459,12.669930,68.639903,79.556562,67.902506,79.532419,-0.000534,0.030423,68.255733,16.204680,80.824867,-0.024410,-40.001495,-0.000001,NaN,Inf,84.115588,-2.332934,1.005248,0.295135,0.222256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829674,68.302217,68.782554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470974,68.523219,14.555952,68.169511,-0.045197,0.034664,0.000000,14.351955,80.214656,0.000139,68.352607,79.914788,68.613144,12.574665,68.627103,79.537326,67.889504,79.580744,-0.000534,0.030409,68.227917,16.289551,80.733337,-0.024407,-40.000682,-0.000001,NaN,Inf,84.117329,-2.318196,1.004900,0.295304,0.223192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842642,68.294404,68.767069,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469932,68.522393,14.427184,68.168685,-0.043573,0.034683,0.000000,14.356094,80.253116,-0.000029,68.368556,80.026135,68.635212,12.639650,68.637124,79.548962,67.912224,79.426702,-0.000535,0.030407,68.242651,16.172589,80.753465,-0.024407,-40.001993,-0.000001,NaN,Inf,84.062178,-2.270182,1.005872,0.295982,0.223864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.858891,68.297358,68.772733,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430902,68.523494,14.482106,68.171439,-0.042473,0.034706,0.000000,14.346960,80.259837,0.000258,68.382029,79.976230,68.609295,12.617303,68.639881,79.582855,67.908745,79.452339,-0.000535,0.030412,68.245395,16.195290,80.691958,-0.024367,-40.001233,0.000000,NaN,Inf,84.064175,-2.404567,0.997046,0.295312,0.223112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.852921,68.285979,68.782139,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439049,68.524595,14.521770,68.171714,-0.043811,0.034694,0.000000,14.348387,80.274175,0.000410,68.372424,79.980743,68.617519,12.636674,68.631895,79.512408,67.897822,79.419322,-0.000536,0.030414,68.250661,16.175057,80.746901,-0.024367,-40.001049,-0.000001,NaN,Inf,84.169247,-2.381974,1.003548,0.295701,0.223221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838290,68.309591,68.772056,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456565,68.524595,14.434405,68.171714,-0.045856,0.034660,0.000000,14.350528,80.282527,-0.000007,68.394261,79.990681,68.649034,12.547953,68.640559,79.576644,67.918572,79.499492,-0.000537,0.030428,68.245655,16.176705,80.756221,-0.024375,-40.001128,-0.000001,NaN,Inf,84.150159,-2.395518,1.005729,0.296080,0.224150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829914,68.312020,68.781985,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462660,68.523769,14.445165,68.174193,-0.045055,0.034664,0.000000,14.350100,80.217050,-0.000055,68.382787,79.942821,68.630379,12.626315,68.623558,79.553724,67.891209,79.446337,-0.000538,0.030428,68.248635,16.224848,80.715493,-0.024377,-40.001521,0.000000,NaN,Inf,84.102623,-2.358128,0.998467,0.296527,0.223605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817077,68.307490,68.780824,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452828,68.522668,14.504542,68.174193,-0.043204,0.034603,0.000000,14.355380,80.320393,0.000233,68.373468,79.862984,68.611810,12.623765,68.625768,79.592904,67.896378,79.497325,-0.000538,0.030423,68.246745,16.209453,80.814915,-0.024373,-40.001233,0.000000,NaN,Inf,84.085266,-2.369309,0.998790,0.295984,0.223917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803911,68.287248,68.761471,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438394,68.523494,14.468870,68.177223,-0.041892,0.034564,0.000000,14.350813,80.349658,-0.000150,68.378964,79.900814,68.637596,12.617404,68.645744,79.560142,67.931442,79.436440,-0.000538,0.030423,68.251422,16.219490,80.742148,-0.024370,-40.001442,-0.000001,NaN,Inf,84.110836,-2.337506,1.003578,0.296430,0.223961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820554,68.299744,68.794014,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432227,68.523494,14.537782,68.177223,-0.042825,0.034517,0.000000,14.354809,80.300373,-0.000338,68.394543,80.014942,68.616053,12.601173,68.649551,79.573265,67.903468,79.416603,-0.000537,0.030420,68.254621,16.218399,80.851871,-0.024383,-40.001495,-0.000000,NaN,Inf,84.150839,-2.416720,1.002111,0.295841,0.223659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815218,68.307709,68.783515,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447233,68.523219,14.487079,68.179151,-0.045600,0.034514,0.000000,14.348245,80.313094,-0.000044,68.367881,79.933981,68.639761,12.680576,68.652067,79.538016,67.893245,79.469948,-0.000537,0.030395,68.249418,16.247279,80.720327,-0.024400,-40.001915,-0.000001,NaN,Inf,84.167586,-2.403137,1.007314,0.295658,0.223909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816071,68.297337,68.794908,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465589,68.524870,14.460094,68.179977,-0.044899,0.034495,0.000000,14.347817,80.267394,-0.000173,68.368685,79.983909,68.611591,12.589123,68.636774,79.546878,67.898629,79.366678,-0.000538,0.030425,68.248983,16.170383,80.723325,-0.024390,-40.001626,-0.000000,NaN,Inf,84.126568,-2.354223,1.002758,0.296754,0.223786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777098,68.290356,68.786160,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461895,68.525695,14.497611,68.181905,-0.043153,0.034457,0.000000,14.352383,80.264115,-0.000365,68.401539,79.924800,68.631931,12.640670,68.638415,79.553400,67.913843,79.424787,-0.000539,0.030419,68.257907,16.199072,80.867066,-0.024374,-40.000446,0.000000,NaN,Inf,84.078425,-2.434527,0.999620,0.295860,0.223672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822785,68.303223,68.790142,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460778,68.524595,14.415300,68.184659,-0.041824,0.034469,0.000000,14.351955,80.195697,-0.000220,68.368359,80.009326,68.612072,12.667158,68.636839,79.614089,67.897054,79.519855,-0.000538,0.030423,68.239973,16.230806,80.800232,-0.024395,-40.001416,-0.000000,NaN,Inf,84.089268,-2.407574,1.002470,0.295546,0.223366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781319,68.288342,68.746771,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451138,68.524595,14.540713,68.184659,-0.042756,0.034416,0.000000,14.346675,80.307275,-0.000068,68.377376,79.919741,68.608770,12.663346,68.620648,79.546551,67.902810,79.354436,-0.000538,0.030430,68.249005,16.161365,80.709783,-0.024424,-40.001075,0.000000,NaN,Inf,84.091195,-2.321850,0.996855,0.296030,0.223045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799209,68.269238,68.756263,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435480,68.523494,14.507012,68.183007,-0.044770,0.034416,0.000000,14.349244,80.245286,-0.000329,68.380939,80.028544,68.636152,12.614367,68.648457,79.612518,67.918044,79.401080,-0.000537,0.030449,68.246784,16.267641,80.837821,-0.024305,-40.000577,-0.000001,NaN,Inf,84.117345,-2.447594,1.006198,0.296066,0.223802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809554,68.317009,68.784782,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439373,68.525970,14.549864,68.183558,-0.044995,0.034370,0.000000,14.352383,80.238292,-0.000373,68.392736,79.990587,68.633484,12.552092,68.637058,79.630163,67.920779,79.434255,-0.000537,0.030456,68.259428,16.190703,80.782224,-0.024186,-40.001547,-0.000001,NaN,Inf,84.158752,-2.428976,1.004955,0.296330,0.224460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807301,68.316834,68.790423,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448290,68.524870,14.549282,68.183558,-0.042802,0.034371,0.000000,14.349957,80.264958,0.000200,68.388674,79.934069,68.632762,12.606108,68.660031,79.609320,67.923756,79.439012,-0.000537,0.030437,68.264456,16.246530,80.764461,-0.024175,-40.001338,-0.000001,NaN,Inf,84.150655,-2.407643,1.007652,0.295463,0.222848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785803,68.307797,68.776776,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451213,68.524319,14.497486,68.184935,-0.043007,0.034356,0.000000,14.348816,80.216583,-0.000062,68.381524,79.981496,68.645819,12.624868,68.647320,79.537772,67.919466,79.521450,-0.000538,0.030426,68.263911,16.211585,80.760382,-0.024189,-40.001128,-0.000001,NaN,Inf,84.116056,-2.404686,1.006988,0.295363,0.223955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796782,68.299656,68.769996,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472875,68.524319,14.504248,68.184935,-0.044377,0.034268,0.000000,14.356807,80.267232,-0.000096,68.384305,79.978117,68.634534,12.675435,68.656399,79.574937,67.913117,79.552295,-0.000537,0.030392,68.262561,16.238283,80.764295,-0.024195,-40.001154,-0.000000,NaN,Inf,84.116867,-2.343106,1.003202,0.295566,0.223359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795885,68.310401,68.786092,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464359,68.523494,14.558804,68.183282,-0.045887,0.034229,0.000000,14.351242,80.264281,0.000338,68.407271,79.893607,68.649450,12.702495,68.648457,79.521782,67.915874,79.474087,-0.000538,0.030394,68.255378,16.270131,80.707661,-0.024203,-40.001285,-0.000000,NaN,Inf,84.058125,-2.314405,1.002168,0.295915,0.223176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792932,68.305783,68.790094,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452552,68.525145,14.469153,68.180253,-0.045548,0.034188,0.000000,14.347531,80.203695,0.000221,68.370744,79.939115,68.615265,12.690629,68.644191,79.574625,67.908606,79.398714,-0.000538,0.030411,68.267173,16.314500,80.784877,-0.024209,-40.001390,-0.000001,NaN,Inf,84.080385,-2.373850,1.006529,0.296381,0.223376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774123,68.287795,68.774105,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438222,68.523769,14.535696,68.179151,-0.043571,0.034210,0.000000,14.353953,80.377476,-0.000090,68.368071,80.091081,68.607611,12.653496,68.645678,79.503958,67.913399,79.461944,-0.000538,0.030394,68.271525,16.244126,80.775309,-0.024223,-40.000970,-0.000000,NaN,Inf,84.114062,-2.421255,1.001149,0.295881,0.223667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759404,68.300094,68.762272,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429313,68.523769,14.436166,68.179151,-0.043664,0.034262,0.000000,14.350813,80.338054,-0.000054,68.393298,79.934925,68.633375,12.625887,68.633207,79.531784,67.910532,79.463212,-0.000537,0.030395,68.248825,16.178795,80.763522,-0.024237,-40.000682,-0.000001,NaN,Inf,84.151580,-2.380180,1.006751,0.295783,0.223590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754833,68.302588,68.773536,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472810,68.524044,14.513010,68.176672,-0.045095,0.034164,0.000000,14.354381,80.287524,0.000083,68.389910,80.020687,68.619902,12.546260,68.645503,79.516935,67.927497,79.409155,-0.000537,0.030392,68.254529,16.239631,80.810816,-0.024229,-40.001259,-0.000000,NaN,Inf,84.175777,-2.376393,1.000475,0.295319,0.223693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775851,68.294929,68.779268,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
