OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
12:15:54 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.476126,68.522668,14.519278,68.171714,-0.044613,0.033999,0.000000,14.350813,80.312884,-0.000097,68.392027,79.974723,68.642734,12.608759,68.640907,79.525591,67.895111,79.455703,-0.000539,0.030514,68.261612,16.226875,80.773149,-0.024381,-40.001154,-0.000000,NaN,Inf,84.122866,-2.425295,1.000583,0.295871,0.223934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783307,68.296984,68.777659,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467848,68.525420,14.466516,68.167583,-0.044374,0.033999,0.000000,14.354238,80.284602,-0.000270,68.387508,80.063427,68.641662,12.597176,68.645239,79.576117,67.920503,79.469738,-0.000539,0.030508,68.259567,16.204209,80.762216,-0.024574,-40.000787,-0.000000,NaN,Inf,84.047663,-2.366420,1.002981,0.295528,0.223533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771016,68.320027,68.782252,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444339,68.524319,14.481553,68.166757,-0.042755,0.034057,0.000000,14.350956,80.299298,-0.000173,68.390832,79.995495,68.656949,12.576113,68.646814,79.580005,67.898483,79.531426,-0.000540,0.030499,68.272821,16.285927,80.643743,-0.024568,-40.000446,0.000000,NaN,Inf,84.072852,-2.381632,0.999908,0.294737,0.224171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775915,68.314950,68.789754,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436567,68.524319,14.486010,68.166757,-0.042233,0.034117,0.000000,14.352954,80.378439,-0.000301,68.385662,79.979625,68.628386,12.565876,68.646508,79.479001,67.912405,79.544361,-0.000539,0.030504,68.270123,16.265116,80.759136,-0.024626,-40.001705,-0.000000,NaN,Inf,84.135524,-2.314893,1.002576,0.295965,0.223391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767714,68.307992,68.769590,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444715,68.523494,14.427750,68.162350,-0.043761,0.034150,0.000000,14.349529,80.330722,-0.000299,68.411518,79.933804,68.650366,12.578275,68.638150,79.575971,67.920569,79.448542,-0.000539,0.030519,68.262940,16.235928,80.773170,-0.024493,-40.000682,-0.000001,NaN,Inf,84.156623,-2.319442,1.003425,0.296547,0.222565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781383,68.310442,68.793537,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462319,68.524319,14.443767,68.164553,-0.045217,0.034152,0.000000,14.347103,80.336632,-0.000139,68.378729,79.997815,68.640940,12.610921,68.645764,79.593102,67.923304,79.465051,-0.000539,0.030537,68.265660,16.268618,80.776780,-0.024371,-40.001206,0.000000,NaN,Inf,84.133678,-2.397070,0.998826,0.295792,0.223008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773619,68.294774,68.777571,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465408,68.523769,14.505969,68.162074,-0.044320,0.034157,0.000000,14.348816,80.300100,-0.000245,68.376143,79.984258,68.640524,12.550156,68.636203,79.563523,67.900320,79.452399,-0.000540,0.030558,68.239085,16.284771,80.831193,-0.024364,-40.000892,-0.000001,NaN,Inf,84.109280,-2.389079,1.005212,0.296176,0.223385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774450,68.316394,68.780785,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471942,68.522668,14.445742,68.158219,-0.042642,0.034116,0.000000,14.353382,80.298292,-0.000234,68.386899,79.979566,68.628255,12.637101,68.631827,79.560103,67.896183,79.530097,-0.000540,0.030559,68.245310,16.199086,80.707680,-0.024345,-40.000446,-0.000000,NaN,Inf,84.077814,-2.374024,1.002804,0.295411,0.223555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740571,68.281250,68.762108,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451084,68.522668,14.529422,68.158219,-0.043150,0.034103,0.000000,14.346818,80.290093,-0.000197,68.372405,79.934828,68.626527,12.626622,68.639660,79.557939,67.918181,79.445504,-0.000540,0.030552,68.248575,16.222058,80.808311,-0.024349,-40.000892,0.000000,NaN,Inf,84.059003,-2.313556,0.998190,0.296394,0.222910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747570,68.298647,68.763726,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424752,68.523769,14.417023,68.158494,-0.044840,0.034141,0.000000,14.347531,80.344741,0.000044,68.368821,80.035928,68.611130,12.592263,68.625919,79.469178,67.882546,79.428914,-0.000540,0.030521,68.237541,16.174200,80.889299,-0.024089,-40.000970,-0.000001,NaN,Inf,84.115567,-2.396886,1.005421,0.296045,0.222737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724277,68.289063,68.777987,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425190,68.523494,14.527753,68.153812,-0.046430,0.034158,0.000000,14.352526,80.290898,-0.000161,68.371516,80.017207,68.616073,12.566427,68.635437,79.499760,67.890253,79.512427,-0.000539,0.030514,68.246443,16.194784,80.884667,-0.024094,-40.001915,0.000000,NaN,Inf,84.188169,-2.373284,0.999464,0.295472,0.224029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762049,68.304818,68.771973,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462630,68.524044,14.498428,68.150782,-0.045023,0.034163,0.000000,14.352954,80.287731,-0.000166,68.392396,79.961107,68.635647,12.578600,68.662086,79.636927,67.922516,79.399403,-0.000538,0.030520,68.263636,16.221303,80.770394,-0.024310,-40.000892,-0.000001,NaN,Inf,84.186704,-2.320433,1.007110,0.296064,0.223238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773312,68.302783,68.787172,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463914,68.524044,14.548342,68.150782,-0.043389,0.034188,0.000000,14.349386,80.275991,0.000079,68.377622,80.003996,68.618435,12.614999,68.644035,79.536713,67.916782,79.499656,-0.000539,0.030508,68.240153,16.241529,80.884464,-0.024322,-40.001128,-0.000000,NaN,Inf,84.085624,-2.434665,1.002475,0.295123,0.222944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757762,68.300945,68.758172,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440297,68.524870,14.546050,68.149680,-0.044612,0.034221,0.000000,14.348816,80.237830,-0.000164,68.373493,80.016421,68.622415,12.609045,68.654669,79.550321,67.901810,79.454847,-0.000538,0.030513,68.237258,16.252444,80.821893,-0.024126,-40.001495,-0.000001,NaN,Inf,84.082143,-2.356219,1.005837,0.295361,0.223674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740134,68.296197,68.770223,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435549,68.523219,14.529138,68.148579,-0.045888,0.034207,0.000000,14.350100,80.258237,-0.000193,68.386248,80.073583,68.611852,12.645727,68.636618,79.592350,67.915906,79.432462,-0.000538,0.030505,68.257064,16.246016,80.781409,-0.024187,-40.002360,-0.000001,NaN,Inf,84.144723,-2.373116,1.007323,0.296218,0.223770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738712,68.288537,68.763946,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437771,68.523769,14.466165,68.144998,-0.046472,0.034222,0.000000,14.350813,80.333151,-0.000193,68.377556,80.000550,68.633045,12.562268,68.639113,79.604472,67.904655,79.496513,-0.000539,0.030503,68.238847,16.285128,80.767764,-0.024417,-40.000970,-0.000001,NaN,Inf,84.158287,-2.404069,1.006483,0.295357,0.223053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750763,68.299763,68.770573,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467730,68.524044,14.547216,68.142244,-0.044803,0.034245,0.000000,14.357235,80.297569,-0.000073,68.392722,80.047744,68.630661,12.621053,68.660839,79.527775,67.911199,79.514361,-0.000539,0.030495,68.257346,16.229030,80.776144,-0.024403,-40.000997,-0.000000,NaN,Inf,84.152804,-2.346371,1.001967,0.295579,0.223212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759599,68.314425,68.785422,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460848,68.524044,14.457778,68.142244,-0.043232,0.034285,0.000000,14.347959,80.304473,-0.000205,68.390354,80.036356,68.619441,12.644076,68.642132,79.606834,67.904655,79.534632,-0.000539,0.030471,68.253320,16.289329,80.739294,-0.024426,-40.001075,-0.000001,NaN,Inf,84.071795,-2.339977,1.005494,0.295486,0.223137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774975,68.294883,68.779299,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451526,68.524595,14.488987,68.140591,-0.044210,0.034302,0.000000,14.347817,80.276873,-0.000207,68.398089,79.904964,68.640415,12.536923,68.661451,79.541825,67.929498,79.497597,-0.000539,0.030457,68.270992,16.199264,80.789894,-0.024462,-40.001311,0.000000,NaN,Inf,84.090457,-2.318741,0.999788,0.295695,0.222836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790546,68.327927,68.792902,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999616,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439965,68.524319,14.485531,68.138663,-0.045631,0.034327,0.000000,14.350385,80.256234,0.000014,68.389052,79.969421,68.638512,12.567549,68.641672,79.589702,67.921227,79.501798,-0.000540,0.030471,68.250362,16.216601,80.803884,-0.024510,-40.001128,-0.000000,NaN,Inf,84.116294,-2.370430,1.002592,0.295289,0.222798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771191,68.323944,68.763860,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428858,68.525695,14.435055,68.133155,-0.046767,0.034353,0.000000,14.351670,80.223033,-0.000236,68.380621,79.976229,68.646517,12.607494,68.630142,79.588216,67.922298,79.543240,-0.000540,0.030453,68.265074,16.277287,80.871737,-0.024689,-40.000761,-0.000000,NaN,Inf,84.147396,-2.359112,1.003156,0.295893,0.224355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787506,68.316569,68.788617,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462404,68.523769,14.440581,68.135083,-0.045083,0.034365,0.000000,14.348958,80.272295,-0.000207,68.395439,79.951913,68.636719,12.593690,68.649024,79.603432,67.918095,79.502656,-0.000541,0.030452,68.257173,16.206805,80.815346,-0.024719,-40.000472,-0.000000,NaN,Inf,84.185919,-2.294402,1.000430,0.296130,0.223146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797654,68.319239,68.785249,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465308,68.523769,14.489894,68.135083,-0.043412,0.034376,0.000000,14.350813,80.357666,0.000037,68.386009,80.018906,68.634860,12.597177,68.634277,79.534718,67.901526,79.476924,-0.000542,0.030464,68.255171,16.179616,80.826502,-0.024720,-40.001757,0.000000,NaN,Inf,84.085961,-2.355358,0.998491,0.295499,0.223243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773772,68.305737,68.778666,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453360,68.523219,14.445560,68.132053,-0.044321,0.034387,0.000000,14.344963,80.238226,-0.000198,68.405153,80.084690,68.628911,12.630150,68.642044,79.571241,67.920395,79.497518,-0.000541,0.030480,68.264422,16.238417,80.889993,-0.024483,-40.001101,-0.000000,NaN,Inf,84.078086,-2.357444,1.001700,0.295913,0.222800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791093,68.312258,68.773002,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451082,68.524319,14.545370,68.132053,-0.045794,0.034363,0.000000,14.353668,80.312797,-0.000242,68.379319,79.989272,68.638950,12.618301,68.640032,79.509213,67.918076,79.442396,-0.000542,0.030454,68.257153,16.223657,80.793624,-0.024703,-40.000734,0.000000,NaN,Inf,84.109943,-2.361382,0.999460,0.295742,0.223321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783264,68.306503,68.789800,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444794,68.524870,14.518901,68.132879,-0.046246,0.034406,0.000000,14.352526,80.320971,-0.000063,68.382816,80.059766,68.631164,12.548646,68.645961,79.587931,67.910786,79.447131,-0.000543,0.030414,68.241634,16.214147,80.764908,-0.024668,-40.001338,-0.000001,NaN,Inf,84.117221,-2.399034,1.006525,0.295570,0.223159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774231,68.289982,68.791242,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443544,68.524870,14.483070,68.132879,-0.044653,0.034416,0.000000,14.346818,80.238120,0.000055,68.391704,80.004027,68.644111,12.599217,68.649768,79.543760,67.912669,79.501332,-0.000543,0.030380,68.263769,16.144935,80.830011,-0.024654,-40.000682,-0.000001,NaN,Inf,84.134839,-2.388309,1.005130,0.294387,0.222606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816266,68.319567,68.795617,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472838,68.522944,14.551530,68.131227,-0.042988,0.034445,0.000000,14.351099,80.297807,0.000038,68.378080,79.962338,68.658371,12.558312,68.638259,79.579496,67.912669,79.475740,-0.000545,0.030390,68.259221,16.250297,80.770660,-0.024551,-40.002019,-0.000000,NaN,Inf,84.138230,-2.350891,1.002737,0.294872,0.222909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831356,68.319699,68.796864,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463509,68.524319,14.537995,68.130951,-0.044349,0.034515,0.000000,14.349244,80.249208,0.000201,68.375105,80.006615,68.636194,12.677823,68.638522,79.590353,67.888461,79.437809,-0.000545,0.030377,68.245903,16.299803,80.872737,-0.024556,-40.000656,-0.000001,NaN,Inf,84.056849,-2.369446,1.005437,0.296199,0.223598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815413,68.293767,68.783896,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459494,68.524595,14.445646,68.129850,-0.045951,0.034485,0.000000,14.348245,80.269620,0.000342,68.396986,79.980113,68.634772,12.553990,68.643751,79.571101,67.918822,79.511411,-0.000546,0.030369,68.266992,16.259586,80.794727,-0.024653,-40.001338,0.000000,NaN,Inf,84.065981,-2.355480,0.996738,0.296253,0.223367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.833521,68.310224,68.772261,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434764,68.523769,14.520927,68.130125,-0.046303,0.034498,0.000000,14.352954,80.290182,0.000087,68.394487,79.983361,68.627446,12.640099,68.656791,79.578092,67.912145,79.426011,-0.000544,0.030383,68.255805,16.226061,80.923600,-0.024665,-40.001180,0.000000,NaN,Inf,84.094680,-2.349738,0.999042,0.295209,0.223176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815806,68.323681,68.791770,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446703,68.523769,14.431140,68.130125,-0.044409,0.034507,0.000000,14.351812,80.219743,0.000116,68.376387,79.964189,68.624690,12.568160,68.646136,79.546636,67.906389,79.522977,-0.000545,0.030373,68.247187,16.246088,80.823095,-0.024722,-40.001206,-0.000001,NaN,Inf,84.160969,-2.404989,1.005969,0.295353,0.222575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811804,68.304293,68.782278,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439936,68.524044,14.467331,68.126820,-0.043575,0.034507,0.000000,14.351242,80.229959,0.000095,68.378213,80.022095,68.641290,12.607392,68.642373,79.556659,67.921537,79.502328,-0.000545,0.030367,68.251497,16.209745,80.801314,-0.024495,-40.001390,0.000000,NaN,Inf,84.128556,-2.328922,0.998923,0.295896,0.222660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818015,68.305519,68.786194,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442545,68.525145,14.505824,68.127371,-0.045571,0.034544,0.000000,14.353097,80.351941,-0.000282,68.362134,80.067971,68.625543,12.685428,68.627451,79.591762,67.896189,79.549727,-0.000545,0.030357,68.248211,16.167787,80.759442,-0.024478,-40.001075,-0.000000,NaN,Inf,84.147200,-2.359037,1.001897,0.296013,0.223360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811826,68.300989,68.766270,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465354,68.520742,14.435417,68.125167,-0.046848,0.034546,0.000000,14.348958,80.249904,-0.000213,68.391033,80.061883,68.629655,12.655352,68.650687,79.552257,67.914905,79.439482,-0.000544,0.030347,68.230430,16.181042,80.921399,-0.024430,-40.001757,-0.000001,NaN,Inf,84.141216,-2.299339,1.004381,0.295697,0.223787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835051,68.313418,68.799513,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699266,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468384,68.520742,14.560042,68.125167,-0.046094,0.034566,0.000000,14.349529,80.275154,0.000038,68.394965,79.953946,68.625937,12.590835,68.655697,79.557391,67.910964,79.489841,-0.000542,0.030332,68.270758,16.197694,80.752938,-0.024416,-40.001128,0.000000,NaN,Inf,84.074935,-2.397976,0.997930,0.294964,0.223262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853356,68.310530,68.775214,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430292,68.523219,14.433342,68.125443,-0.043946,0.034611,0.000000,14.349957,80.267900,-0.000263,68.376780,79.953074,68.614586,12.648521,68.638106,79.561405,67.909696,79.508226,-0.000543,0.030293,68.244273,16.302486,80.806882,-0.024439,-40.001180,-0.000001,NaN,Inf,84.066722,-2.357516,1.006335,0.295131,0.223112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839097,68.312477,68.774779,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698899,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438777,68.523769,14.436574,68.125718,-0.043674,0.034616,0.000000,14.351099,80.275416,-0.000254,68.380433,80.112755,68.643892,12.707899,68.638325,79.595957,67.926268,79.457947,-0.000541,0.030284,68.253307,16.182527,80.851750,-0.024477,-40.001233,-0.000000,NaN,Inf,84.187687,-2.346956,1.000211,0.296084,0.223799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.863831,68.308123,68.775961,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446610,68.522944,14.544184,68.126269,-0.045687,0.034650,0.000000,14.353097,80.271530,-0.000032,68.377346,80.019402,68.614608,12.663406,68.649768,79.517932,67.886976,79.510386,-0.000540,0.030297,68.239877,16.192401,80.826990,-0.024467,-40.001101,0.000000,NaN,Inf,84.150072,-2.395947,0.999847,0.295685,0.223373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826654,68.293789,68.762050,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455593,68.523494,14.472571,68.124617,-0.047015,0.034689,0.000000,14.348245,80.303615,-0.000232,68.390341,80.002855,68.643543,12.606353,68.643379,79.541602,67.912959,79.484966,-0.000539,0.030293,68.253720,16.233167,80.820996,-0.024443,-40.001390,-0.000001,NaN,Inf,84.127981,-2.318635,1.006754,0.295681,0.223598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846030,68.304446,68.756431,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.482376,68.523494,14.535914,68.124617,-0.046254,0.034773,0.000000,14.355523,80.311710,-0.000384,68.385671,80.050417,68.638447,12.607106,68.647843,79.573978,67.901600,79.480164,-0.000540,0.030306,68.249456,16.205985,80.742942,-0.024442,-40.000656,-0.000000,NaN,Inf,84.104159,-2.363047,1.001175,0.295518,0.223311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825560,68.306000,68.792453,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465148,68.525145,14.544880,68.128197,-0.044481,0.034795,0.000000,14.349244,80.226000,-0.000209,68.387538,80.025458,68.639518,12.672603,68.636859,79.548142,67.911384,79.470947,-0.000540,0.030303,68.250500,16.242370,80.793116,-0.024481,-40.000708,-0.000001,NaN,Inf,84.031556,-2.355170,1.003697,0.295542,0.222967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828294,68.311646,68.800151,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456702,68.524319,14.456312,68.129299,-0.042874,0.034753,0.000000,14.354238,80.279046,0.000127,68.360965,80.043448,68.617779,12.640241,68.648368,79.525104,67.898755,79.460597,-0.000539,0.030306,68.230500,16.178938,80.833679,-0.024514,-40.001574,-0.000001,NaN,Inf,84.079898,-2.371636,1.005512,0.295939,0.223465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807802,68.290726,68.769664,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429259,68.522668,14.504577,68.127922,-0.045535,0.034793,0.000000,14.348530,80.341327,-0.000140,68.381415,79.953597,68.638534,12.587879,68.655413,79.493320,67.893987,79.497984,-0.000539,0.030300,68.236096,16.166830,80.762218,-0.024485,-40.002334,0.000000,NaN,Inf,84.101977,-2.366514,0.999973,0.295202,0.223407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814013,68.297772,68.779028,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452835,68.525695,14.535771,68.127922,-0.046183,0.034770,0.000000,14.347389,80.245555,0.000049,68.386348,79.981044,68.634948,12.621483,68.646005,79.527381,67.910184,79.527858,-0.000539,0.030292,68.264194,16.210814,80.807740,-0.024493,-40.000551,-0.000001,NaN,Inf,84.166294,-2.342362,1.005219,0.295407,0.223563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800869,68.312062,68.803107,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461534,68.525695,14.515013,68.127922,-0.044815,0.034776,0.000000,14.347531,80.273809,0.000383,68.357687,79.925958,68.615023,12.607923,68.626073,79.547896,67.882559,79.463847,-0.000540,0.030295,68.234659,16.237212,80.772803,-0.024491,-40.001180,-0.000001,NaN,Inf,84.113841,-2.329181,1.005738,0.295731,0.224069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781361,68.277574,68.751820,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475258,68.523494,14.543607,68.130401,-0.043487,0.034757,0.000000,14.349815,80.353235,0.000025,68.389845,80.002475,68.644702,12.674968,68.660336,79.527037,67.916619,79.487352,-0.000539,0.030317,68.259840,16.296272,80.745555,-0.024521,-40.001101,-0.000001,NaN,Inf,84.090247,-2.347960,1.003698,0.295324,0.222788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829738,68.312259,68.817016,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459731,68.523494,14.483259,68.130125,-0.044463,0.034730,0.000000,14.349957,80.304020,-0.000071,68.382069,79.960384,68.632783,12.598604,68.655894,79.468181,67.922509,79.560790,-0.000539,0.030321,68.268591,16.243412,80.752061,-0.024502,-40.000577,-0.000001,NaN,Inf,84.050840,-2.364977,1.004722,0.295612,0.223489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836517,68.306985,68.785919,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436257,68.524319,14.544239,68.131227,-0.046308,0.034770,0.000000,14.354381,80.323807,0.000080,68.372792,79.969194,68.628649,12.601723,68.625154,79.544315,67.904014,79.426785,-0.000538,0.030347,68.234488,16.276552,80.714553,-0.024484,-40.001128,-0.000000,NaN,Inf,84.092935,-2.317643,1.001627,0.296395,0.223785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821165,68.322806,68.774088,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432144,68.524319,14.446423,68.131227,-0.047464,0.034770,0.000000,14.348530,80.264348,-0.000056,68.368231,80.002490,68.630924,12.615611,68.632418,79.515974,67.913560,79.444441,-0.000538,0.030357,68.226198,16.178153,80.768255,-0.024502,-40.001128,-0.000001,NaN,Inf,84.157466,-2.396296,1.007480,0.295342,0.223257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821362,68.300967,68.787781,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440885,68.524319,14.522139,68.130125,-0.045530,0.034741,0.000000,14.348387,80.264042,-0.000306,68.374161,79.949555,68.621257,12.562615,68.636881,79.569614,67.896660,79.494087,-0.000538,0.030374,68.239995,16.231997,80.779533,-0.024492,-40.001495,-0.000000,NaN,Inf,84.168638,-2.393035,1.000989,0.296034,0.223092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820421,68.287969,68.765493,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445093,68.523494,14.540445,68.134807,-0.043418,0.034761,0.000000,14.350956,80.259093,-0.000116,68.384310,79.888773,68.623116,12.659797,68.625854,79.574790,67.906052,79.441643,-0.000536,0.030371,68.249333,16.193706,80.732012,-0.024514,-40.000839,-0.000001,NaN,Inf,84.144900,-2.340135,1.005627,0.296352,0.224048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826851,68.304797,68.768644,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448396,68.524319,14.432383,68.139214,-0.044350,0.034750,0.000000,14.349244,80.273724,-0.000059,68.365882,79.988097,68.632805,12.595933,68.633052,79.598828,67.898302,79.488740,-0.000536,0.030367,68.238733,16.186579,80.728831,-0.024477,-40.001180,0.000000,NaN,Inf,84.125461,-2.399162,0.999568,0.296170,0.223767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810777,68.291623,68.768796,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469739,68.523769,14.489613,68.140591,-0.046229,0.034767,0.000000,14.349672,80.280199,-0.000342,68.369554,79.963023,68.588078,12.623277,68.624475,79.540584,67.886613,79.493412,-0.000535,0.030364,68.228351,16.263310,80.745902,-0.024401,-40.000970,0.000000,NaN,Inf,84.124511,-2.345654,0.998892,0.296045,0.223127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802619,68.300092,68.759610,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460109,68.523769,14.432130,68.140591,-0.047392,0.034766,0.000000,14.346532,80.388688,-0.000262,68.372532,79.926259,68.636829,12.652111,68.637494,79.588783,67.905832,79.474765,-0.000535,0.030350,68.256144,16.289215,80.829889,-0.024395,-40.000970,-0.000000,NaN,Inf,84.066073,-2.330577,1.001373,0.297206,0.224493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826435,68.307707,68.791279,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434849,68.522393,14.417827,68.138939,-0.045448,0.034784,0.000000,14.342679,80.281542,-0.000082,68.381529,80.083868,68.631930,12.645811,68.645896,79.561950,67.929036,79.468790,-0.000535,0.030363,68.260608,16.205777,80.836478,-0.024424,-40.000918,0.000000,NaN,Inf,84.092185,-2.363316,0.998065,0.296614,0.222992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831094,68.316942,68.777065,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428960,68.524319,14.539991,68.144723,-0.043864,0.034835,0.000000,14.347674,80.300919,-0.000325,68.381701,79.926426,68.623684,12.670217,68.648456,79.601822,67.928378,79.474927,-0.000534,0.030378,68.236383,16.282809,80.774251,-0.024403,-40.001757,0.000000,NaN,Inf,84.159364,-2.390852,0.998821,0.295179,0.222930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831159,68.328233,68.777239,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461069,68.521293,14.473090,68.146926,-0.043639,0.034816,0.000000,14.351099,80.278194,-0.000329,68.380290,80.007983,68.633176,12.537432,68.642986,79.564991,67.910321,79.440154,-0.000532,0.030376,68.240345,16.179081,80.790729,-0.024387,-40.001364,-0.000001,NaN,Inf,84.177285,-2.385745,1.007695,0.296476,0.223665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821952,68.287838,68.758365,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456458,68.523494,14.437275,68.145824,-0.046176,0.034862,0.000000,14.346390,80.300289,-0.000052,68.362582,79.940410,68.638775,12.591937,68.632790,79.616020,67.903295,79.460094,-0.000532,0.030383,68.244111,16.154844,80.740825,-0.024389,-40.001154,-0.000000,NaN,Inf,84.087104,-2.392906,1.000831,0.295609,0.223288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817578,68.303418,68.772538,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463758,68.523494,14.540834,68.145824,-0.047418,0.034850,0.000000,14.351099,80.338829,-0.000308,68.367927,80.069709,68.654806,12.530580,68.643839,79.562546,67.911175,79.548872,-0.000531,0.030364,68.258148,16.182527,80.797908,-0.024400,-40.000629,-0.000001,NaN,Inf,84.104815,-2.295000,1.006032,0.295312,0.223466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817403,68.313638,68.784567,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455544,68.523219,14.444344,68.148028,-0.045471,0.034836,0.000000,14.342394,80.285669,-0.000332,68.372361,80.029979,68.630136,12.628886,68.658236,79.534773,67.911067,79.410554,-0.000531,0.030374,68.238192,16.222885,80.770929,-0.024421,-39.999921,-0.000001,NaN,Inf,84.082016,-2.314943,1.005329,0.295945,0.223574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827638,68.303922,68.791938,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462273,68.522393,14.538258,68.147201,-0.043848,0.034866,0.000000,14.353810,80.403811,-0.000039,68.386029,80.014268,68.622175,12.603599,68.651935,79.587097,67.898634,79.421317,-0.000530,0.030379,68.244852,16.157670,80.761951,-0.024350,-40.001338,0.000000,NaN,Inf,84.104016,-2.415124,0.999225,0.296346,0.224155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811783,68.309677,68.790736,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427951,68.522668,14.512196,68.145549,-0.043702,0.034907,0.000000,14.349386,80.308679,0.000021,68.387462,80.013743,68.636479,12.606027,68.644627,79.489123,67.909643,79.493616,-0.000531,0.030352,68.263242,16.133391,80.782001,-0.024336,-40.000997,-0.000001,NaN,Inf,84.084942,-2.394883,1.005254,0.296223,0.223292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818606,68.310684,68.768077,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
