OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
12:29:16 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.432992,68.523219,14.437083,68.151884,-0.047309,0.033939,0.000000,14.347674,80.292747,-0.000165,68.356227,79.952903,68.624015,12.650642,68.635068,79.524244,67.906458,79.415018,-0.000530,0.030497,68.254700,16.234565,80.744883,-0.024427,-40.000944,0.000000,NaN,Inf,84.065886,-2.410277,0.998813,0.294123,0.222059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768744,68.285323,68.773206,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444763,68.524870,14.489551,68.148854,-0.044474,0.033911,0.000000,14.345676,80.357432,-0.000075,68.389320,79.945545,68.605753,12.606558,68.625528,79.464715,67.915674,79.479132,-0.000528,0.030495,68.258487,16.272278,80.799501,-0.024460,-40.001495,-0.000000,NaN,Inf,84.165232,-2.407278,1.000283,0.294840,0.221954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791206,68.279109,68.774103,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473602,68.522944,14.571933,68.145273,-0.044488,0.033922,0.000000,14.348387,80.323370,0.000213,68.364005,79.962388,68.613233,12.654455,68.630933,79.456018,67.907640,79.464050,-0.000529,0.030489,68.256288,16.311418,80.782470,-0.024623,-40.000813,-0.000000,NaN,Inf,84.134924,-2.369992,1.003101,0.294830,0.222389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797854,68.279940,68.772724,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467211,68.524595,14.483929,68.142795,-0.047193,0.033954,0.000000,14.351242,80.394051,0.000075,68.382192,79.932105,68.607896,12.678516,68.629751,79.509884,67.917643,79.546076,-0.000530,0.030465,68.279880,16.260449,80.701297,-0.024599,-40.001364,-0.000001,NaN,Inf,84.054779,-2.372893,1.006794,0.294765,0.222995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780883,68.285827,68.774408,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000492,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444152,68.524319,14.506595,68.141968,-0.047974,0.033967,0.000000,14.350671,80.339382,0.000027,68.388496,79.974418,68.655990,12.651681,68.669134,79.546961,67.939797,79.388141,-0.000531,0.030470,68.291983,16.220660,80.819343,-0.024581,-40.001495,-0.000000,NaN,Inf,84.073753,-2.323437,1.001156,0.295112,0.222784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784513,68.304843,68.793635,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442104,68.524319,14.460786,68.141968,-0.045644,0.033994,0.000000,14.344820,80.358537,0.000497,68.385213,80.001866,68.617673,12.646483,68.639532,79.506559,67.915696,79.446607,-0.000531,0.030477,68.261817,16.271093,80.776455,-0.024687,-40.000839,-0.000001,NaN,Inf,84.136031,-2.460118,1.004323,0.294655,0.222401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765311,68.292283,68.774956,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461945,68.526521,14.444974,68.140867,-0.044275,0.033952,0.000000,14.351384,80.327511,0.000253,68.390427,79.919902,68.617148,12.615202,68.642332,79.482646,67.928850,79.478148,-0.000532,0.030470,68.271588,16.243034,80.733419,-0.024704,-40.001285,-0.000000,NaN,Inf,84.141591,-2.393599,1.001294,0.294942,0.223423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780577,68.319199,68.783113,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.483610,68.525695,14.565590,68.140867,-0.045540,0.033975,0.000000,14.350528,80.342671,0.000037,68.376978,80.022031,68.625524,12.704718,68.635746,79.592616,67.930690,79.473210,-0.000531,0.030471,68.265974,16.203452,80.753610,-0.024869,-40.001416,0.000000,NaN,Inf,84.089958,-2.383881,0.998827,0.294442,0.222028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778980,68.299307,68.772900,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458665,68.524870,14.490840,68.143896,-0.047825,0.033979,0.000000,14.346104,80.393980,0.000185,68.395643,79.911211,68.644071,12.661307,68.634762,79.439555,67.945749,79.391900,-0.000533,0.030463,68.282188,16.243005,80.754897,-0.024831,-40.000420,-0.000001,NaN,Inf,84.030415,-2.389301,1.005660,0.295250,0.221966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789631,68.304559,68.778806,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438391,68.525420,14.444623,68.144998,-0.048319,0.034091,0.000000,14.347959,80.316077,-0.000028,68.368743,79.950752,68.624868,12.681595,68.638831,79.571141,67.934455,79.471458,-0.000532,0.030464,68.265996,16.310662,80.743536,-0.024831,-40.001469,-0.000000,NaN,Inf,84.074372,-2.457234,1.002224,0.296029,0.223194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761702,68.281188,68.771260,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439899,68.525420,14.579742,68.144998,-0.045621,0.034143,0.000000,14.347959,80.326374,-0.000218,68.380956,79.911442,68.637991,12.677517,68.648218,79.573586,67.938024,79.516186,-0.000533,0.030448,68.266650,16.228943,80.734236,-0.024732,-40.001757,-0.000000,NaN,Inf,84.152770,-2.394337,1.000432,0.295190,0.222315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782304,68.290160,68.773579,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456430,68.524870,14.538357,68.144447,-0.044167,0.034171,0.000000,14.354524,80.249259,-0.000205,68.368549,79.965763,68.617388,12.624540,68.646314,79.607531,67.914296,79.426601,-0.000533,0.030429,68.265801,16.206135,80.820749,-0.024861,-40.001495,-0.000001,NaN,Inf,84.148675,-2.365480,1.009684,0.295546,0.222420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763364,68.291998,68.773557,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450735,68.525145,14.500024,68.144998,-0.045437,0.034209,0.000000,14.349386,80.330416,0.000102,68.369831,80.010981,68.629570,12.641262,68.619840,79.539484,67.918915,79.425219,-0.000533,0.030424,68.270393,16.164241,80.767643,-0.024842,-40.001941,-0.000001,NaN,Inf,84.103265,-2.406711,1.005667,0.294887,0.223106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753938,68.292129,68.786068,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468378,68.523769,14.540316,68.144447,-0.047421,0.034207,0.000000,14.348245,80.377815,-0.000209,68.399665,79.890773,68.642277,12.664589,68.659573,79.547795,67.943978,79.367432,-0.000533,0.030426,68.290764,16.194113,80.786733,-0.024810,-40.001101,-0.000001,NaN,Inf,84.118990,-2.412335,1.003411,0.295616,0.222692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769138,68.311912,68.781191,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458651,68.523769,14.458549,68.144447,-0.048091,0.034199,0.000000,14.345533,80.306460,-0.000225,68.380001,79.933869,68.613255,12.619465,68.637606,79.490812,67.919595,79.470175,-0.000533,0.030417,68.271896,16.243747,80.809311,-0.024825,-40.000734,-0.000001,NaN,Inf,84.069765,-2.479328,1.004972,0.295687,0.222970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751751,68.301167,68.781345,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448762,68.522944,14.484454,68.142795,-0.046298,0.034219,0.000000,14.340824,80.320710,0.000046,68.359163,79.876692,68.603390,12.685063,68.639378,79.526847,67.916902,79.392660,-0.000533,0.030403,68.260948,16.263159,80.825486,-0.024698,-40.000026,0.000000,NaN,Inf,84.096138,-2.380408,0.999993,0.294676,0.222255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732744,68.307929,68.786965,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450380,68.525145,14.537791,68.142519,-0.043950,0.034183,0.000000,14.353097,80.287710,-0.000143,68.396275,80.009818,68.616141,12.644646,68.631764,79.475395,67.927255,79.424358,-0.000532,0.030438,68.290263,16.222430,80.758300,-0.024840,-40.000472,-0.000000,NaN,Inf,84.122142,-2.433943,1.002470,0.294582,0.222474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740508,68.297819,68.771961,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440607,68.526521,14.447863,68.138388,-0.045272,0.034235,0.000000,14.347389,80.296221,-0.000205,68.386279,80.016131,68.623228,12.662918,68.643010,79.540908,67.926335,79.396286,-0.000531,0.030446,68.283560,16.246751,80.846735,-0.024847,-40.001259,-0.000000,NaN,Inf,84.135208,-2.396498,1.002277,0.295075,0.222470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746348,68.294930,68.764809,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462778,68.526246,14.513814,68.140316,-0.047268,0.034218,0.000000,14.349529,80.352950,0.000058,68.396187,80.008850,68.628892,12.588225,68.632880,79.479976,67.927167,79.478088,-0.000532,0.030470,68.280252,16.218206,80.810533,-0.024849,-40.001652,-0.000000,NaN,Inf,84.147855,-2.440746,1.000502,0.294667,0.223014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739131,68.316397,68.794312,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471099,68.526246,14.497710,68.140316,-0.047026,0.034226,0.000000,14.353097,80.275452,0.000070,68.369678,80.026712,68.611789,12.622461,68.628241,79.538794,67.926247,79.439376,-0.000532,0.030463,68.264038,16.233752,80.867617,-0.024720,-40.000367,-0.000001,NaN,Inf,84.087424,-2.382241,1.003529,0.294900,0.222366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736156,68.283901,68.767214,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454177,68.524044,14.445837,68.138112,-0.044379,0.034252,0.000000,14.346960,80.302821,0.000042,68.379348,80.036494,68.608180,12.604743,68.629204,79.500062,67.929750,79.426874,-0.000532,0.030468,68.279512,16.197587,80.783327,-0.024844,-40.000865,-0.000000,NaN,Inf,84.064865,-2.409396,1.001839,0.295791,0.222817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738781,68.290685,68.768637,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452841,68.524319,14.553620,68.138939,-0.043559,0.034313,0.000000,14.351099,80.344713,0.000171,68.360032,80.094075,68.609055,12.596157,68.618439,79.554560,67.915698,79.437379,-0.000531,0.030470,68.252722,16.208453,80.740476,-0.024843,-40.000892,0.000000,NaN,Inf,84.108551,-2.421969,0.999423,0.296178,0.222016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733838,68.272434,68.769140,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436101,68.524595,14.490199,68.136735,-0.044168,0.034370,0.000000,14.351242,80.348615,0.000450,68.374375,79.964105,68.625108,12.615059,68.618702,79.450234,67.926819,79.477189,-0.000531,0.030484,68.259231,16.277679,80.742577,-0.024832,-40.001128,-0.000001,NaN,Inf,84.112451,-2.400296,1.006973,0.295465,0.222223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751554,68.293486,68.781914,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428129,68.524595,14.551561,68.136735,-0.046866,0.034348,0.000000,14.345105,80.321068,0.000057,68.374894,80.005725,68.639762,12.618874,68.624215,79.579370,67.948553,79.518882,-0.000531,0.030491,68.284562,16.274989,80.681619,-0.024833,-40.000682,-0.000001,NaN,Inf,84.158166,-2.382547,1.003747,0.294165,0.222587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747092,68.309395,68.781607,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444929,68.521843,14.561928,68.137837,-0.046857,0.034375,0.000000,14.353382,80.370695,0.000013,68.378872,79.958774,68.632588,12.568425,68.647802,79.515284,67.935925,79.462352,-0.000530,0.030464,68.272833,16.210573,80.776370,-0.024704,-40.000761,-0.000001,NaN,Inf,84.179820,-2.374054,1.008555,0.294487,0.222828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728282,68.310533,68.782702,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468536,68.523494,14.535556,68.138388,-0.044200,0.034426,0.000000,14.349386,80.289066,0.000164,68.383652,80.010656,68.605818,12.621197,68.646380,79.580880,67.911627,79.428483,-0.000530,0.030483,68.252809,16.233652,80.901596,-0.024528,-40.001390,-0.000001,NaN,Inf,84.146554,-2.406446,1.008103,0.295075,0.223250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731432,68.307447,68.791252,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476134,68.526796,14.500402,68.135634,-0.043494,0.034467,0.000000,14.347674,80.339981,-0.000231,68.358577,80.028111,68.598469,12.666139,68.626557,79.559936,67.911321,79.450767,-0.000530,0.030496,68.257881,16.202567,80.723346,-0.024515,-40.000131,-0.000001,NaN,Inf,84.069061,-2.402678,1.004632,0.294572,0.222396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714109,68.288453,68.788869,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444011,68.527621,14.533782,68.134532,-0.046079,0.034463,0.000000,14.343678,80.259496,-0.000273,68.370137,79.980420,68.613364,12.706514,68.647692,79.537687,67.917976,79.435998,-0.000529,0.030513,68.259121,16.203330,80.823772,-0.024482,-40.001311,-0.000000,NaN,Inf,84.051771,-2.386208,1.001676,0.295167,0.221954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741886,68.295455,68.769338,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447492,68.527621,14.441068,68.134532,-0.047370,0.034441,0.000000,14.349815,80.289495,-0.000137,68.386347,79.930028,68.619269,12.593731,68.623668,79.529318,67.939711,79.448011,-0.000528,0.030534,68.275358,16.190760,80.758444,-0.024376,-40.000892,-0.000001,NaN,Inf,84.139717,-2.403576,1.006215,0.294539,0.222819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739065,68.302195,68.776928,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456711,68.524595,14.486886,68.131778,-0.047766,0.034439,0.000000,14.353953,80.362277,-0.000101,68.362533,79.956420,68.610455,12.645176,68.631064,79.494994,67.908236,79.522832,-0.000527,0.030539,68.274248,16.240188,80.754588,-0.024364,-40.001075,0.000000,NaN,Inf,84.130268,-2.416598,0.999555,0.294539,0.222113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723601,68.305434,68.761269,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464128,68.526521,14.488484,68.131502,-0.045047,0.034415,0.000000,14.345961,80.363111,-0.000298,68.376876,79.975718,68.626727,12.632454,68.632792,79.530681,67.917694,79.484641,-0.000526,0.030536,68.268766,16.192322,80.781186,-0.024518,-40.001075,-0.000000,NaN,Inf,84.102225,-2.330874,1.002087,0.294530,0.222017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723251,68.287205,68.755344,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472055,68.523494,14.500781,68.131502,-0.043645,0.034396,0.000000,14.349529,80.292314,-0.000290,68.365576,80.020220,68.614873,12.658370,68.654190,79.554295,67.927937,79.469436,-0.000528,0.030526,68.265718,16.234779,80.820486,-0.024494,-40.002151,-0.000000,NaN,Inf,84.084038,-2.368018,1.001684,0.294743,0.221495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726357,68.301955,68.775136,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455747,68.526796,14.463300,68.129574,-0.045971,0.034439,0.000000,14.346104,80.325173,-0.000130,68.379940,80.029790,68.628061,12.660818,68.647014,79.522674,67.931594,79.426670,-0.000526,0.030527,68.286721,16.334897,80.832234,-0.024402,-40.001101,-0.000000,NaN,Inf,84.059521,-2.389286,1.001985,0.294206,0.223045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744117,68.307666,68.777544,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448178,68.526796,14.546342,68.129574,-0.047331,0.034503,0.000000,14.351812,80.316171,-0.000302,68.389392,80.002037,68.614785,12.641241,68.630407,79.571083,67.926144,79.432542,-0.000527,0.030529,68.271791,16.230499,80.817874,-0.024393,-40.001049,-0.000001,NaN,Inf,84.061993,-2.374122,1.005240,0.294656,0.222535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744970,68.306856,68.772513,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432298,68.524870,14.446037,68.128197,-0.046852,0.034489,0.000000,14.343964,80.373861,-0.000138,68.363426,79.986391,68.619903,12.689834,68.635943,79.566494,67.922861,79.442650,-0.000526,0.030537,68.254468,16.199349,80.798767,-0.024390,-40.001626,-0.000001,NaN,Inf,84.127580,-2.414249,1.006794,0.295856,0.223005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721414,68.287030,68.758428,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444782,68.524319,14.558995,68.127646,-0.044143,0.034452,0.000000,14.349957,80.299280,0.000064,68.390065,79.993684,68.612686,12.620626,68.630385,79.602312,67.922663,79.361309,-0.000525,0.030559,68.262955,16.267534,80.811287,-0.024383,-40.001259,-0.000000,NaN,Inf,84.168769,-2.403635,1.000952,0.295173,0.222771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723755,68.291866,68.772359,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460007,68.524870,14.498773,68.128473,-0.043413,0.034494,0.000000,14.345676,80.215078,-0.000217,68.379464,80.073545,68.620078,12.634289,68.638197,79.563480,67.916143,79.438649,-0.000525,0.030552,68.266810,16.221245,80.772580,-0.024399,-40.001705,-0.000001,NaN,Inf,84.134319,-2.462457,1.007907,0.294274,0.222377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746108,68.308410,68.778726,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472474,68.524870,14.474233,68.128473,-0.045027,0.034429,0.000000,14.347817,80.311195,-0.000325,68.348500,79.962792,68.620844,12.595485,68.645198,79.571651,67.936521,79.436382,-0.000524,0.030536,68.250269,16.276716,80.741273,-0.024423,-40.000105,-0.000000,NaN,Inf,84.093563,-2.399819,1.002681,0.295031,0.223092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752275,68.292961,68.784544,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472485,68.523494,14.547005,68.127922,-0.047052,0.034412,0.000000,14.350385,80.279605,0.000113,68.374510,79.900873,68.617694,12.705717,68.633733,79.482299,67.928619,79.386877,-0.000523,0.030511,68.261020,16.212991,80.820037,-0.024425,-40.001521,-0.000000,NaN,Inf,84.059763,-2.421842,1.000122,0.294370,0.222577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767410,68.295215,68.781635,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466957,68.524870,14.551517,68.127922,-0.044896,0.034405,0.000000,14.345676,80.344357,0.000013,68.383073,79.972347,68.611898,12.645545,68.626272,79.523713,67.917282,79.491212,-0.000524,0.030519,68.255951,16.183011,80.794117,-0.024414,-40.001390,-0.000001,NaN,Inf,84.058355,-2.449858,1.005149,0.294629,0.222838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746239,68.294821,68.779450,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466288,68.525145,14.475390,68.128197,-0.043515,0.034424,0.000000,14.349957,80.355012,-0.000041,68.378381,79.959572,68.633267,12.587675,68.636425,79.593023,67.944579,79.480475,-0.000523,0.030522,68.262830,16.267042,80.855177,-0.024398,-40.001390,0.000000,NaN,Inf,84.049886,-2.419550,0.998708,0.294971,0.222023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749323,68.302064,68.777636,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425622,68.524044,14.489547,68.129574,-0.044050,0.034386,0.000000,14.346532,80.318736,0.000398,68.397349,80.027457,68.646914,12.625195,68.669615,79.591064,67.944557,79.380248,-0.000523,0.030539,68.295888,16.230634,80.832010,-0.024399,-40.001416,-0.000000,NaN,Inf,84.076807,-2.397923,1.000629,0.295357,0.223025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765464,68.313225,68.797975,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450623,68.524044,14.466380,68.129574,-0.046851,0.034386,0.000000,14.348816,80.315136,0.000288,68.376035,79.977923,68.627908,12.732858,68.627323,79.555700,67.929323,79.451746,-0.000523,0.030547,68.278674,16.227338,80.781919,-0.024384,-40.000551,-0.000001,NaN,Inf,84.186080,-2.470605,1.004431,0.295486,0.222214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741055,68.297534,68.778183,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469793,68.524595,14.447947,68.127922,-0.047435,0.034384,0.000000,14.347103,80.288091,-0.000032,68.398522,79.942748,68.630489,12.722989,68.641129,79.549913,67.949481,79.456400,-0.000523,0.030549,68.272253,16.278956,80.823281,-0.024372,-40.001259,-0.000000,NaN,Inf,84.118193,-2.403501,1.001090,0.295733,0.222683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757765,68.298038,68.787521,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463715,68.526796,14.557414,68.128748,-0.045753,0.034373,0.000000,14.346532,80.248949,-0.000040,68.374189,80.035417,68.638975,12.634982,68.647539,79.617141,67.921226,79.478683,-0.000523,0.030541,68.269383,16.273790,80.770010,-0.024385,-40.001442,0.000000,NaN,Inf,84.066753,-2.420284,0.998490,0.294987,0.223097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750045,68.300292,68.790454,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470385,68.526796,14.560191,68.128197,-0.043729,0.034316,0.000000,14.352383,80.310695,0.000139,68.374709,79.956475,68.641577,12.674600,68.634762,79.590559,67.924245,79.491553,-0.000522,0.030551,68.285616,16.215481,80.839492,-0.024441,-40.001023,-0.000001,NaN,Inf,84.085433,-2.375869,1.006478,0.294479,0.222670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759296,68.322437,68.778095,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457866,68.526796,14.506951,68.128197,-0.043176,0.034293,0.000000,14.353239,80.265625,-0.000286,68.368822,79.851097,68.615442,12.731572,68.647277,79.580822,67.927880,79.419114,-0.000522,0.030576,68.253669,16.255719,80.821749,-0.024451,-40.001023,-0.000001,NaN,Inf,84.067348,-2.369557,1.006206,0.296083,0.223153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743133,68.299198,68.788376,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425801,68.525145,14.527094,68.126269,-0.046027,0.034259,0.000000,14.345105,80.285439,-0.000312,68.369104,79.939288,68.620997,12.638286,68.630801,79.533736,67.918182,79.416203,-0.000522,0.030593,68.275867,16.206070,80.727140,-0.024457,-40.000865,-0.000001,NaN,Inf,84.101295,-2.425727,1.003395,0.295031,0.223372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739546,68.307666,68.796970,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470993,68.525420,14.542415,68.123515,-0.047537,0.034253,0.000000,14.346532,80.325601,-0.000033,68.380491,80.003416,68.625962,12.686367,68.642835,79.596606,67.930901,79.385146,-0.000524,0.030577,68.255019,16.132999,80.739499,-0.024448,-40.001206,-0.000001,NaN,Inf,84.186693,-2.418141,1.007022,0.295882,0.223433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729967,68.285608,68.782669,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469300,68.525970,14.475182,68.123790,-0.045912,0.034221,0.000000,14.346675,80.353201,-0.000279,68.382186,80.058788,68.617038,12.706248,68.643054,79.553885,67.915973,79.422507,-0.000524,0.030565,68.266641,16.159068,80.730015,-0.024451,-40.001023,-0.000001,NaN,Inf,84.064327,-2.453396,1.004936,0.295177,0.222797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731848,68.304953,68.773155,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458626,68.525970,14.513744,68.120761,-0.043910,0.034237,0.000000,14.347246,80.295588,-0.000306,68.393332,79.949876,68.630270,12.628681,68.642989,79.499043,67.920132,79.478906,-0.000525,0.030562,68.268295,16.222651,80.855892,-0.024452,-40.000551,-0.000000,NaN,Inf,84.069468,-2.411358,1.000407,0.296464,0.223651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732198,68.316529,68.787283,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452677,68.525970,14.458459,68.120761,-0.043384,0.034206,0.000000,14.351099,80.326408,0.000019,68.375733,79.983292,68.633135,12.629435,68.642113,79.604432,67.920286,79.392651,-0.000524,0.030546,68.296566,16.260307,80.836250,-0.024460,-40.001154,-0.000001,NaN,Inf,84.098408,-2.374614,1.003812,0.294911,0.222518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729245,68.310664,68.772062,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427855,68.527071,14.507526,68.120761,-0.046179,0.034176,0.000000,14.344963,80.281864,-0.000082,68.390464,80.033035,68.630489,12.629334,68.627826,79.584768,67.923897,79.443159,-0.000525,0.030550,68.280309,16.196574,80.687024,-0.024323,-40.002124,-0.000000,NaN,Inf,84.114547,-2.437334,1.000400,0.295183,0.222218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733663,68.293880,68.775255,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429423,68.524319,14.483676,68.118557,-0.047469,0.034080,0.000000,14.348530,80.302756,-0.000265,68.374169,79.986734,68.617695,12.615447,68.626251,79.504728,67.922038,79.433830,-0.000525,0.030547,68.283836,16.191937,80.794686,-0.024200,-40.000892,-0.000001,NaN,Inf,84.183040,-2.404302,1.005522,0.295464,0.222854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737906,68.292304,68.784201,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477573,68.522944,14.457644,68.116629,-0.046845,0.034011,0.000000,14.354096,80.352286,-0.000138,68.386292,80.019914,68.604309,12.651191,68.624500,79.501819,67.914288,79.423235,-0.000524,0.030545,68.269927,16.279385,80.757831,-0.024180,-40.000315,-0.000001,NaN,Inf,84.176029,-2.409209,1.003760,0.296683,0.222857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728676,68.314669,68.770224,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453687,68.525420,14.461298,68.117180,-0.043923,0.034008,0.000000,14.344963,80.333347,0.000176,68.385076,79.932161,68.651922,12.670279,68.652593,79.516806,67.963799,79.473358,-0.000524,0.030542,68.292692,16.185744,80.822445,-0.024212,-40.000839,0.000000,NaN,Inf,84.044020,-2.409145,0.998623,0.295797,0.223407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765901,68.310752,68.815540,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464988,68.525420,14.501352,68.117180,-0.043458,0.033963,0.000000,14.350100,80.339628,-0.000015,68.369844,80.023877,68.614283,12.587818,68.643207,79.495378,67.925167,79.465273,-0.000525,0.030563,68.258828,16.166103,80.761340,-0.024215,-40.000944,-0.000001,NaN,Inf,84.029825,-2.466931,1.004150,0.295504,0.222462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729507,68.298038,68.772783,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435364,68.524319,14.487602,68.116078,-0.046190,0.033971,0.000000,14.350243,80.283875,0.000089,68.383968,80.034579,68.613080,12.672623,68.637431,79.549141,67.924007,79.558463,-0.000525,0.030560,68.274629,16.154267,80.795746,-0.024234,-40.001049,-0.000000,NaN,Inf,84.080606,-2.389534,1.002514,0.295350,0.222514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718746,68.300161,68.772040,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461904,68.524595,14.544816,68.112223,-0.047380,0.033952,0.000000,14.349672,80.341325,0.000509,68.381771,79.968221,68.642518,12.668463,68.648174,79.558838,67.940924,79.428932,-0.000526,0.030544,68.263744,16.311882,80.744923,-0.024218,-40.001049,-0.000001,NaN,Inf,84.159890,-2.320826,1.003619,0.294391,0.222457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702473,68.295937,68.780633,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464336,68.523219,14.557880,68.110845,-0.044849,0.033919,0.000000,14.343678,80.345301,0.000125,68.386183,79.997963,68.606103,12.627724,68.613407,79.648186,67.932476,79.449547,-0.000526,0.030558,68.271885,16.215473,80.758019,-0.024224,-40.000997,-0.000001,NaN,Inf,84.088142,-2.431649,1.005733,0.294620,0.222985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704704,68.286111,68.757648,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476894,68.523219,14.468703,68.110845,-0.043666,0.033965,0.000000,14.351384,80.328491,-0.000045,68.376904,79.979192,68.600350,12.698234,68.621787,79.583856,67.919386,79.447458,-0.000527,0.030531,68.248945,16.209395,80.683166,-0.024222,-40.000236,-0.000001,NaN,Inf,84.080173,-2.408249,1.006467,0.295752,0.222601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712250,68.294908,68.769085,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472499,68.525970,14.498151,68.112223,-0.044335,0.034005,0.000000,14.350956,80.361241,0.000104,68.368060,80.021647,68.599826,12.626682,68.613779,79.562893,67.914635,79.405894,-0.000528,0.030526,68.266551,16.331052,80.687796,-0.024234,-40.001338,0.000000,NaN,Inf,84.046135,-2.396672,0.999434,0.295871,0.224213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720037,68.298957,68.768909,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461847,68.526796,14.458990,68.110845,-0.047108,0.034003,0.000000,14.351384,80.328655,-0.000018,68.373014,80.002096,68.613539,12.657126,68.625419,79.579782,67.915883,79.459701,-0.000530,0.030497,68.271927,16.296529,80.841593,-0.024236,-40.001442,-0.000000,NaN,Inf,84.060795,-2.422075,1.001772,0.294488,0.222536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717543,68.292720,68.784285,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
