OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
12:31:57 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.435850,68.527897,14.537341,68.117456,-0.046928,0.034668,0.000000,14.348958,80.313481,-0.000217,68.367024,80.001619,68.621896,12.674112,68.640015,79.557798,67.942704,79.404712,-0.000544,0.030559,68.252696,16.299846,80.680414,-0.024330,-40.000682,0.000000,NaN,Inf,84.132925,-2.423512,0.999122,0.295850,0.222959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807348,68.318544,68.775347,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456582,68.526246,14.494700,68.119108,-0.045035,0.034648,0.000000,14.344677,80.365259,-0.000250,68.384104,79.975896,68.639786,12.638021,68.657912,79.568511,67.920401,79.438139,-0.000542,0.030543,68.282621,16.263566,80.777781,-0.024272,-40.000892,-0.000001,NaN,Inf,84.162148,-2.451000,1.007030,0.294691,0.222259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827731,68.327713,68.809575,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478251,68.526246,14.432209,68.119108,-0.043415,0.034698,0.000000,14.347103,80.341535,0.000021,68.374239,79.964840,68.632110,12.661164,68.621549,79.595384,67.918365,79.382941,-0.000541,0.030540,68.275636,16.248106,80.813491,-0.024311,-40.000315,-0.000000,NaN,Inf,84.104229,-2.404446,1.002637,0.296721,0.223275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830442,68.311717,68.786765,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471427,68.524044,14.436884,68.122964,-0.044153,0.034700,0.000000,14.350671,80.305060,-0.000201,68.379169,79.969869,68.623055,12.575991,68.622468,79.598300,67.929154,79.446255,-0.000541,0.030540,68.263620,16.253643,80.757506,-0.024195,-40.000918,0.000000,NaN,Inf,84.045482,-2.442460,0.996820,0.294521,0.223227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817649,68.305152,68.780507,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453209,68.526796,14.543194,68.127922,-0.046819,0.034739,0.000000,14.350385,80.304611,-0.000240,68.379604,79.967472,68.626139,12.615019,68.642597,79.556618,67.927928,79.487270,-0.000541,0.030529,68.259093,16.289950,80.787242,-0.024206,-40.001967,0.000000,NaN,Inf,84.061774,-2.407313,0.997613,0.295302,0.222457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831120,68.317800,68.764323,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437258,68.524319,14.459456,68.132604,-0.047091,0.034743,0.000000,14.348530,80.312889,0.000044,68.376043,80.020846,68.607395,12.615611,68.630498,79.598604,67.923510,79.450644,-0.000540,0.030517,68.278683,16.187834,80.808881,-0.024050,-40.000420,-0.000001,NaN,Inf,84.113927,-2.376346,1.006226,0.295752,0.223335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835647,68.299878,68.785256,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448936,68.524319,14.534388,68.132604,-0.046099,0.034772,0.000000,14.345391,80.266275,0.000040,68.379278,80.016732,68.619665,12.664998,68.619908,79.592042,67.905142,79.412898,-0.000540,0.030522,68.267864,16.176162,80.664446,-0.024046,-40.001574,-0.000000,NaN,Inf,84.154748,-2.398486,1.001538,0.295492,0.223111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827556,68.311323,68.762333,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466571,68.525420,14.522436,68.136735,-0.043509,0.034787,0.000000,14.342537,80.384202,0.000011,68.375891,80.052863,68.628173,12.548281,68.633408,79.650956,67.930010,79.401881,-0.000539,0.030525,68.283079,16.174949,80.804846,-0.024047,-40.001233,-0.000001,NaN,Inf,84.123046,-2.407499,1.005914,0.295383,0.223288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.833570,68.313183,68.788842,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463052,68.524870,14.476056,68.140316,-0.044123,0.034807,0.000000,14.352098,80.348654,0.000303,68.356725,79.936697,68.598866,12.600419,68.623212,79.538447,67.894067,79.478861,-0.000539,0.030525,68.250236,16.264095,80.821912,-0.023969,-40.001364,-0.000001,NaN,Inf,84.076313,-2.440360,1.003862,0.295820,0.223030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824210,68.297165,68.751683,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454910,68.523219,14.510002,68.145273,-0.046645,0.034872,0.000000,14.349529,80.400347,0.000308,68.374150,80.033053,68.610239,12.598339,68.621702,79.560651,67.924097,79.453602,-0.000538,0.030525,68.263554,16.243148,80.849854,-0.023973,-40.001311,-0.000000,NaN,Inf,84.085305,-2.348582,1.000899,0.294879,0.223534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823948,68.305218,68.772962,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433061,68.523219,14.561781,68.145273,-0.046755,0.034874,0.000000,14.346104,80.296898,0.000020,68.382494,79.947922,68.631432,12.615142,68.644982,79.593407,67.925849,79.418182,-0.000537,0.030546,68.283076,16.230370,80.765666,-0.024093,-40.000787,-0.000001,NaN,Inf,84.105736,-2.396928,1.003811,0.295524,0.223984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830180,68.313118,68.773465,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438160,68.524595,14.449670,68.149129,-0.044085,0.034872,0.000000,14.342679,80.364732,0.000053,68.380842,79.972111,68.618900,12.646952,68.628704,79.537503,67.913788,79.510253,-0.000536,0.030551,68.276460,16.227601,80.721777,-0.024125,-40.001574,-0.000001,NaN,Inf,84.165045,-2.424373,1.008918,0.295238,0.223179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838425,68.322199,68.786762,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447123,68.526246,14.468740,68.151333,-0.043332,0.034847,0.000000,14.348102,80.298896,0.000184,68.387752,80.032438,68.628348,12.644219,68.655615,79.657826,67.954018,79.505228,-0.000535,0.030568,68.291237,16.200206,80.739437,-0.023999,-40.000787,-0.000000,NaN,Inf,84.152573,-2.345545,1.000797,0.295807,0.223770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838316,68.312111,68.783328,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450808,68.526521,14.484925,68.151608,-0.044910,0.034902,0.000000,14.348673,80.328722,-0.000203,68.374043,80.013029,68.605274,12.542999,68.636690,79.612274,67.923574,79.456990,-0.000535,0.030548,68.280814,16.316954,80.759261,-0.023999,-40.000918,-0.000000,NaN,Inf,84.129892,-2.389417,1.001496,0.295084,0.223071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817321,68.298587,68.777009,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455704,68.524319,14.435955,68.151057,-0.046876,0.034957,0.000000,14.343964,80.372880,-0.000214,68.368088,80.013355,68.626467,12.580050,68.639184,79.529172,67.927556,79.416368,-0.000535,0.030550,68.271542,16.244639,80.752104,-0.024105,-40.000761,-0.000000,NaN,Inf,84.120166,-2.393948,1.002361,0.294392,0.222007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812335,68.315218,68.777249,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465597,68.524319,14.476807,68.151057,-0.046873,0.034951,0.000000,14.349529,80.307841,0.000044,68.359549,80.000565,68.620650,12.629986,68.627960,79.616063,67.909805,79.452459,-0.000536,0.030523,68.257200,16.188669,80.871391,-0.024095,-40.000603,0.000000,NaN,Inf,84.104682,-2.427396,0.998634,0.295508,0.222918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806102,68.288609,68.771563,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440991,68.524595,14.518598,68.152159,-0.044097,0.035021,0.000000,14.347674,80.284576,-0.000220,68.392618,79.993837,68.635893,12.619811,68.656512,79.515443,67.931889,79.529449,-0.000535,0.030553,68.310584,16.181071,80.840004,-0.024078,-40.001311,-0.000001,NaN,Inf,84.063660,-2.415771,1.004961,0.295167,0.222150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811788,68.332134,68.807341,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430526,68.524319,14.514672,68.151333,-0.043482,0.035039,0.000000,14.345961,80.257857,-0.000263,68.380949,80.004795,68.605208,12.573728,68.612097,79.523021,67.914728,79.462441,-0.000535,0.030564,68.257546,16.314407,80.873697,-0.024228,-40.001810,-0.000001,NaN,Inf,84.144887,-2.349732,1.005374,0.295838,0.222749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802712,68.305174,68.778559,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457209,68.525420,14.524842,68.151057,-0.045120,0.035038,0.000000,14.352811,80.321747,-0.000142,68.398769,79.955116,68.645801,12.647297,68.655200,79.614945,67.946819,79.553523,-0.000534,0.030552,68.292348,16.230842,80.817078,-0.024240,-40.000813,-0.000001,NaN,Inf,84.173032,-2.381149,1.005831,0.295134,0.223326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808398,68.328326,68.786107,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471085,68.524870,14.538638,68.153812,-0.046889,0.035070,0.000000,14.347674,80.268395,-0.000149,68.370281,79.919278,68.605055,12.589959,68.628988,79.537771,67.904812,79.519818,-0.000535,0.030547,68.270431,16.241129,80.725956,-0.024370,-40.001101,-0.000001,NaN,Inf,84.101702,-2.347218,1.004678,0.295454,0.223437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786353,68.308347,68.769483,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461000,68.524870,14.493077,68.153812,-0.046903,0.035125,0.000000,14.345391,80.288666,-0.000279,68.373975,79.967513,68.625636,12.552604,68.635858,79.623985,67.923505,79.489947,-0.000535,0.030551,68.265033,16.198643,80.866600,-0.024348,-40.001206,-0.000001,NaN,Inf,84.063527,-2.329636,1.004668,0.295957,0.223141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786987,68.309398,68.768630,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435929,68.525145,14.556543,68.152710,-0.044890,0.035086,0.000000,14.344677,80.300211,-0.000255,68.350702,79.950556,68.609714,12.671625,68.622840,79.620501,67.892991,79.461156,-0.000536,0.030560,68.261985,16.204001,80.818407,-0.024346,-40.000577,-0.000000,NaN,Inf,84.090871,-2.369981,1.002218,0.295825,0.223421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795582,68.315087,68.776372,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436764,68.526521,14.517428,68.154087,-0.043420,0.034989,0.000000,14.348102,80.274380,-0.000126,68.369259,79.956255,68.628436,12.673419,68.652793,79.516034,67.945787,79.463439,-0.000537,0.030570,68.272715,16.255997,80.902106,-0.024238,-40.001311,-0.000001,NaN,Inf,84.159182,-2.360343,1.008355,0.295372,0.223272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813056,68.320098,68.782583,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439111,68.525420,14.397933,68.153812,-0.045057,0.034939,0.000000,14.349957,80.243058,-0.000278,68.373909,79.998719,68.637271,12.662713,68.645835,79.566946,67.927182,79.519816,-0.000535,0.030573,68.274892,16.168422,80.789750,-0.024348,-40.001049,0.000000,NaN,Inf,84.166727,-2.412120,0.998974,0.295630,0.223705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801531,68.314387,68.778537,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441026,68.525145,14.459429,68.152159,-0.046945,0.034921,0.000000,14.345676,80.247602,-0.000284,68.379840,79.970235,68.603131,12.591387,68.632051,79.530069,67.928998,79.444525,-0.000534,0.030572,68.276283,16.232403,80.810106,-0.024314,-40.000813,0.000000,NaN,Inf,84.150817,-2.352007,0.997148,0.295324,0.222943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790661,68.299353,68.778273,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467822,68.525145,14.490401,68.152159,-0.046087,0.034926,0.000000,14.343821,80.191813,0.000094,68.388879,80.016786,68.630010,12.695890,68.637740,79.565699,67.933528,79.385373,-0.000535,0.030566,68.287404,16.230876,80.739398,-0.024291,-40.001547,-0.000000,NaN,Inf,84.145344,-2.408411,1.001274,0.295761,0.222662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815878,68.320011,68.789034,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448903,68.525145,14.447776,68.151884,-0.043364,0.034922,0.000000,14.340539,80.262404,-0.000014,68.349440,79.920915,68.588564,12.604357,68.606254,79.576107,67.897126,79.438408,-0.000535,0.030550,68.242940,16.169833,80.763853,-0.024187,-40.000551,-0.000000,NaN,Inf,84.072645,-2.455857,1.001561,0.295858,0.223287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761967,68.285195,68.730636,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439574,68.524595,14.553335,68.151884,-0.043367,0.034905,0.000000,14.350813,80.308798,-0.000052,68.400545,80.036124,68.629857,12.661775,68.638002,79.514834,67.920744,79.439052,-0.000535,0.030537,68.295781,16.146141,80.743617,-0.024213,-40.000682,0.000000,NaN,Inf,84.123962,-2.380977,0.999922,0.295493,0.223306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803259,68.320273,68.788726,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431953,68.524870,14.441281,68.145824,-0.044472,0.034890,0.000000,14.352240,80.343567,0.000243,68.382640,79.980698,68.633684,12.659287,68.642247,79.614374,67.916431,79.455334,-0.000535,0.030539,68.296455,16.149701,80.745370,-0.024311,-40.000498,-0.000001,NaN,Inf,84.148735,-2.404128,1.007878,0.295728,0.223749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789633,68.303314,68.788156,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436774,68.524870,14.515052,68.145824,-0.046893,0.034939,0.000000,14.347817,80.331134,0.000229,68.384248,79.943137,68.620190,12.665629,68.622511,79.640753,67.917635,79.453522,-0.000533,0.030535,68.274496,16.210914,80.753510,-0.024296,-40.000970,-0.000000,NaN,Inf,84.169705,-2.388005,1.000646,0.295817,0.222355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776139,68.325569,68.783541,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448502,68.526521,14.521856,68.144723,-0.046097,0.034957,0.000000,14.343678,80.353800,-0.000045,68.389765,79.935750,68.638846,12.606680,68.653646,79.578921,67.931926,79.435182,-0.000534,0.030522,68.291600,16.177075,80.802724,-0.024318,-40.001049,-0.000001,NaN,Inf,84.156614,-2.390523,1.005422,0.295881,0.223447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784406,68.325525,68.778707,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472310,68.523219,14.503036,68.141968,-0.043785,0.034909,0.000000,14.345391,80.318085,-0.000024,68.374619,79.999513,68.626664,12.663203,68.651852,79.540377,67.937047,79.427589,-0.000535,0.030522,68.283873,16.222929,80.819121,-0.024190,-40.001285,-0.000001,NaN,Inf,84.114035,-2.414805,1.005075,0.295897,0.223629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780951,68.321652,68.781330,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460396,68.525145,14.513531,68.141142,-0.044266,0.034912,0.000000,14.344820,80.375698,-0.000025,68.394695,80.062131,68.630535,12.665406,68.645332,79.588863,67.907365,79.503415,-0.000535,0.030506,68.287441,16.169027,80.760139,-0.024306,-40.000446,-0.000000,NaN,Inf,84.058557,-2.428745,1.002123,0.296595,0.223075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782744,68.310557,68.786993,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442052,68.525145,14.526240,68.141142,-0.046673,0.034875,0.000000,14.347817,80.302043,-0.000313,68.389307,79.938589,68.653565,12.527787,68.654652,79.498799,67.932712,79.457113,-0.000534,0.030511,68.291141,16.243733,80.733115,-0.024305,-40.000525,-0.000001,NaN,Inf,84.092782,-2.344077,1.003674,0.295687,0.223072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785412,68.320295,68.784062,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419800,68.524044,14.442168,68.140040,-0.047315,0.034822,0.000000,14.347103,80.383702,-0.000264,68.388785,80.001551,68.629944,12.681392,68.639337,79.492544,67.947158,79.416569,-0.000533,0.030500,68.289377,16.141282,80.765196,-0.024318,-40.000918,-0.000001,NaN,Inf,84.142557,-2.402996,1.005829,0.296260,0.223363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777582,68.312461,68.788523,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467884,68.525145,14.486774,68.137286,-0.046289,0.034838,0.000000,14.347817,80.371340,-0.000037,68.388804,79.994467,68.622399,12.646544,68.630125,79.586645,67.912243,79.386920,-0.000533,0.030520,68.274511,16.274911,80.851405,-0.024340,-40.001416,-0.000000,NaN,Inf,84.201902,-2.446852,1.001551,0.295779,0.223861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756324,68.298259,68.778986,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465649,68.523769,14.443868,68.138388,-0.043587,0.034793,0.000000,14.351384,80.316887,-0.000286,68.374051,79.986177,68.634690,12.654842,68.644916,79.556639,67.922751,79.438480,-0.000534,0.030509,68.269658,16.151963,80.813856,-0.024347,-40.001469,-0.000000,NaN,Inf,84.072478,-2.433451,1.001306,0.295485,0.223133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756980,68.320951,68.779927,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437975,68.525970,14.426690,68.138939,-0.044036,0.034857,0.000000,14.352526,80.376376,-0.000263,68.383090,80.032476,68.614525,12.639345,68.612271,79.563810,67.928529,79.516671,-0.000534,0.030498,68.276231,16.207911,80.709598,-0.024376,-40.001154,0.000000,NaN,Inf,84.077161,-2.406549,0.998494,0.296053,0.223399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770474,68.314496,68.785700,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435925,68.525420,14.456000,68.135083,-0.046502,0.034837,0.000000,14.351099,80.251717,0.000012,68.388175,79.985404,68.636615,12.628293,68.631875,79.482850,67.922839,79.479658,-0.000533,0.030515,68.273881,16.207141,80.775555,-0.024370,-40.001469,0.000000,NaN,Inf,84.160000,-2.374752,0.999218,0.295563,0.223454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770540,68.312482,68.789988,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446834,68.525420,14.481090,68.135083,-0.047274,0.034786,0.000000,14.349386,80.254091,-0.000243,68.370052,79.918717,68.617499,12.645830,68.641021,79.549588,67.927455,79.462764,-0.000532,0.030518,68.260277,16.250554,80.744311,-0.024397,-40.000734,-0.000000,NaN,Inf,84.159468,-2.376775,1.001391,0.295862,0.223701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763476,68.319551,68.750553,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462440,68.524595,14.432003,68.136184,-0.046312,0.034763,0.000000,14.347389,80.224635,-0.000268,68.380873,79.998750,68.605448,12.576624,68.639358,79.551339,67.912571,79.473336,-0.000531,0.030526,68.274837,16.207861,80.820303,-0.024395,-40.001364,-0.000000,NaN,Inf,84.129851,-2.393642,1.002371,0.295654,0.223043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760982,68.315393,68.751056,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463736,68.526796,14.496289,68.136184,-0.043684,0.034771,0.000000,14.346390,80.241778,0.000027,68.383481,80.099924,68.643044,12.613307,68.659093,79.643075,67.940151,79.509392,-0.000531,0.030562,68.292749,16.195211,80.766604,-0.024415,-40.000865,0.000000,NaN,Inf,84.086688,-2.371092,0.997895,0.295687,0.222973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769490,68.327231,68.793158,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458742,68.525695,14.436787,68.136460,-0.044033,0.034782,0.000000,14.353525,80.302357,0.000133,68.379525,80.009759,68.620474,12.632840,68.651064,79.578500,67.941573,79.485349,-0.000532,0.030534,68.281344,16.216294,80.835413,-0.024395,-40.001600,-0.000000,NaN,Inf,84.085375,-2.372531,1.002251,0.295242,0.222604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747334,68.309638,68.772970,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452023,68.525695,14.548516,68.136460,-0.045782,0.034727,0.000000,14.351527,80.324058,-0.000042,68.369573,80.109285,68.621305,12.639161,68.620301,79.565093,67.905347,79.472577,-0.000533,0.030522,68.269308,16.235793,80.814815,-0.024360,-40.000184,0.000000,NaN,Inf,84.097818,-2.391384,0.998482,0.295597,0.223241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751905,68.310885,68.771264,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459484,68.523494,14.534331,68.135358,-0.046966,0.034743,0.000000,14.348530,80.322205,0.000106,68.371421,80.111811,68.620255,12.614469,68.645025,79.533086,67.924260,79.431382,-0.000532,0.030517,68.271159,16.255933,80.765807,-0.024477,-40.000944,-0.000001,NaN,Inf,84.116045,-2.364417,1.006677,0.295365,0.222932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747947,68.325218,68.778526,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458300,68.525145,14.464411,68.131502,-0.044375,0.034712,0.000000,14.345248,80.235243,0.000368,68.398907,80.001482,68.625635,12.599931,68.640014,79.575764,67.928659,79.470869,-0.000532,0.030531,68.277187,16.212120,80.736093,-0.024631,-40.000892,-0.000001,NaN,Inf,84.093604,-2.413208,1.005176,0.296078,0.223410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784493,68.330185,68.787908,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469535,68.525145,14.506678,68.129574,-0.043186,0.034660,0.000000,14.350385,80.273395,-0.000027,68.381308,79.976731,68.627757,12.588755,68.634654,79.520436,67.915920,79.456417,-0.000531,0.030547,68.267002,16.249419,80.723283,-0.024644,-40.001101,-0.000000,NaN,Inf,84.098466,-2.388969,1.000423,0.295408,0.222521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742982,68.313182,68.772271,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438575,68.524595,14.520190,68.125994,-0.044014,0.034636,0.000000,14.344963,80.277451,0.000015,68.363186,79.959613,68.620364,12.635696,68.654696,79.591939,67.926777,79.491804,-0.000530,0.030553,68.273249,16.155550,80.724550,-0.024617,-40.000734,-0.000000,NaN,Inf,84.068003,-2.386710,1.002567,0.294128,0.222594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743900,68.301213,68.783119,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434677,68.524595,14.534537,68.125994,-0.045895,0.034558,0.000000,14.348245,80.297241,0.000258,68.385936,79.979951,68.637577,12.622503,68.644894,79.558877,67.953022,79.488884,-0.000529,0.030527,68.294381,16.240387,80.764706,-0.024634,-40.001259,-0.000001,NaN,Inf,84.151448,-2.371906,1.005653,0.295992,0.223651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744075,68.319682,68.772775,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456445,68.528447,14.520464,68.124066,-0.045497,0.034584,0.000000,14.343393,80.286178,-0.000104,68.379741,79.991830,68.623054,12.640652,68.636185,79.578309,67.920997,79.508354,-0.000530,0.030522,68.279493,16.186635,80.800970,-0.024646,-40.001049,-0.000001,NaN,Inf,84.162030,-2.400269,1.006918,0.295085,0.222938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740357,68.293094,68.774435,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443157,68.525970,14.435913,68.122964,-0.043674,0.034619,0.000000,14.348102,80.279447,-0.000217,68.369029,79.932214,68.634668,12.691036,68.625355,79.536081,67.933911,79.524491,-0.000530,0.030525,68.280755,16.203816,80.806822,-0.024711,-40.000262,-0.000001,NaN,Inf,84.106801,-2.354129,1.004428,0.294628,0.223109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725375,68.316355,68.765315,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462676,68.525145,14.483663,68.130401,-0.042213,0.034557,0.000000,14.351099,80.299278,-0.000060,68.381218,80.000023,68.601730,12.661897,68.651020,79.595305,67.929138,79.430686,-0.000529,0.030523,68.283039,16.171204,80.703439,-0.024667,-40.001311,0.000000,NaN,Inf,84.140384,-2.355349,0.999498,0.295062,0.222545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715292,68.285063,68.770934,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470648,68.525420,14.525184,68.128197,-0.043547,0.034521,0.000000,14.349957,80.263160,-0.000105,68.391821,79.994983,68.629528,12.636450,68.645572,79.613069,67.943978,79.483740,-0.000528,0.030517,68.300688,16.231105,80.828419,-0.024591,-40.001390,-0.000000,NaN,Inf,84.086601,-2.418591,1.001451,0.295445,0.223291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734780,68.306223,68.791164,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462396,68.525420,14.453712,68.128197,-0.045961,0.034588,0.000000,14.349672,80.318117,-0.000267,68.388453,79.962210,68.632174,12.674499,68.654870,79.602027,67.927277,79.386653,-0.000527,0.030525,68.272918,16.240665,80.848855,-0.024588,-40.000315,0.000000,NaN,Inf,84.073801,-2.411866,0.997421,0.295649,0.222909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705011,68.308455,68.783203,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447376,68.526246,14.506000,68.129023,-0.045549,0.034530,0.000000,14.350813,80.296050,-0.000096,68.378260,79.886032,68.625394,12.613979,68.625223,79.538303,67.922000,79.524264,-0.000527,0.030520,68.260642,16.175842,80.794196,-0.024623,-40.000262,0.000000,NaN,Inf,84.087634,-2.448677,0.999400,0.295587,0.222560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718594,68.313729,68.788319,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455901,68.527346,14.407677,68.129574,-0.043696,0.034501,0.000000,14.343964,80.250956,-0.000008,68.357771,79.990452,68.586573,12.684125,68.632947,79.491198,67.892210,79.476277,-0.000527,0.030524,68.263690,16.174899,80.772499,-0.024630,-40.000787,-0.000001,NaN,Inf,84.129206,-2.343601,1.004058,0.295407,0.223327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689744,68.282786,68.749827,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456125,68.524595,14.408237,68.124892,-0.042116,0.034496,0.000000,14.342679,80.330083,-0.000251,68.371917,79.947421,68.609997,12.637328,68.644740,79.477038,67.914362,79.462586,-0.000527,0.030520,68.270415,16.290777,80.795362,-0.024625,-40.000551,0.000001,NaN,Inf,84.107175,-2.348598,0.996664,0.295529,0.222602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708183,68.312876,68.765728,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467915,68.524595,14.462404,68.124892,-0.042735,0.034488,0.000000,14.344963,80.255878,-0.000212,68.366963,79.998598,68.612337,12.597851,68.615487,79.524792,67.919769,79.466992,-0.000527,0.030481,68.274964,16.302414,80.783614,-0.024635,-40.001495,0.000001,NaN,Inf,84.103816,-2.380677,0.996687,0.295423,0.222881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712601,68.292765,68.775285,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468183,68.525970,14.413313,68.126269,-0.045014,0.034483,0.000000,14.343821,80.284645,0.000064,68.375825,79.933618,68.603589,12.656250,68.618790,79.510938,67.912477,79.516781,-0.000527,0.030484,68.273916,16.268782,80.810535,-0.024647,-40.001128,0.000000,NaN,Inf,84.071845,-2.382889,0.999619,0.295366,0.222882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705099,68.298564,68.768415,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431200,68.525970,14.409137,68.124341,-0.045432,0.034479,0.000000,14.342965,80.310756,-0.000209,68.373481,79.910021,68.611987,12.638592,68.633428,79.580163,67.923424,79.455036,-0.000526,0.030495,68.279425,16.239209,80.812616,-0.024667,-40.000892,0.000001,NaN,Inf,84.072493,-2.339501,0.996208,0.295919,0.223659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722640,68.300731,68.762316,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444545,68.525420,14.519537,68.126545,-0.043587,0.034442,0.000000,14.348245,80.336956,-0.000185,68.372806,79.891910,68.633989,12.578132,68.646293,79.521718,67.920249,79.611967,-0.000527,0.030482,68.273373,16.217578,80.834538,-0.024643,-40.001101,-0.000001,NaN,Inf,84.074616,-2.400853,1.003890,0.295737,0.222816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709320,68.302372,68.781167,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462643,68.527346,14.447393,68.126545,-0.042196,0.034403,0.000000,14.351099,80.340464,0.000194,68.389820,79.981181,68.623032,12.632371,68.647387,79.505667,67.939883,79.468884,-0.000528,0.030482,68.278009,16.247836,80.803782,-0.024636,-40.001495,-0.000001,NaN,Inf,84.136064,-2.278313,1.005192,0.295211,0.222567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708751,68.332154,68.779177,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457610,68.527346,14.512514,68.126545,-0.042984,0.034403,0.000000,14.347246,80.296078,0.000055,68.376415,79.980252,68.632590,12.563757,68.636579,79.558693,67.910991,79.423078,-0.000528,0.030482,68.281536,16.273683,80.758486,-0.024651,-40.000944,0.000000,NaN,Inf,84.088890,-2.401631,0.998946,0.295430,0.223379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724128,68.320513,68.776904,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
