OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
12:37:18 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.459837,68.527621,14.408621,68.130951,-0.045645,0.033862,0.000000,14.351670,80.308511,-0.000110,68.369899,79.931558,68.641974,12.606026,68.650540,79.552361,67.924806,79.531650,-0.000542,0.030439,68.266740,16.204101,80.841226,-0.024332,-40.000498,-0.000000,NaN,Inf,84.168165,-2.296460,1.000926,0.293270,0.221253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804572,68.289157,68.777410,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476730,68.527346,14.432835,68.128197,-0.046685,0.033857,0.000000,14.348958,80.225715,0.000023,68.387000,79.951101,68.635610,12.665303,68.649578,79.619567,67.936627,79.503962,-0.000542,0.030434,68.280147,16.213697,80.754978,-0.024323,-40.000918,-0.000001,NaN,Inf,84.159538,-2.347668,1.003721,0.293172,0.222129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820646,68.304825,68.799193,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459569,68.525970,14.516637,68.130125,-0.044883,0.033883,0.000000,14.350385,80.315398,0.000186,68.384611,79.991675,68.624675,12.634757,68.629492,79.489959,67.927565,79.457070,-0.000542,0.030435,68.283543,16.247286,80.761299,-0.024254,-40.000892,0.000000,NaN,Inf,84.050707,-2.372943,0.996968,0.293332,0.221479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790597,68.291389,68.783075,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427228,68.529823,14.478023,68.130125,-0.042830,0.033916,0.000000,14.344106,80.318925,-0.000070,68.381745,79.992706,68.630646,12.618201,68.642533,79.540397,67.921351,79.510537,-0.000541,0.030436,68.287288,16.186200,80.856668,-0.024333,-40.001259,-0.000001,NaN,Inf,84.095850,-2.397882,1.003947,0.293731,0.222525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795736,68.289879,68.782684,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439049,68.527346,14.449051,68.126545,-0.043126,0.033922,0.000000,14.343535,80.253306,0.000063,68.391153,80.003506,68.630230,12.659064,68.656251,79.498429,67.923343,79.490867,-0.000540,0.030445,68.273555,16.177589,80.724755,-0.024291,-40.001023,-0.000001,NaN,Inf,84.193699,-2.354557,1.003521,0.293263,0.222181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791997,68.308173,68.793400,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456933,68.527346,14.507337,68.126545,-0.045502,0.033948,0.000000,14.349815,80.305348,0.000175,68.387005,79.982820,68.637907,12.668443,68.659358,79.524429,67.920828,79.560320,-0.000539,0.030486,68.294624,16.212584,80.752081,-0.024334,-40.001915,-0.000000,NaN,Inf,84.152911,-2.369152,1.000693,0.294292,0.221710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815463,68.294650,68.772603,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471504,68.529548,14.519098,68.127646,-0.046651,0.033987,0.000000,14.345961,80.268971,0.000017,68.363582,79.980429,68.611465,12.620872,68.627502,79.611029,67.910125,79.543735,-0.000540,0.030500,68.267856,16.151134,80.751981,-0.024301,-40.000997,-0.000001,NaN,Inf,84.104376,-2.316302,1.003486,0.294042,0.221786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773232,68.291892,68.756922,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447767,68.526246,14.414992,68.127371,-0.044931,0.034022,0.000000,14.347959,80.372137,-0.000032,68.380528,79.936620,68.626184,12.691546,68.635160,79.576031,67.913056,79.533979,-0.000541,0.030498,68.269943,16.269146,80.817611,-0.024367,-40.001338,-0.000000,NaN,Inf,84.067071,-2.317616,1.003289,0.293488,0.221732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769252,68.285831,68.781044,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000462,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435856,68.527346,14.466152,68.125167,-0.043411,0.034022,0.000000,14.345391,80.259248,0.000122,68.404909,79.962640,68.640816,12.598605,68.670998,79.545104,67.927220,79.417958,-0.000539,0.030506,68.288988,16.181577,80.778821,-0.024297,-40.001233,0.000000,NaN,Inf,84.128144,-2.327615,0.997731,0.293752,0.221544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797596,68.289661,68.795612,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456788,68.527346,14.402818,68.125167,-0.044163,0.034046,0.000000,14.344392,80.304338,0.000108,68.389396,79.884808,68.631915,12.615061,68.645881,79.519006,67.916167,79.454178,-0.000538,0.030541,68.287923,16.331216,80.801806,-0.024325,-40.000472,-0.000000,NaN,Inf,84.161583,-2.425906,1.002099,0.293774,0.222205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783708,68.295307,68.788308,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458304,68.528172,14.404834,68.127646,-0.046342,0.034053,0.000000,14.350956,80.313844,-0.000100,68.370061,79.990459,68.624194,12.619831,68.638157,79.591251,67.907502,79.532405,-0.000538,0.030553,68.263180,16.183861,80.726465,-0.024320,-40.000682,0.000001,NaN,Inf,84.104770,-2.388580,0.996267,0.293473,0.222395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778897,68.301303,68.778403,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439338,68.527071,14.417669,68.128473,-0.047097,0.034098,0.000000,14.349529,80.263059,-0.000041,68.370539,79.908626,68.617064,12.687733,68.642664,79.589335,67.930857,79.503717,-0.000538,0.030558,68.278132,16.176526,80.763543,-0.024404,-40.001180,0.000001,NaN,Inf,84.115807,-2.339374,0.996300,0.292921,0.221019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769274,68.293337,68.772236,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436718,68.526246,14.477514,68.127371,-0.044968,0.034132,0.000000,14.347531,80.306824,-0.000065,68.356220,79.928395,68.600180,12.606945,68.624942,79.597279,67.889400,79.534694,-0.000537,0.030557,68.263377,16.187328,80.811309,-0.024405,-40.001101,0.000000,NaN,Inf,84.151851,-2.367352,0.998499,0.294435,0.222150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763194,68.293075,68.759071,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462051,68.527621,14.403910,68.129850,-0.043273,0.034109,0.000000,14.343393,80.307588,-0.000242,68.394399,79.965353,68.651401,12.634616,68.653320,79.559241,67.945743,79.459219,-0.000537,0.030576,68.285490,16.194840,80.706012,-0.024490,-40.000865,-0.000000,NaN,Inf,84.158141,-2.303443,1.002826,0.294768,0.221969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809843,68.325614,68.788772,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459854,68.527621,14.505743,68.129850,-0.044059,0.034058,0.000000,14.340967,80.280810,-0.000210,68.356614,79.848733,68.627913,12.702497,68.626496,79.546547,67.917661,79.460548,-0.000536,0.030571,68.262530,16.228186,80.783370,-0.024520,-40.001547,0.000001,NaN,Inf,84.090771,-2.414501,0.995980,0.294327,0.221588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778460,68.287560,68.771102,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448059,68.526246,14.485290,68.130125,-0.045985,0.034085,0.000000,14.349529,80.256031,-0.000023,68.350270,79.961580,68.617983,12.657391,68.623214,79.550546,67.913766,79.497187,-0.000535,0.030594,68.244185,16.164055,80.761096,-0.024504,-40.001023,-0.000000,NaN,Inf,84.096729,-2.385456,1.003174,0.294475,0.222438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780581,68.292178,68.779677,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436184,68.528722,14.449611,68.132604,-0.046946,0.034068,0.000000,14.350243,80.253966,-0.000065,68.382190,79.949299,68.615665,12.597422,68.632950,79.512145,67.943010,79.488759,-0.000534,0.030603,68.257549,16.234344,80.799988,-0.024385,-40.000525,-0.000000,NaN,Inf,84.127354,-2.354993,1.002577,0.294366,0.221241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777432,68.299421,68.778146,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444221,68.527071,14.503370,68.133430,-0.045515,0.034039,0.000000,14.344249,80.287525,-0.000084,68.370786,79.944442,68.616540,12.652111,68.639230,79.653810,67.926947,79.505130,-0.000534,0.030580,68.249434,16.176333,80.764953,-0.024383,-40.000944,-0.000000,NaN,Inf,84.162068,-2.390348,1.000930,0.294197,0.221999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774151,68.298218,68.790769,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469714,68.527071,14.433450,68.133430,-0.043523,0.034013,0.000000,14.348958,80.350091,0.000138,68.370308,80.012340,68.620346,12.682268,68.634307,79.578333,67.906919,79.543793,-0.000533,0.030562,68.270457,16.216651,80.721204,-0.024318,-40.000079,-0.000001,NaN,Inf,84.138596,-2.362417,1.004095,0.292750,0.221876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767568,68.288720,68.766186,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445671,68.527071,14.404199,68.135909,-0.044036,0.034045,0.000000,14.350813,80.257152,0.000087,68.384325,79.975697,68.644557,12.614142,68.630259,79.555905,67.943081,79.421585,-0.000532,0.030599,68.277054,16.258216,80.810022,-0.024315,-40.000603,0.000000,NaN,Inf,84.069443,-2.314366,0.997494,0.292061,0.220723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773495,68.308371,68.786112,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415469,68.528172,14.485114,68.137011,-0.045897,0.034071,0.000000,14.343821,80.306055,-0.000072,68.373156,79.885862,68.612931,12.626561,68.639777,79.553476,67.929751,79.487235,-0.000530,0.030622,68.287783,16.137835,80.752777,-0.024308,-40.000577,0.000000,NaN,Inf,84.137757,-2.439963,0.997129,0.293220,0.221197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776360,68.328285,68.806036,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432298,68.526796,14.534592,68.136460,-0.046114,0.034109,0.000000,14.341538,80.306877,0.000135,68.368853,79.911842,68.630581,12.708941,68.651198,79.578084,67.897135,79.512049,-0.000530,0.030641,68.271895,16.275524,80.676909,-0.024368,-40.001154,-0.000001,NaN,Inf,84.217804,-2.378193,1.004831,0.292838,0.221586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795257,68.298962,68.776772,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473959,68.527071,14.462022,68.139490,-0.043898,0.034150,0.000000,14.347531,80.333301,0.000138,68.392669,79.999867,68.624829,12.661429,68.650017,79.576743,67.934851,79.489313,-0.000529,0.030620,68.270112,16.186507,80.724835,-0.024258,-40.001574,-0.000001,NaN,Inf,84.170695,-2.327589,1.007088,0.292814,0.221385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785765,68.306096,68.781629,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465080,68.527071,14.552264,68.139490,-0.042734,0.034155,0.000000,14.343964,80.270569,-0.000092,68.387868,79.911832,68.632681,12.692281,68.641243,79.582792,67.932094,79.480032,-0.000530,0.030626,68.272746,16.192949,80.823241,-0.024301,-40.002019,0.000000,NaN,Inf,84.057940,-2.381787,0.999175,0.293884,0.221501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801512,68.298984,68.777628,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449368,68.527621,14.501001,68.136460,-0.044795,0.034146,0.000000,14.346675,80.308909,0.000041,68.377503,79.901061,68.622948,12.632352,68.644809,79.523245,67.909592,79.420059,-0.000531,0.030635,68.288829,16.197138,80.651699,-0.024236,-40.001469,-0.000001,NaN,Inf,84.082007,-2.385759,1.006027,0.294178,0.221318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785546,68.298809,68.779246,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433972,68.529272,14.405490,68.133706,-0.046260,0.034143,0.000000,14.346818,80.342230,0.000104,68.372461,79.975275,68.625529,12.677028,68.638245,79.549627,67.935705,79.406489,-0.000531,0.030629,68.292049,16.233873,80.749084,-0.024198,-40.000393,-0.000001,NaN,Inf,84.125176,-2.406754,1.003573,0.294490,0.222582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784803,68.317190,68.783729,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451302,68.527346,14.460182,68.134256,-0.046307,0.034141,0.000000,14.346675,80.321167,-0.000149,68.379676,79.972209,68.634343,12.579336,68.632929,79.519171,67.909702,79.493190,-0.000529,0.030626,68.269503,16.177446,80.774231,-0.024265,-40.000944,0.000000,NaN,Inf,84.168625,-2.442713,0.998027,0.295297,0.223358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770762,68.297736,68.778525,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458377,68.528997,14.508692,68.134256,-0.044069,0.034130,0.000000,14.345391,80.342764,-0.000172,68.385825,80.007473,68.627476,12.640692,68.657653,79.538096,67.927541,79.434772,-0.000528,0.030633,68.283105,16.261490,80.804763,-0.024216,-40.000944,-0.000000,NaN,Inf,84.116556,-2.352999,1.000614,0.295124,0.222231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778023,68.314564,68.788038,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704035,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441708,68.528997,14.403646,68.134256,-0.042828,0.034119,0.000000,14.346818,80.311667,-0.000090,68.366638,79.969752,68.613150,12.625317,68.630434,79.567555,67.916946,79.439137,-0.000528,0.030639,68.266782,16.204500,80.809290,-0.024240,-40.000315,-0.000001,NaN,Inf,84.102110,-2.414031,1.003480,0.294998,0.223198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752062,68.302726,68.775789,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421333,68.527346,14.432800,68.130401,-0.044824,0.034153,0.000000,14.347817,80.384905,-0.000261,68.381653,79.952071,68.605583,12.636103,68.654874,79.631138,67.946628,79.410753,-0.000529,0.030628,68.271897,16.170547,80.800989,-0.024209,-40.001364,0.000000,NaN,Inf,84.147342,-2.400268,0.997364,0.296463,0.223236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767765,68.310122,68.791318,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449811,68.528997,14.473781,68.130401,-0.046227,0.034258,0.000000,14.348102,80.323902,-0.000354,68.386848,79.939361,68.617000,12.719910,68.646757,79.548304,67.936057,79.458052,-0.000528,0.030616,68.289091,16.229414,80.768479,-0.024249,-40.000997,-0.000000,NaN,Inf,84.201037,-2.450541,1.000795,0.295705,0.222908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755911,68.323208,68.779510,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460309,68.528997,14.419282,68.130401,-0.046974,0.034200,0.000000,14.342537,80.248058,-0.000203,68.392256,79.992598,68.634868,12.569814,68.672530,79.556755,67.939842,79.457873,-0.000529,0.030600,68.287892,16.192671,80.770745,-0.024178,-40.001233,-0.000000,NaN,Inf,84.125348,-2.405661,1.001659,0.293833,0.221952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780013,68.314061,68.794511,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457710,68.528447,14.524196,68.127095,-0.044595,0.034253,0.000000,14.342822,80.400177,-0.000169,68.385432,80.030082,68.639789,12.614959,68.642118,79.519066,67.916332,79.454241,-0.000527,0.030588,68.280230,16.265814,80.812473,-0.024215,-40.000629,0.000000,NaN,Inf,84.096870,-2.409575,0.997163,0.293903,0.221888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781194,68.312332,68.790551,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460211,68.527071,14.504665,68.123239,-0.043135,0.034248,0.000000,14.347389,80.315180,-0.000341,68.378696,79.956678,68.628919,12.641711,68.642468,79.533411,67.914537,79.471866,-0.000527,0.030614,68.276378,16.243141,80.784082,-0.024234,-40.001521,-0.000001,NaN,Inf,84.103370,-2.388701,1.004599,0.292928,0.221273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725444,68.291894,68.779199,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440413,68.528447,14.491536,68.124066,-0.045625,0.034231,0.000000,14.350243,80.302344,-0.000118,68.377892,79.908690,68.607945,12.623196,68.636451,79.506440,67.928699,79.493983,-0.000527,0.030610,68.274332,16.283244,80.724772,-0.024242,-40.000892,-0.000000,NaN,Inf,84.096758,-2.379486,1.003074,0.293877,0.221984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755583,68.310823,68.754704,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429974,68.527346,14.463737,68.119659,-0.047077,0.034212,0.000000,14.344820,80.316207,-0.000011,68.389429,79.958658,68.632419,12.659533,68.643891,79.602064,67.932420,79.533615,-0.000526,0.030623,68.292504,16.251238,80.732402,-0.024247,-40.001836,-0.000001,NaN,Inf,84.150309,-2.372249,1.003540,0.293624,0.221394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771746,68.307037,68.793328,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435767,68.527071,14.535422,68.122138,-0.046823,0.034194,0.000000,14.347531,80.321533,-0.000178,68.386236,79.932943,68.625267,12.718850,68.629669,79.617814,67.937104,79.482293,-0.000527,0.030616,68.272352,16.217521,80.858951,-0.024256,-40.001023,-0.000000,NaN,Inf,84.177558,-2.347244,1.002340,0.292574,0.221168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752128,68.323164,68.793853,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445548,68.527071,14.406625,68.122138,-0.044469,0.034234,0.000000,14.345248,80.276920,-0.000053,68.381585,79.995959,68.643485,12.650011,68.621289,79.515788,67.903723,79.457646,-0.000527,0.030591,68.281340,16.148780,80.677519,-0.024267,-40.001783,-0.000001,NaN,Inf,84.161548,-2.389129,1.006903,0.293612,0.221202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747491,68.303973,68.774628,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448359,68.525420,14.411273,68.120761,-0.043353,0.034234,0.000000,14.345961,80.277306,0.000145,68.372719,79.892713,68.628132,12.596892,68.636692,79.570773,67.924320,79.474031,-0.000528,0.030571,68.279489,16.196260,80.724570,-0.024262,-40.000629,0.000000,NaN,Inf,84.134994,-2.373622,0.997306,0.292883,0.221547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738370,68.302332,68.797701,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420870,68.526796,14.501589,68.121312,-0.044674,0.034206,0.000000,14.351812,80.278254,-0.000016,68.356684,79.903599,68.592351,12.641894,68.617941,79.551363,67.901928,79.504694,-0.000529,0.030585,68.267149,16.244447,80.754405,-0.024239,-40.001836,0.000000,NaN,Inf,84.125713,-2.382337,0.997433,0.293689,0.221092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735002,68.296467,68.758706,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451441,68.529823,14.423322,68.121036,-0.046707,0.034183,0.000000,14.345961,80.303620,-0.000115,68.392516,79.986439,68.630341,12.623645,68.660935,79.592123,67.930122,79.485947,-0.000530,0.030578,68.283604,16.295208,80.803376,-0.024315,-40.000656,-0.000001,NaN,Inf,84.201744,-2.337713,1.005597,0.293119,0.220613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739748,68.326578,68.796850,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471519,68.526521,14.410920,68.118282,-0.045151,0.034245,0.000000,14.346960,80.366561,0.000125,68.378348,79.938382,68.636421,12.665915,68.660366,79.581062,67.925416,79.541469,-0.000530,0.030549,68.284713,16.283244,80.769459,-0.024419,-40.000813,0.000000,NaN,Inf,84.121753,-2.379499,0.998054,0.293117,0.221951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732946,68.295658,68.790901,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465242,68.526521,14.523066,68.118282,-0.043671,0.034222,0.000000,14.343535,80.349408,-0.000018,68.389908,79.928135,68.641473,12.608332,68.636321,79.591979,67.918346,79.503600,-0.000531,0.030519,68.280578,16.270629,80.788550,-0.024417,-40.000131,-0.000001,NaN,Inf,84.131208,-2.356226,1.003874,0.292403,0.221472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753375,68.317344,68.775110,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457413,68.527897,14.489523,68.115803,-0.043813,0.034250,0.000000,14.347246,80.360146,-0.000119,68.376044,79.937855,68.650856,12.570935,68.623674,79.576947,67.916856,79.522328,-0.000531,0.030494,68.282405,16.251203,80.737439,-0.024398,-40.001521,-0.000001,NaN,Inf,84.081018,-2.354925,1.003997,0.293611,0.222454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712474,68.292638,68.793152,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000462,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438280,68.525970,14.469838,68.114977,-0.046320,0.034235,0.000000,14.349815,80.337709,0.000140,68.392166,79.920282,68.633469,12.665996,68.641200,79.498841,67.906897,79.504002,-0.000532,0.030467,68.276224,16.192236,80.798092,-0.024400,-40.001259,-0.000000,NaN,Inf,84.103625,-2.339859,1.002221,0.293851,0.222445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727500,68.290625,68.770735,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427749,68.527621,14.489854,68.115252,-0.047311,0.034244,0.000000,14.350528,80.257521,0.000051,68.349818,79.972326,68.618006,12.625112,68.641528,79.545678,67.921629,79.516306,-0.000532,0.030430,68.266889,16.320614,80.702052,-0.024421,-40.000970,-0.000000,NaN,Inf,84.153625,-2.343184,1.002186,0.293744,0.221519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715777,68.288458,68.751380,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434099,68.527621,14.418494,68.115252,-0.045936,0.034267,0.000000,14.348387,80.302123,-0.000190,68.388519,79.969210,68.635000,12.618241,68.657697,79.579392,67.931502,79.565260,-0.000532,0.030408,68.281254,16.218541,80.942855,-0.024442,-40.000603,-0.000001,NaN,Inf,84.183878,-2.348997,1.004305,0.293555,0.221899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750641,68.319182,68.781607,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451271,68.526796,14.395916,68.114426,-0.043960,0.034230,0.000000,14.339825,80.291600,-0.000118,68.377348,79.949115,68.618181,12.561556,68.637546,79.616301,67.925240,79.529926,-0.000532,0.030392,68.261795,16.156156,80.817961,-0.024409,-40.000682,0.000000,NaN,Inf,84.166628,-2.323396,0.998919,0.294495,0.222544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725510,68.293207,68.755403,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457772,68.527621,14.493365,68.116629,-0.042997,0.034278,0.000000,14.349244,80.370969,0.000131,68.374045,79.956584,68.613107,12.605884,68.641200,79.584323,67.914011,79.481720,-0.000532,0.030361,68.269239,16.192650,80.856421,-0.024367,-40.001285,0.000001,NaN,Inf,84.119187,-2.342737,0.996170,0.293526,0.222883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732903,68.318482,68.780336,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433991,68.528447,14.476106,68.113875,-0.046513,0.034286,0.000000,14.346247,80.314855,-0.000198,68.370852,79.926623,68.611335,12.604845,68.631113,79.536181,67.911210,79.518718,-0.000533,0.030349,68.286302,16.179644,80.782940,-0.024366,-40.000656,-0.000000,NaN,Inf,84.102376,-2.366451,1.002462,0.294068,0.222213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721573,68.277626,68.771304,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458886,68.526796,14.419015,68.115252,-0.047377,0.034257,0.000000,14.346818,80.261655,-0.000125,68.381323,79.940676,68.636334,12.644729,68.654043,79.559243,67.926333,79.588503,-0.000533,0.030341,68.290174,16.218612,80.843227,-0.024425,-40.001206,-0.000000,NaN,Inf,84.153746,-2.333313,1.002917,0.292926,0.221106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733274,68.318022,68.769378,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469512,68.526796,14.508582,68.115252,-0.046020,0.034229,0.000000,14.342822,80.276128,0.000154,68.395209,79.941878,68.629357,12.632414,68.644569,79.512873,67.929093,79.497336,-0.000533,0.030320,68.289610,16.206412,80.887037,-0.024430,-40.001338,0.000000,NaN,Inf,84.098528,-2.301392,0.997242,0.293414,0.221768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757049,68.312705,68.785433,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458196,68.526796,14.512486,68.115528,-0.044096,0.034232,0.000000,14.348816,80.299446,0.000038,68.377651,79.986694,68.616716,12.636450,68.625271,79.542010,67.920971,79.512471,-0.000534,0.030293,68.260859,16.362223,80.739661,-0.024402,-40.001285,-0.000000,NaN,Inf,84.069717,-2.370213,1.002700,0.293154,0.221977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725707,68.301304,68.763604,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444580,68.529823,14.507023,68.115252,-0.043084,0.034221,0.000000,14.351099,80.296336,-0.000065,68.362420,79.877221,68.622446,12.626336,68.616869,79.541033,67.900636,79.467578,-0.000535,0.030261,68.265038,16.258338,80.820261,-0.024403,-40.000787,-0.000001,NaN,Inf,84.100400,-2.351118,1.003755,0.293322,0.221257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726866,68.284585,68.765726,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419405,68.525420,14.483296,68.115252,-0.045641,0.034183,0.000000,14.346675,80.310707,0.000191,68.389842,80.025651,68.604402,12.703801,68.637896,79.587133,67.917864,79.483233,-0.000535,0.030283,68.283821,16.268682,80.808821,-0.024445,-40.000551,-0.000001,NaN,Inf,84.140374,-2.363331,1.004323,0.293072,0.221353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723366,68.301041,68.771720,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430142,68.525420,14.412373,68.115252,-0.047062,0.034139,0.000000,14.343250,80.279008,0.000245,68.376260,79.988601,68.613960,12.681943,68.620851,79.572625,67.919985,79.460219,-0.000535,0.030278,68.278073,16.260827,80.795117,-0.024452,-40.000944,-0.000001,NaN,Inf,84.204353,-2.369208,1.004431,0.292800,0.221165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746638,68.288983,68.750568,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449823,68.528447,14.448048,68.112773,-0.045097,0.034178,0.000000,14.343393,80.320663,0.000001,68.383453,79.944236,68.646810,12.601827,68.659119,79.533164,67.939292,79.485827,-0.000535,0.030272,68.292307,16.200911,80.747780,-0.024512,-40.001888,0.000000,NaN,Inf,84.175177,-2.388017,0.998769,0.293395,0.221910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749153,68.315199,68.791468,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458011,68.527897,14.476760,68.115803,-0.043671,0.034130,0.000000,14.346532,80.337695,0.000078,68.384408,79.939903,68.635350,12.659451,68.630610,79.565151,67.918211,79.549366,-0.000536,0.030248,68.275896,16.230798,80.820915,-0.024500,-40.001574,0.000000,NaN,Inf,84.124767,-2.388755,0.999877,0.293421,0.222158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718992,68.296665,68.773314,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432734,68.528997,14.431726,68.115803,-0.042933,0.034198,0.000000,14.353382,80.298782,0.000270,68.400486,79.942692,68.641976,12.581802,68.641812,79.569393,67.932329,79.424807,-0.000537,0.030225,68.296963,16.160196,80.721712,-0.024494,-40.000997,-0.000000,NaN,Inf,84.102003,-2.321622,1.001297,0.292868,0.221807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745151,68.319510,68.782434,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427959,68.526246,14.455238,68.117731,-0.045604,0.034185,0.000000,14.343821,80.343156,0.000039,68.383822,79.963344,68.622949,12.568325,68.646889,79.484862,67.908472,79.567386,-0.000538,0.030244,68.270761,16.157691,80.694529,-0.024513,-40.000656,0.000000,NaN,Inf,84.193811,-2.434881,0.999930,0.293101,0.221400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699526,68.305046,68.784360,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444803,68.526246,14.571795,68.117731,-0.047061,0.034211,0.000000,14.347389,80.344435,0.000115,68.367437,79.975521,68.620368,12.609901,68.626431,79.551828,67.920663,79.508596,-0.000538,0.030257,68.275025,16.213768,80.807250,-0.024512,-40.001705,-0.000000,NaN,Inf,84.181931,-2.298827,1.001891,0.292874,0.221028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724788,68.294148,68.786567,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462726,68.529548,14.409453,68.116905,-0.045163,0.034180,0.000000,14.345248,80.298657,0.000305,68.375194,79.962172,68.635372,12.554255,68.639362,79.502098,67.922654,79.525717,-0.000538,0.030251,68.296853,16.270865,80.875594,-0.024497,-40.001180,-0.000001,NaN,Inf,84.136188,-2.353620,1.008791,0.292670,0.221067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726494,68.307081,68.779830,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432427,68.529823,14.509877,68.114977,-0.043792,0.034114,0.000000,14.345961,80.250176,0.000143,68.367697,79.964023,68.621877,12.621688,68.618795,79.604021,67.899714,79.487090,-0.000538,0.030254,68.249235,16.227930,80.735502,-0.024502,-40.001154,0.000001,NaN,Inf,84.090867,-2.343202,0.996317,0.294080,0.221809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685986,68.291500,68.779349,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
