OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
12:39:59 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.468411,68.528997,14.417155,68.146100,-0.042992,0.034132,0.000000,14.345819,80.351854,-0.000311,68.389394,80.014723,68.641648,12.667383,68.642731,79.541457,67.941949,79.532328,-0.000534,0.030419,68.316038,16.268646,80.834396,-0.024538,-40.001075,0.000001,NaN,Inf,84.079466,-2.396900,0.996509,0.293449,0.221243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737343,68.334150,68.779995,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433547,68.528447,14.428139,68.141693,-0.045969,0.034158,0.000000,14.349672,80.385126,-0.000101,68.367732,80.035145,68.620346,12.705656,68.644285,79.541236,67.920960,79.548588,-0.000534,0.030455,68.267464,16.285791,80.783918,-0.024403,-40.000682,0.000001,NaN,Inf,84.084189,-2.343051,0.996457,0.293208,0.221356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727675,68.299116,68.789772,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428561,68.528447,14.512731,68.141693,-0.046622,0.034160,0.000000,14.348816,80.291111,-0.000125,68.382638,79.947709,68.637383,12.639386,68.646779,79.509088,67.928074,79.452072,-0.000534,0.030485,68.289423,16.267213,80.730524,-0.024352,-40.001600,0.000000,NaN,Inf,84.136382,-2.329869,0.999917,0.293666,0.221820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736818,68.315331,68.793556,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452149,68.528722,14.519691,68.140591,-0.044877,0.034207,0.000000,14.350243,80.322610,-0.000170,68.384486,79.947350,68.634868,12.654842,68.645510,79.495195,67.932846,79.474557,-0.000536,0.030523,68.280523,16.217607,80.809288,-0.024324,-40.000813,-0.000001,NaN,Inf,84.182498,-2.402013,1.005834,0.292930,0.221699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715186,68.310735,68.785443,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443120,68.529823,14.399927,68.140591,-0.042864,0.034221,0.000000,14.344820,80.345135,-0.000090,68.378097,79.978800,68.620171,12.659207,68.656996,79.559038,67.938471,79.475338,-0.000537,0.030551,68.292318,16.211363,80.735828,-0.024300,-40.001285,-0.000001,NaN,Inf,84.118731,-2.390482,1.004674,0.293977,0.221367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732071,68.313492,68.783168,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458348,68.529548,14.421673,68.139765,-0.043073,0.034224,0.000000,14.343821,80.345280,0.000055,68.378964,79.934918,68.619471,12.646463,68.650892,79.584931,67.915223,79.546001,-0.000537,0.030572,68.275406,16.254998,80.850346,-0.024396,-40.000131,0.000000,NaN,Inf,84.144335,-2.395539,0.997009,0.293099,0.221598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739267,68.302814,68.766588,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465780,68.529548,14.446081,68.139765,-0.045852,0.034205,0.000000,14.351384,80.276191,-0.000049,68.375401,79.952227,68.629510,12.622543,68.647216,79.599665,67.916625,79.488595,-0.000537,0.030574,68.269770,16.167059,80.826746,-0.024373,-40.001442,0.000000,NaN,Inf,84.102739,-2.321071,0.997463,0.293702,0.221105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743073,68.314105,68.790843,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430423,68.527897,14.406917,68.140867,-0.046513,0.034203,0.000000,14.340253,80.311313,-0.000198,68.376553,79.842822,68.619537,12.598688,68.631835,79.532469,67.920280,79.420819,-0.000536,0.030557,68.276299,16.222714,80.762588,-0.024329,-40.000761,0.000000,NaN,Inf,84.082585,-2.364081,0.998638,0.292912,0.221403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755955,68.305374,68.780367,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449486,68.527897,14.534544,68.140591,-0.043947,0.034148,0.000000,14.350956,80.319074,0.000153,68.377811,79.905829,68.632616,12.585248,68.639099,79.480914,67.914061,79.448499,-0.000535,0.030557,68.277559,16.200434,80.803639,-0.024293,-40.001128,0.000000,NaN,Inf,84.176888,-2.416890,0.998371,0.294009,0.221291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732881,68.312223,68.781218,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461790,68.529272,14.549998,68.141968,-0.042433,0.034155,0.000000,14.346247,80.334631,0.000057,68.366598,79.924349,68.610854,12.672053,68.630216,79.571385,67.918154,79.369189,-0.000535,0.030580,68.279974,16.281546,80.789140,-0.024288,-40.000997,-0.000001,NaN,Inf,84.125133,-2.390593,1.005887,0.293406,0.220858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730649,68.326206,68.767023,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448672,68.528722,14.466617,68.142244,-0.043229,0.034164,0.000000,14.342537,80.262768,-0.000060,68.389110,79.944517,68.633468,12.667037,68.636211,79.497756,67.910888,79.511416,-0.000534,0.030614,68.287636,16.229100,80.799788,-0.024400,-40.001574,-0.000001,NaN,Inf,84.100094,-2.453767,1.006100,0.293313,0.221058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736642,68.297277,68.769321,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444547,68.528722,14.440730,68.142244,-0.046081,0.034102,0.000000,14.343821,80.289221,0.000277,68.376006,79.938166,68.632790,12.595241,68.644678,79.507516,67.933869,79.497029,-0.000534,0.030637,68.280714,16.275838,80.829625,-0.024370,-40.001495,-0.000000,NaN,Inf,84.128167,-2.341801,1.001242,0.293012,0.221502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749678,68.316140,68.793114,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.410366,68.527897,14.446529,68.140316,-0.046635,0.034079,0.000000,14.343964,80.272857,0.000184,68.387913,79.885192,68.653020,12.606476,68.644131,79.517111,67.937130,79.452770,-0.000535,0.030638,68.293053,16.281724,80.810678,-0.024407,-40.001023,0.000000,NaN,Inf,84.139361,-2.375211,0.999736,0.293013,0.221561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765338,68.339291,68.793879,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425358,68.527346,14.400195,68.143896,-0.044139,0.034034,0.000000,14.348530,80.299160,-0.000068,68.376203,79.938652,68.643398,12.620994,68.632425,79.526241,67.924086,79.459133,-0.000535,0.030628,68.280497,16.216879,80.816387,-0.024408,-40.001574,-0.000000,NaN,Inf,84.231403,-2.410564,1.002509,0.293443,0.222639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735352,68.310954,68.786248,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466812,68.528447,14.425663,68.144723,-0.042926,0.034058,0.000000,14.345105,80.336758,-0.000094,68.392107,79.923532,68.627519,12.600441,68.623192,79.476856,67.918066,79.377026,-0.000535,0.030628,68.279887,16.281881,80.804641,-0.024485,-40.000970,0.000000,NaN,Inf,84.190101,-2.392907,0.998256,0.293635,0.221105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724875,68.316687,68.774831,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455992,68.528447,14.506380,68.144723,-0.044350,0.034031,0.000000,14.344677,80.262620,-0.000028,68.382656,79.948607,68.639220,12.622361,68.648616,79.561829,67.932666,79.507517,-0.000535,0.030596,68.286546,16.255854,80.797686,-0.024462,-40.000498,0.000000,NaN,Inf,84.078687,-2.446454,0.997156,0.294447,0.221918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739901,68.307606,68.791912,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468688,68.527897,14.549249,68.146651,-0.046594,0.034026,0.000000,14.344392,80.301723,-0.000283,68.388936,79.939225,68.632090,12.609188,68.643146,79.491137,67.928179,79.563876,-0.000536,0.030594,68.272988,16.170733,80.797564,-0.024448,-40.000918,-0.000001,NaN,Inf,84.108031,-2.366406,1.003486,0.293279,0.221860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718226,68.320845,68.791169,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456524,68.529272,14.501699,68.148028,-0.046948,0.034025,0.000000,14.346390,80.297183,-0.000276,68.387717,79.930502,68.610832,12.671380,68.641002,79.497861,67.916138,79.442137,-0.000537,0.030586,68.285413,16.266099,80.838557,-0.024385,-40.001285,-0.000001,NaN,Inf,84.053712,-2.315908,1.005565,0.293855,0.221704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718160,68.312048,68.784124,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426304,68.528447,14.484328,68.146100,-0.044253,0.034021,0.000000,14.345248,80.298984,0.000005,68.396432,80.013828,68.637886,12.662082,68.630653,79.581468,67.918264,79.464992,-0.000538,0.030589,68.300345,16.210151,80.786509,-0.024368,-40.000472,-0.000000,NaN,Inf,84.107412,-2.397285,1.003125,0.293203,0.221795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730255,68.305023,68.780430,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440048,68.528722,14.522769,68.146100,-0.042930,0.034004,0.000000,14.349386,80.315543,-0.000197,68.388479,79.956565,68.653567,12.636368,68.634701,79.589029,67.911500,79.460805,-0.000538,0.030590,68.285350,16.258758,80.774658,-0.024482,-40.000367,-0.000001,NaN,Inf,84.188629,-2.382835,1.004022,0.294848,0.221634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755911,68.314476,68.772841,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451424,68.528722,14.415928,68.146100,-0.044317,0.034008,0.000000,14.349386,80.303122,-0.000250,68.380373,79.988402,68.632637,12.613041,68.652007,79.518460,67.927455,79.482026,-0.000537,0.030570,68.284674,16.295187,80.838943,-0.024433,-40.001128,-0.000001,NaN,Inf,84.151574,-2.379107,1.005729,0.293876,0.222049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766562,68.315571,68.809975,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454277,68.527621,14.423094,68.143070,-0.046329,0.033939,0.000000,14.342537,80.323566,-0.000033,68.386413,79.937694,68.619842,12.588084,68.628815,79.609071,67.924806,79.494276,-0.000537,0.030571,68.282453,16.156735,80.830788,-0.024458,-40.000682,0.000000,NaN,Inf,84.120699,-2.379674,0.997544,0.295059,0.222135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753352,68.311500,68.764112,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474217,68.526246,14.481788,68.144172,-0.046807,0.033941,0.000000,14.349101,80.368375,-0.000045,68.402751,80.036523,68.633358,12.702149,68.639842,79.552237,67.945008,79.405181,-0.000538,0.030593,68.307088,16.192015,80.801294,-0.024390,-40.001049,0.000000,NaN,Inf,84.111856,-2.368144,0.997843,0.293958,0.221725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788892,68.310056,68.783467,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447173,68.527071,14.423849,68.144447,-0.044106,0.033927,0.000000,14.347103,80.264065,-0.000107,68.393907,79.969388,68.639176,12.651703,68.647741,79.546979,67.934435,79.495904,-0.000539,0.030600,68.291613,16.192151,80.836986,-0.024511,-40.000708,-0.000000,NaN,Inf,84.099520,-2.413296,1.000484,0.293653,0.221377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764375,68.306314,68.797419,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430707,68.528997,14.399701,68.144723,-0.042940,0.033949,0.000000,14.344963,80.291507,0.000090,68.402576,79.852404,68.634693,12.617915,68.638267,79.498716,67.898669,79.379821,-0.000541,0.030630,68.286651,16.189190,80.853609,-0.024508,-40.001495,0.000000,NaN,Inf,84.130582,-2.376592,0.998386,0.294139,0.222034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756982,68.318043,68.801574,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458092,68.528997,14.511414,68.144723,-0.044377,0.033919,0.000000,14.349957,80.315624,0.000033,68.362769,79.911490,68.593968,12.588001,68.629952,79.505014,67.908058,79.461539,-0.000543,0.030591,68.276552,16.204358,80.764624,-0.024457,-40.001600,0.000000,NaN,Inf,84.177219,-2.425028,0.997851,0.294488,0.221967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756151,68.296007,68.765662,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478807,68.526246,14.514123,68.147752,-0.046315,0.033871,0.000000,14.349101,80.267371,-0.000061,68.375393,79.960178,68.622423,12.681432,68.640542,79.606834,67.895821,79.497575,-0.000543,0.030596,68.291263,16.231398,80.818100,-0.024392,-40.000577,-0.000001,NaN,Inf,84.102884,-2.375133,1.003688,0.293940,0.222296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765905,68.310340,68.764239,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455797,68.529272,14.433990,68.146926,-0.045797,0.033896,0.000000,14.347531,80.296037,-0.000031,68.378673,79.920435,68.637120,12.628477,68.651920,79.515952,67.917010,79.443769,-0.000543,0.030593,68.293309,16.265108,80.849162,-0.024383,-40.001154,-0.000000,NaN,Inf,84.043978,-2.336767,1.002439,0.293592,0.222314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739048,68.292615,68.775022,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423867,68.527897,14.489964,68.148028,-0.043058,0.033921,0.000000,14.345105,80.365523,0.000183,68.399488,79.985421,68.632790,12.682493,68.642599,79.474086,67.925085,79.458483,-0.000542,0.030602,68.293895,16.278599,80.812472,-0.024236,-40.000131,0.000000,NaN,Inf,84.109383,-2.396972,0.998491,0.294095,0.221480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748846,68.324870,68.779766,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439537,68.527897,14.409278,68.148028,-0.042562,0.033926,0.000000,14.347531,80.258610,0.000094,68.400292,79.937816,68.639460,12.562248,68.648441,79.559631,67.920904,79.485721,-0.000541,0.030619,68.288498,16.253950,80.779330,-0.024228,-40.000944,-0.000001,NaN,Inf,84.194701,-2.394376,1.004583,0.294419,0.221525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751777,68.322398,68.787224,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460010,68.528172,14.404041,68.143896,-0.046100,0.033982,0.000000,14.341680,80.279889,0.000099,68.383713,79.985407,68.620848,12.662266,68.635641,79.512057,67.910025,79.462730,-0.000540,0.030633,68.276027,16.213967,80.832542,-0.024213,-40.001731,0.000000,NaN,Inf,84.152136,-2.370445,0.997904,0.294517,0.222039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720281,68.295044,68.773861,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448855,68.527897,14.418187,68.146926,-0.046562,0.034008,0.000000,14.344392,80.272958,0.000328,68.381039,79.876199,68.615708,12.690915,68.642555,79.504338,67.923136,79.482092,-0.000542,0.030636,68.269214,16.320221,80.809638,-0.024149,-40.002255,0.000001,NaN,Inf,84.069770,-2.349380,0.996132,0.294404,0.221929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721375,68.300712,68.787376,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442268,68.528447,14.428631,68.145273,-0.045726,0.034078,0.000000,14.349672,80.306186,0.000096,68.376716,79.933784,68.617327,12.564389,68.641680,79.532272,67.918781,79.493412,-0.000541,0.030649,68.296311,16.271187,80.819323,-0.024102,-40.001705,0.000000,NaN,Inf,84.126845,-2.375306,0.997877,0.293812,0.221704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740863,68.313141,68.780532,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433495,68.528997,14.405014,68.145549,-0.043709,0.034093,0.000000,14.347817,80.299754,-0.000011,68.387254,79.927056,68.626622,12.594669,68.626451,79.536773,67.930228,79.432790,-0.000542,0.030665,68.272958,16.260470,80.793483,-0.024130,-40.001259,0.000000,NaN,Inf,84.145273,-2.362745,0.999056,0.295082,0.222868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711510,68.296247,68.771607,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439417,68.528997,14.497697,68.145549,-0.043242,0.034163,0.000000,14.347674,80.259243,0.000231,68.391642,80.007482,68.649520,12.614428,68.663909,79.505176,67.924251,79.476396,-0.000542,0.030657,68.292239,16.195675,80.816020,-0.024145,-40.001652,0.000000,NaN,Inf,84.169644,-2.418154,0.998027,0.294573,0.222243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732748,68.318327,68.784751,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468322,68.528172,14.445360,68.145824,-0.045981,0.034158,0.000000,14.347959,80.286822,0.000244,68.366349,80.022387,68.611203,12.593018,68.648025,79.574890,67.911665,79.413671,-0.000542,0.030621,68.282206,16.200555,80.813368,-0.024134,-40.000918,-0.000001,NaN,Inf,84.153561,-2.380553,1.004036,0.293774,0.221069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718947,68.303688,68.750981,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452233,68.530098,14.486236,68.148579,-0.047161,0.034180,0.000000,14.344820,80.286625,0.000021,68.388924,79.943389,68.635173,12.643547,68.656208,79.505418,67.926505,79.480398,-0.000541,0.030616,68.313500,16.229250,80.665833,-0.024114,-40.001023,0.000000,NaN,Inf,84.074319,-2.413461,0.998413,0.293740,0.222263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746659,68.317693,68.796975,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461679,68.530098,14.528157,68.148579,-0.046550,0.034170,0.000000,14.345676,80.301046,0.000113,68.378625,79.972347,68.623013,12.643098,68.629493,79.516053,67.921120,79.416938,-0.000540,0.030636,68.266383,16.289015,80.808148,-0.024103,-40.001705,-0.000000,NaN,Inf,84.119879,-2.379905,1.002353,0.294473,0.221002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733252,68.313842,68.770402,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468341,68.527897,14.448847,68.150782,-0.043626,0.034171,0.000000,14.347389,80.340676,0.000311,68.379082,79.967562,68.632462,12.621320,68.651001,79.585402,67.921996,79.453257,-0.000541,0.030638,68.281727,16.209173,80.878877,-0.024135,-40.001390,-0.000001,NaN,Inf,84.094257,-2.420546,1.004597,0.294576,0.221655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727740,68.311653,68.784575,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444331,68.527897,14.512923,68.150782,-0.043242,0.034162,0.000000,14.339540,80.224959,0.000155,68.380493,79.898149,68.635720,12.620160,68.645946,79.583909,67.919258,79.490299,-0.000542,0.030628,68.295545,16.275002,80.817512,-0.024148,-40.000708,0.000000,NaN,Inf,84.073991,-2.395077,0.998653,0.294176,0.221869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749699,68.324061,68.786411,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421370,68.527897,14.526326,68.150507,-0.045976,0.034161,0.000000,14.351099,80.271166,0.000222,68.386163,79.927089,68.620476,12.641996,68.651066,79.540707,67.903761,79.434767,-0.000544,0.030625,68.292541,16.232411,80.810471,-0.024280,-40.000944,-0.000001,NaN,Inf,84.139122,-2.365480,1.004749,0.294471,0.222269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735285,68.308393,68.785470,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442507,68.529548,14.413748,68.152435,-0.047102,0.034186,0.000000,14.346960,80.235975,0.000469,68.383796,79.966971,68.662905,12.567876,68.645290,79.624740,67.947954,79.396348,-0.000543,0.030610,68.294304,16.234672,80.773375,-0.024247,-40.001626,-0.000001,NaN,Inf,84.201487,-2.390254,1.007278,0.294201,0.222440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752783,68.308436,68.776022,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460273,68.529823,14.487334,68.154363,-0.046370,0.034162,0.000000,14.346532,80.308276,0.000293,68.376734,79.954035,68.608753,12.712794,68.628114,79.617141,67.901331,79.443423,-0.000543,0.030595,68.281856,16.265914,80.734930,-0.024247,-40.000734,0.000000,NaN,Inf,84.145725,-2.462320,0.998009,0.293271,0.222408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744756,68.316621,68.770576,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465921,68.529823,14.431566,68.154363,-0.043471,0.034227,0.000000,14.348673,80.269067,0.000103,68.392531,79.923851,68.628831,12.687529,68.646121,79.519376,67.929722,79.404263,-0.000544,0.030573,68.300572,16.300381,80.780471,-0.024266,-40.000839,-0.000000,NaN,Inf,84.097795,-2.381546,1.001871,0.294049,0.221157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759432,68.322573,68.774841,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441724,68.529823,14.397079,68.155189,-0.043142,0.034232,0.000000,14.352669,80.341216,0.000443,68.385729,79.984375,68.631805,12.658736,68.639536,79.588889,67.920374,79.511754,-0.000544,0.030569,68.290452,16.292398,80.840430,-0.024315,-40.001547,0.000000,NaN,Inf,84.082478,-2.438344,0.997625,0.294677,0.221681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755757,68.313491,68.770488,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447596,68.528447,14.481885,68.158494,-0.045733,0.034242,0.000000,14.346247,80.310769,0.000386,68.370801,79.973080,68.634146,12.616264,68.627743,79.578719,67.919892,79.405429,-0.000545,0.030566,68.280875,16.324538,80.800724,-0.024333,-40.001574,0.000000,NaN,Inf,84.148124,-2.351042,0.996909,0.294047,0.222075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753526,68.320406,68.788706,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459876,68.529823,14.430102,68.158219,-0.046844,0.034237,0.000000,14.350528,80.305408,0.000208,68.379755,79.983696,68.634080,12.546975,68.636407,79.626026,67.911861,79.507817,-0.000546,0.030578,68.272476,16.349987,80.890990,-0.024323,-40.001180,-0.000000,NaN,Inf,84.126311,-2.305000,1.002746,0.294279,0.221647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740163,68.317846,68.779019,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422264,68.527621,14.425445,68.158769,-0.044356,0.034294,0.000000,14.343535,80.324565,0.000547,68.376690,80.024623,68.636748,12.640142,68.656952,79.508371,67.935390,79.369579,-0.000545,0.030585,68.299179,16.248149,80.809108,-0.024342,-40.000787,0.000000,NaN,Inf,84.098871,-2.345381,0.997941,0.294134,0.222007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760700,68.337978,68.774688,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421017,68.527621,14.445393,68.158769,-0.043238,0.034285,0.000000,14.345533,80.324111,0.000552,68.377147,79.896995,68.619339,12.595159,68.624986,79.558285,67.916303,79.426263,-0.000546,0.030599,68.288058,16.296585,80.863480,-0.024344,-40.002334,-0.000000,NaN,Inf,84.198782,-2.469181,1.000221,0.293816,0.221834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768639,68.301434,68.775978,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697946,-15.000462,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454995,68.530373,14.406959,68.161524,-0.043956,0.034326,0.000000,14.344106,80.345566,0.000246,68.371345,79.963955,68.620564,12.595690,68.637851,79.527359,67.913370,79.491764,-0.000546,0.030608,68.286382,16.293189,80.867437,-0.024372,-40.000865,-0.000000,NaN,Inf,84.202171,-2.408965,1.001690,0.293947,0.222093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763215,68.304738,68.787176,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458223,68.527346,14.506619,68.163727,-0.046705,0.034296,0.000000,14.349957,80.339322,0.000168,68.379016,80.066131,68.619711,12.675437,68.660277,79.542988,67.924425,79.390856,-0.000545,0.030617,68.285382,16.241443,80.932025,-0.024356,-40.000525,0.000001,NaN,Inf,84.112660,-2.358530,0.996677,0.294285,0.221972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773998,68.302638,68.775367,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438286,68.529272,14.572521,68.162901,-0.047178,0.034278,0.000000,14.353525,80.315759,0.000338,68.386338,79.926591,68.637579,12.640996,68.656120,79.539874,67.918909,79.554889,-0.000546,0.030622,68.284033,16.261748,80.836718,-0.024366,-40.001416,-0.000001,NaN,Inf,84.100876,-2.442776,1.003347,0.294577,0.222460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766518,68.305964,68.791463,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425901,68.529272,14.428706,68.162901,-0.045385,0.034253,0.000000,14.343107,80.280663,0.000002,68.384600,79.955484,68.636530,12.545100,68.648835,79.533205,67.910087,79.518027,-0.000546,0.030620,68.295109,16.254941,80.833153,-0.024472,-40.001469,-0.000001,NaN,Inf,84.156911,-2.318318,1.009297,0.294784,0.222895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786661,68.326534,68.791375,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456667,68.526796,14.504145,68.162625,-0.043384,0.034319,0.000000,14.348958,80.327700,-0.000125,68.365001,79.986350,68.620017,12.618812,68.624001,79.528299,67.915298,79.476864,-0.000546,0.030614,68.284991,16.281467,80.841941,-0.024497,-40.000787,-0.000000,NaN,Inf,84.190549,-2.336208,1.000194,0.293524,0.222365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748540,68.298370,68.780791,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450492,68.528997,14.477634,68.162350,-0.044237,0.034299,0.000000,14.343964,80.204540,0.000203,68.383451,80.025538,68.628875,12.585270,68.653648,79.577739,67.925981,79.488030,-0.000546,0.030587,68.282794,16.242013,80.808557,-0.024491,-40.001626,-0.000000,NaN,Inf,84.114613,-2.387652,1.003285,0.293618,0.222160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763215,68.322617,68.788972,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442979,68.529548,14.478989,68.164829,-0.047039,0.034334,0.000000,14.347531,80.275607,0.000026,68.357723,79.972578,68.607551,12.706941,68.623586,79.472111,67.911293,79.470214,-0.000545,0.030570,68.272739,16.189461,80.750124,-0.024211,-40.000472,-0.000000,NaN,Inf,84.123501,-2.373848,1.001878,0.294437,0.223227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757267,68.287560,68.775543,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431457,68.529548,14.502702,68.162625,-0.047213,0.034348,0.000000,14.346532,80.258591,-0.000073,68.398203,79.923497,68.654813,12.672338,68.644262,79.586664,67.914642,79.507413,-0.000544,0.030528,68.299638,16.207333,80.806068,-0.024217,-40.000603,-0.000000,NaN,Inf,84.144442,-2.372076,1.002493,0.293497,0.222329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787077,68.300340,68.800913,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432144,68.529548,14.457087,68.162625,-0.045413,0.034385,0.000000,14.350956,80.209408,0.000173,68.379779,79.893971,68.620367,12.657676,68.620610,79.552462,67.919787,79.436420,-0.000543,0.030546,68.279116,16.284778,80.805107,-0.024220,-40.001338,-0.000001,NaN,Inf,84.175731,-2.348456,1.004937,0.294602,0.222178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764681,68.309947,68.761590,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442985,68.529272,14.510764,68.160697,-0.043514,0.034435,0.000000,14.348816,80.371685,0.000222,68.396273,79.955019,68.634977,12.616548,68.668482,79.520333,67.932243,79.393142,-0.000542,0.030538,68.286126,16.232261,80.762177,-0.024222,-40.000918,-0.000000,NaN,Inf,84.173865,-2.405081,1.001728,0.293405,0.222454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779291,68.312923,68.778608,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448865,68.528172,14.414795,68.158219,-0.043448,0.034403,0.000000,14.346532,80.399474,0.000046,68.380801,79.958584,68.607419,12.584576,68.635926,79.568736,67.897942,79.412570,-0.000541,0.030519,68.278073,16.182719,80.762831,-0.024197,-40.001574,-0.000001,NaN,Inf,84.144152,-2.448935,1.004693,0.293840,0.221892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750071,68.294081,68.758048,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455218,68.529548,14.424330,68.158769,-0.046094,0.034430,0.000000,14.345248,80.345563,0.000140,68.370504,80.023411,68.625004,12.659798,68.642293,79.550665,67.929158,79.495191,-0.000541,0.030515,68.270240,16.324688,80.845247,-0.024198,-40.001154,0.000000,NaN,Inf,84.127093,-2.400536,0.997642,0.293690,0.222219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759344,68.312091,68.778850,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434247,68.530373,14.514108,68.159320,-0.046382,0.034394,0.000000,14.340111,80.299076,0.000289,68.383453,79.903593,68.636683,12.647157,68.636101,79.605178,67.903941,79.381172,-0.000542,0.030506,68.280315,16.165303,80.750046,-0.024218,-40.001469,0.000000,NaN,Inf,84.111228,-2.371832,0.997863,0.293508,0.222153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776010,68.329181,68.774430,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434793,68.530373,14.410656,68.159320,-0.043704,0.034378,0.000000,14.342394,80.274392,0.000107,68.403900,79.912049,68.642282,12.634596,68.649185,79.636634,67.941175,79.446630,-0.000543,0.030491,68.301623,16.252586,80.760324,-0.024252,-40.001338,0.000000,NaN,Inf,84.117924,-2.395316,0.999744,0.295093,0.221847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768727,68.341020,68.809555,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
