OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
12:42:40 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.432304,68.528447,14.464345,68.130951,-0.041663,0.034407,0.000000,14.350100,80.323448,0.000042,68.405316,79.948831,68.638740,12.621422,68.649383,79.566600,67.928461,79.377286,-0.000552,0.030425,68.277817,16.303285,80.718430,-0.024590,-40.000656,-0.000000,NaN,Inf,84.079792,-2.384010,1.002964,0.294343,0.222265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841643,68.310451,68.781062,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427500,68.528172,14.411592,68.127371,-0.043419,0.034416,0.000000,14.343821,80.270753,0.000103,68.386760,79.981537,68.628570,12.639775,68.642119,79.524303,67.902282,79.471564,-0.000552,0.030426,68.271637,16.197401,80.745109,-0.024621,-40.000918,-0.000000,NaN,Inf,84.172330,-2.456660,1.002220,0.294147,0.222509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829396,68.291128,68.786070,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458933,68.530648,14.434126,68.122964,-0.045096,0.034385,0.000000,14.344963,80.268626,-0.000048,68.376330,79.873196,68.631610,12.560495,68.646407,79.493011,67.895518,79.448872,-0.000551,0.030435,68.274422,16.271236,80.743803,-0.024544,-40.001364,0.000000,NaN,Inf,84.185105,-2.362088,0.998897,0.294304,0.222288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841993,68.289181,68.785545,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477578,68.530648,14.531288,68.122964,-0.044990,0.034376,0.000000,14.350528,80.202606,-0.000268,68.392215,80.001402,68.643989,12.584820,68.654218,79.571591,67.924828,79.523162,-0.000551,0.030446,68.284543,16.269089,80.777432,-0.024669,-40.001967,0.000000,NaN,Inf,84.102254,-2.371780,0.998284,0.293992,0.222250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823623,68.287430,68.774523,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432398,68.530098,14.492168,68.124341,-0.043050,0.034387,0.000000,14.346818,80.255771,-0.000277,68.396823,79.850198,68.637690,12.608352,68.641266,79.600966,67.910756,79.578218,-0.000551,0.030466,68.274686,16.272927,80.922522,-0.024692,-40.001705,-0.000001,NaN,Inf,84.051709,-2.347229,1.003710,0.296160,0.223515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829790,68.281959,68.793706,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450268,68.530924,14.402544,68.120761,-0.041834,0.034325,0.000000,14.337970,80.295138,-0.000047,68.396389,79.995016,68.601953,12.651705,68.633367,79.560174,67.916557,79.513542,-0.000550,0.030474,68.281694,16.204678,80.775153,-0.024761,-40.001180,-0.000001,NaN,Inf,84.173726,-2.293263,1.004141,0.294719,0.223137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831868,68.266159,68.772076,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704035,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453625,68.529548,14.494309,68.120210,-0.043471,0.034312,0.000000,14.340967,80.283098,-0.000259,68.386852,79.944896,68.622577,12.601848,68.642775,79.518515,67.933566,79.520947,-0.000549,0.030473,68.274623,16.236391,80.657249,-0.024650,-40.001233,-0.000000,NaN,Inf,84.109366,-2.284528,1.003136,0.293675,0.221771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841687,68.281390,68.777436,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463353,68.528997,14.448759,68.119108,-0.045237,0.034318,0.000000,14.348530,80.273501,-0.000296,68.392957,79.893657,68.642917,12.627682,68.665618,79.563400,67.933062,79.400856,-0.000550,0.030460,68.298932,16.207197,80.754223,-0.024782,-40.000446,-0.000000,NaN,Inf,84.115550,-2.357572,1.002815,0.294441,0.222193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822136,68.285526,68.787321,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454576,68.528997,14.515849,68.119108,-0.045090,0.034344,0.000000,14.348245,80.334831,0.000000,68.388178,79.983200,68.622162,12.668015,68.620743,79.571753,67.912860,79.481374,-0.000551,0.030467,68.267267,16.180329,80.730606,-0.024780,-40.000708,0.000000,NaN,Inf,84.088617,-2.444156,0.998991,0.294833,0.222591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.833377,68.290954,68.774200,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441757,68.527071,14.537641,68.115803,-0.043114,0.034327,0.000000,14.350243,80.325225,-0.000200,68.399718,80.039452,68.635525,12.596769,68.651571,79.599501,67.916583,79.411057,-0.000551,0.030429,68.287510,16.207269,80.673051,-0.024746,-40.000997,-0.000001,NaN,Inf,84.112420,-2.365553,1.004239,0.295139,0.222114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835104,68.286030,68.794957,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436565,68.529823,14.417691,68.116078,-0.041724,0.034331,0.000000,14.345248,80.311568,-0.000258,68.376337,79.998071,68.632092,12.636797,68.632339,79.541538,67.909665,79.433976,-0.000551,0.030407,68.287247,16.232139,80.780636,-0.024764,-40.000210,-0.000001,NaN,Inf,84.145285,-2.420275,1.006639,0.294091,0.222503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829178,68.278852,68.773085,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441091,68.528997,14.515182,68.108917,-0.042615,0.034340,0.000000,14.350528,80.271249,-0.000001,68.389137,79.890295,68.621134,12.664100,68.636759,79.542255,67.902181,79.384734,-0.000551,0.030380,68.274017,16.298298,80.859827,-0.024660,-40.000997,0.000000,NaN,Inf,84.162132,-2.396730,0.998693,0.293962,0.222274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823208,68.264562,68.767685,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466675,68.528722,14.500573,68.109744,-0.045198,0.034343,0.000000,14.346247,80.305376,-0.000131,68.389744,80.018238,68.654575,12.657371,68.654831,79.602839,67.931489,79.473010,-0.000551,0.030362,68.292819,16.249711,80.825688,-0.024496,-40.001049,-0.000001,NaN,Inf,84.149018,-2.424975,1.005131,0.294237,0.222403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818003,68.295112,68.794891,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446731,68.528722,14.415080,68.109744,-0.045047,0.034389,0.000000,14.338826,80.269681,-0.000257,68.376295,79.988725,68.621550,12.583069,68.661286,79.466666,67.907544,79.437022,-0.000551,0.030329,68.279762,16.224076,80.744519,-0.024513,-40.000865,0.000000,NaN,Inf,84.135392,-2.401843,0.996781,0.294008,0.222056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813235,68.301151,68.774290,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435597,68.528997,14.460222,68.105888,-0.043123,0.034373,0.000000,14.338969,80.277341,0.000001,68.370212,79.966127,68.633623,12.637043,68.621400,79.506738,67.918467,79.547353,-0.000552,0.030324,68.264572,16.275580,80.805683,-0.024473,-40.001180,0.000000,NaN,Inf,84.133432,-2.392401,0.997809,0.294160,0.222973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816997,68.289948,68.775231,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431239,68.528447,14.437929,68.103409,-0.043455,0.034288,0.000000,14.346675,80.307438,0.000048,68.380251,79.985853,68.643902,12.667424,68.655794,79.531883,67.917767,79.441933,-0.000552,0.030300,68.293235,16.299368,80.762484,-0.024387,-40.000970,-0.000000,NaN,Inf,84.163936,-2.323335,1.001706,0.295229,0.222063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830184,68.314369,68.808191,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435913,68.528722,14.396113,68.102307,-0.044813,0.034263,0.000000,14.341252,80.245466,-0.000039,68.363346,79.879719,68.604272,12.573587,68.610744,79.572420,67.908640,79.499521,-0.000552,0.030310,68.259350,16.157255,80.809272,-0.024372,-40.001390,-0.000000,NaN,Inf,84.175221,-2.399062,1.000464,0.293999,0.222095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776428,68.285111,68.763334,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467032,68.528722,14.528306,68.102307,-0.046781,0.034262,0.000000,14.340539,80.255867,0.000048,68.377427,79.989626,68.625837,12.642365,68.653935,79.523302,67.919081,79.384376,-0.000553,0.030290,68.278001,16.226281,80.823243,-0.024504,-40.001233,0.000000,NaN,Inf,84.162803,-2.348176,0.997243,0.294554,0.221742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803394,68.297957,68.778338,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435489,68.527621,14.447409,68.101206,-0.046362,0.034231,0.000000,14.344106,80.292939,0.000315,68.388054,79.959731,68.624525,12.606945,68.636825,79.527359,67.916894,79.387127,-0.000552,0.030298,68.266316,16.239202,80.767420,-0.024460,-40.001888,-0.000001,NaN,Inf,84.078366,-2.442134,1.004235,0.294633,0.222356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792940,68.284170,68.783217,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435815,68.529823,14.508086,68.098727,-0.043830,0.034181,0.000000,14.343678,80.307874,-0.000002,68.375017,79.899039,68.622010,12.645505,68.627657,79.546814,67.899602,79.433549,-0.000553,0.030308,68.268145,16.208253,80.824261,-0.024449,-40.000577,-0.000000,NaN,Inf,84.162852,-2.437950,1.000826,0.294474,0.222148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784192,68.281654,68.760953,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441633,68.528172,14.474135,68.100104,-0.043963,0.034107,0.000000,14.347103,80.366704,-0.000078,68.377320,79.902464,68.642328,12.607495,68.650478,79.572078,67.921053,79.494925,-0.000553,0.030310,68.291953,16.278956,80.795707,-0.024346,-40.000970,-0.000001,NaN,Inf,84.164170,-2.386977,1.005006,0.294397,0.222750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794952,68.284521,68.792359,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463023,68.527897,14.470617,68.100930,-0.046085,0.034036,0.000000,14.345676,80.284375,0.000057,68.379061,79.934336,68.623803,12.646850,68.643586,79.563317,67.910746,79.441424,-0.000554,0.030288,68.287494,16.276708,80.809617,-0.024463,-40.000629,-0.000000,NaN,Inf,84.152919,-2.365575,1.002251,0.293830,0.221981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801360,68.306732,68.784554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432213,68.527897,14.502639,68.100930,-0.046916,0.034036,0.000000,14.346960,80.394836,-0.000251,68.382405,79.852940,68.618707,12.716158,68.645971,79.575195,67.927007,79.441402,-0.000552,0.030309,68.268928,16.191680,80.741232,-0.024475,-40.000734,-0.000000,NaN,Inf,84.088411,-2.392409,1.000525,0.293888,0.222210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788369,68.293318,68.770467,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429216,68.530098,14.521371,68.100655,-0.046457,0.033990,0.000000,14.346390,80.335591,-0.000328,68.350900,79.993690,68.626800,12.618364,68.620394,79.470318,67.888199,79.515596,-0.000553,0.030289,68.266732,16.267412,80.717656,-0.024421,-40.001049,-0.000001,NaN,Inf,84.172026,-2.408687,1.004880,0.294868,0.222685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768620,68.278962,68.766182,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436106,68.530373,14.523147,68.102032,-0.043922,0.033980,0.000000,14.347674,80.277057,-0.000203,68.378451,79.767237,68.637713,12.722907,68.634637,79.487574,67.911795,79.471989,-0.000554,0.030274,68.258352,16.207326,80.825973,-0.024430,-40.000813,-0.000001,NaN,Inf,84.182367,-2.316082,1.006387,0.295509,0.222918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762081,68.299861,68.785187,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465007,68.528997,14.517166,68.104511,-0.043709,0.033979,0.000000,14.347103,80.258182,-0.000096,68.377562,79.929428,68.629380,12.656596,68.640435,79.461904,67.930446,79.366781,-0.000554,0.030242,68.275242,16.207575,80.754101,-0.024334,-40.000970,-0.000001,NaN,Inf,84.163928,-2.371292,1.006029,0.294574,0.222519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772032,68.290692,68.789694,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447148,68.528997,14.402882,68.104511,-0.045344,0.033921,0.000000,14.343964,80.271386,-0.000218,68.399377,79.941396,68.631436,12.616590,68.651222,79.597134,67.933707,79.506803,-0.000554,0.030241,68.283860,16.225604,80.814920,-0.024445,-40.001154,-0.000001,NaN,Inf,84.084132,-2.466270,1.003606,0.294835,0.222271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781568,68.297323,68.787550,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460047,68.529548,14.431388,68.102858,-0.046885,0.033898,0.000000,14.347389,80.240652,-0.000097,68.393685,79.923379,68.634104,12.629640,68.646824,79.546450,67.942113,79.405754,-0.000555,0.030257,68.302555,16.196867,80.809698,-0.024392,-40.000839,0.000000,NaN,Inf,84.132577,-2.367964,0.996936,0.294453,0.222469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797117,68.306645,68.787638,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432859,68.528447,14.495925,68.104511,-0.046527,0.033877,0.000000,14.337542,80.224268,0.000002,68.371523,79.999461,68.627368,12.603807,68.632603,79.485754,67.907727,79.398846,-0.000554,0.030236,68.271674,16.200147,80.718924,-0.024413,-40.000708,0.000000,NaN,Inf,84.113615,-2.425339,0.998017,0.294202,0.222346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783733,68.297410,68.777382,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429210,68.529272,14.448900,68.104235,-0.043974,0.033831,0.000000,14.345105,80.306359,-0.000132,68.398680,80.052020,68.631218,12.676621,68.649341,79.518090,67.937164,79.408041,-0.000554,0.030227,68.286470,16.112865,80.783919,-0.024341,-40.001101,-0.000001,NaN,Inf,84.170824,-2.420280,1.004370,0.294106,0.222528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794231,68.313735,68.791835,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450974,68.530924,14.425724,68.103960,-0.044061,0.033829,0.000000,14.349101,80.265409,-0.000226,68.369284,79.935812,68.609828,12.627111,68.641661,79.500084,67.897569,79.365840,-0.000552,0.030190,68.280596,16.241571,80.801294,-0.024456,-40.001023,-0.000000,NaN,Inf,84.181558,-2.443045,1.001365,0.293904,0.221987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766193,68.280691,68.785101,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460485,68.530924,14.489349,68.103960,-0.045741,0.033833,0.000000,14.345105,80.326462,0.000167,68.370957,79.929542,68.624153,12.680699,68.628555,79.510593,67.915059,79.401512,-0.000551,0.030190,68.285994,16.237247,80.823078,-0.024467,-40.001390,0.000000,NaN,Inf,84.124119,-2.434075,0.998253,0.294839,0.222040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761403,68.287541,68.786785,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455330,68.527897,14.436458,68.104786,-0.046756,0.033834,0.000000,14.345819,80.331915,0.000084,68.391033,79.925220,68.629271,12.649440,68.656954,79.484741,67.924054,79.432262,-0.000551,0.030182,68.288321,16.137536,80.835049,-0.024444,-40.001154,-0.000000,NaN,Inf,84.098319,-2.425677,1.001996,0.293863,0.222035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782311,68.300145,68.784554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440623,68.529823,14.539967,68.101206,-0.045112,0.033829,0.000000,14.348387,80.326639,-0.000032,68.385970,79.932175,68.639791,12.657228,68.646693,79.526098,67.911051,79.416874,-0.000551,0.030170,68.299790,16.240201,80.806454,-0.024477,-40.001547,0.000000,NaN,Inf,84.109275,-2.412363,0.998694,0.293847,0.221974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781196,68.300277,68.785690,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435829,68.528722,14.504075,68.103684,-0.043356,0.033813,0.000000,14.346675,80.290278,0.000368,68.380518,79.885467,68.620720,12.641487,68.636760,79.545899,67.902232,79.464787,-0.000552,0.030145,68.287300,16.171211,80.770479,-0.024455,-40.000629,-0.000001,NaN,Inf,84.151114,-2.410524,1.006879,0.293788,0.221686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788304,68.289926,68.786436,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449273,68.530098,14.410081,68.102858,-0.044087,0.033796,0.000000,14.342679,80.262583,0.000181,68.383121,79.910060,68.642853,12.549892,68.664306,79.632845,67.934799,79.477441,-0.000552,0.030122,68.292802,16.265835,80.802051,-0.024417,-40.000446,-0.000001,NaN,Inf,84.163031,-2.366952,1.004728,0.294550,0.221987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780933,68.291283,68.782408,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462228,68.530098,14.552911,68.102858,-0.045872,0.033747,0.000000,14.341538,80.254414,-0.000046,68.371542,79.953102,68.611315,12.667833,68.637744,79.519901,67.927293,79.478259,-0.000552,0.030101,68.289888,16.123902,80.776599,-0.024398,-40.001075,0.000000,NaN,Inf,84.127910,-2.390342,0.997288,0.293868,0.221662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788872,68.316273,68.790283,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457319,68.529548,14.542755,68.104235,-0.046659,0.033719,0.000000,14.348102,80.296281,0.000073,68.360524,79.966326,68.614377,12.621381,68.644133,79.577477,67.921600,79.449237,-0.000553,0.030103,68.271823,16.204964,80.798174,-0.024414,-40.000839,-0.000001,NaN,Inf,84.092767,-2.382245,1.006270,0.294551,0.221986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774482,68.293143,68.757169,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441510,68.529548,14.501117,68.105888,-0.044856,0.033740,0.000000,14.343964,80.302602,0.000001,68.374063,79.901436,68.622338,12.620668,68.639210,79.493805,67.896561,79.480521,-0.000553,0.030091,68.283316,16.260720,80.722083,-0.024425,-40.001338,-0.000001,NaN,Inf,84.105531,-2.397598,1.005910,0.294524,0.221499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775378,68.262440,68.770381,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422045,68.529823,14.522960,68.105612,-0.043453,0.033721,0.000000,14.348102,80.340899,-0.000308,68.387816,79.861554,68.642371,12.590224,68.612692,79.528095,67.930794,79.521389,-0.000553,0.030103,68.276829,16.233516,80.806169,-0.024267,-40.001416,-0.000001,NaN,Inf,84.148432,-2.349871,1.004128,0.294668,0.222441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802891,68.294959,68.789210,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440898,68.529823,14.403607,68.105612,-0.044204,0.033698,0.000000,14.346532,80.341291,-0.000355,68.387597,79.903680,68.632464,12.655699,68.656408,79.569714,67.925999,79.454523,-0.000552,0.030095,68.289015,16.285277,80.769357,-0.024112,-40.000052,-0.000001,NaN,Inf,84.201579,-2.354478,1.006997,0.295345,0.222271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789660,68.320387,68.796885,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449480,68.530924,14.422951,68.108642,-0.046438,0.033688,0.000000,14.342394,80.257558,-0.000026,68.398200,79.888333,68.630977,12.564778,68.638707,79.531839,67.908400,79.425245,-0.000552,0.030113,68.303356,16.213204,80.749882,-0.024099,-40.000525,0.000000,NaN,Inf,84.150367,-2.398162,0.997418,0.294988,0.222973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796899,68.291458,68.782625,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458601,68.529272,14.479162,68.111396,-0.046673,0.033639,0.000000,14.341680,80.299665,-0.000306,68.397918,80.031052,68.634170,12.581192,68.646474,79.474898,67.918513,79.461261,-0.000550,0.030097,68.285707,16.240550,80.794037,-0.024100,-40.001049,0.000000,NaN,Inf,84.128176,-2.401799,0.998164,0.294605,0.222901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790950,68.300058,68.785250,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431056,68.529548,14.443762,68.115528,-0.044895,0.033596,0.000000,14.339968,80.341754,-0.000366,68.362042,79.895166,68.617876,12.505420,68.632252,79.512301,67.922714,79.482076,-0.000549,0.030080,68.282440,16.167621,80.771766,-0.024097,-40.001233,-0.000001,NaN,Inf,84.068860,-2.388882,1.004458,0.294836,0.222113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770501,68.288744,68.778643,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429264,68.527071,14.469133,68.116629,-0.043478,0.033590,0.000000,14.347389,80.352280,-0.000034,68.381905,79.900962,68.639244,12.617895,68.646562,79.517114,67.916938,79.534551,-0.000549,0.030085,68.287035,16.211799,80.748676,-0.024104,-40.000551,-0.000000,NaN,Inf,84.176820,-2.374897,1.000881,0.295203,0.221836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782727,68.298067,68.771210,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425217,68.527071,14.519101,68.116629,-0.044402,0.033544,0.000000,14.341538,80.313251,-0.000188,68.393615,79.871233,68.645193,12.650215,68.644614,79.572706,67.932893,79.474667,-0.000549,0.030105,68.290494,16.250745,80.802215,-0.024088,-40.000708,-0.000000,NaN,Inf,84.179211,-2.331083,1.002763,0.294484,0.221998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795740,68.308176,68.780088,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466457,68.530373,14.401776,68.121036,-0.046394,0.033568,0.000000,14.343964,80.247851,-0.000247,68.378707,79.944807,68.637582,12.593916,68.637416,79.548077,67.917875,79.494560,-0.000548,0.030112,68.307815,16.169484,80.779351,-0.024116,-40.000131,-0.000001,NaN,Inf,84.190207,-2.390447,1.006508,0.294084,0.222210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784804,68.308045,68.779626,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468316,68.529823,14.534902,68.125167,-0.046569,0.033611,0.000000,14.349101,80.243672,0.000028,68.369452,79.946533,68.630977,12.644076,68.650762,79.595263,67.914790,79.546874,-0.000549,0.030110,68.281178,16.150007,80.741415,-0.024116,-40.001259,0.000001,NaN,Inf,84.081576,-2.361008,0.995529,0.294586,0.221707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769057,68.283142,68.764908,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448217,68.528722,14.508037,68.126820,-0.045274,0.033649,0.000000,14.353097,80.304054,0.000034,68.390594,79.939158,68.632005,12.650845,68.652622,79.586383,67.924859,79.473330,-0.000549,0.030108,68.294084,16.174351,80.784895,-0.024100,-40.000603,-0.000001,NaN,Inf,84.075986,-2.320006,1.004602,0.294522,0.221140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783798,68.308702,68.787851,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447173,68.528722,14.491191,68.126820,-0.042971,0.033653,0.000000,14.349529,80.240995,-0.000147,68.385378,79.931367,68.631589,12.718727,68.630589,79.541256,67.905880,79.582562,-0.000549,0.030102,68.286378,16.246922,80.792259,-0.024099,-40.000446,-0.000001,NaN,Inf,84.129402,-2.383384,1.004140,0.294377,0.221780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786291,68.281676,68.776368,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434163,68.528447,14.534989,68.131227,-0.044361,0.033642,0.000000,14.347959,80.335853,0.000036,68.395980,79.901696,68.641956,12.605415,68.645533,79.551095,67.927790,79.497576,-0.000550,0.030055,68.293690,16.301636,80.733747,-0.024087,-40.001180,-0.000000,NaN,Inf,84.132233,-2.285241,1.003047,0.294595,0.223003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771726,68.318658,68.789533,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467799,68.530373,14.537786,68.135634,-0.046028,0.033685,0.000000,14.345961,80.300678,0.000206,68.384532,79.876144,68.617592,12.677151,68.627811,79.568166,67.929982,79.443505,-0.000551,0.030052,68.270646,16.308500,80.748391,-0.024203,-40.000787,-0.000001,NaN,Inf,84.167281,-2.368736,1.006985,0.294900,0.222013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767723,68.284717,68.771362,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465458,68.529548,14.464799,68.139214,-0.045838,0.033757,0.000000,14.345391,80.285561,-0.000176,68.407085,79.989280,68.637997,12.647217,68.671919,79.601820,67.912361,79.484234,-0.000550,0.030042,68.294476,16.261326,80.833805,-0.024289,-40.000603,-0.000001,NaN,Inf,84.077937,-2.410135,1.004837,0.294763,0.222236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781480,68.305550,68.806113,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433472,68.528172,14.503791,68.144447,-0.043691,0.033796,0.000000,14.349957,80.327882,-0.000129,68.358958,79.877703,68.613349,12.616874,68.650587,79.548692,67.910873,79.499411,-0.000550,0.030034,68.282246,16.244889,80.786487,-0.024284,-40.001049,0.000000,NaN,Inf,84.083458,-2.362980,0.999954,0.294440,0.222359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774285,68.295856,68.773877,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429415,68.528172,14.434137,68.144447,-0.043514,0.033849,0.000000,14.346818,80.354651,0.000271,68.377580,79.913062,68.626581,12.578826,68.634725,79.539360,67.908006,79.470316,-0.000550,0.030024,68.291800,16.253728,80.796564,-0.024271,-40.000341,-0.000001,NaN,Inf,84.168882,-2.350489,1.004872,0.294668,0.221570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780036,68.309927,68.774336,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447511,68.529272,14.419572,68.147752,-0.044827,0.033900,0.000000,14.341966,80.279194,-0.000069,68.369799,79.901225,68.636969,12.696482,68.647196,79.619583,67.920546,79.480319,-0.000550,0.030012,68.291450,16.288259,80.867744,-0.024297,-40.001259,-0.000000,NaN,Inf,84.179903,-2.368716,1.000327,0.293780,0.221548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790425,68.307016,68.777724,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999675,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464891,68.531199,14.516879,68.148854,-0.046853,0.033934,0.000000,14.343250,80.322482,-0.000302,68.379491,79.949616,68.633885,12.612777,68.635381,79.579796,67.923240,79.461525,-0.000548,0.030021,68.285858,16.225054,80.738011,-0.024322,-40.000734,0.000000,NaN,Inf,84.131867,-2.374004,0.998066,0.294323,0.221712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781524,68.293536,68.770027,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463320,68.528722,14.475996,68.148854,-0.046036,0.033981,0.000000,14.343678,80.242335,-0.000048,68.380968,79.923242,68.625793,12.593630,68.641835,79.556267,67.915162,79.520720,-0.000548,0.030056,68.289818,16.244681,80.787061,-0.024289,-40.000734,-0.000001,NaN,Inf,84.086646,-2.390325,1.003594,0.294009,0.221826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792131,68.311218,68.773591,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000433,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435478,68.529548,14.419480,68.149680,-0.043641,0.034017,0.000000,14.343964,80.258801,-0.000103,68.385336,79.854654,68.641890,12.638612,68.647546,79.549707,67.908750,79.410328,-0.000547,0.030039,68.285923,16.198528,80.771520,-0.024286,-40.000656,-0.000000,NaN,Inf,84.071408,-2.334781,1.000876,0.293978,0.221926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778724,68.288656,68.785468,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438590,68.529548,14.545598,68.149680,-0.043464,0.034019,0.000000,14.341109,80.290923,-0.000347,68.391745,79.925871,68.643968,12.609006,68.642973,79.601777,67.931841,79.475382,-0.000547,0.030014,68.314258,16.233252,80.813698,-0.024307,-40.000944,0.000000,NaN,Inf,84.164811,-2.412971,0.998892,0.294828,0.221950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779140,68.323997,68.789426,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437489,68.529823,14.526128,68.151057,-0.044783,0.034035,0.000000,14.341680,80.270900,-0.000205,68.388637,79.946909,68.629271,12.616101,68.649887,79.586212,67.914986,79.513335,-0.000546,0.030024,68.288816,16.254006,80.822100,-0.024315,-40.000944,-0.000001,NaN,Inf,84.156360,-2.388877,1.007411,0.294668,0.222207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795193,68.300561,68.783388,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456104,68.528447,14.507197,68.152159,-0.046749,0.034112,0.000000,14.345248,80.306992,0.000042,68.390463,79.945604,68.642131,12.649358,68.651944,79.578861,67.918073,79.502048,-0.000546,0.030041,68.290231,16.249369,80.824036,-0.024282,-40.001154,-0.000001,NaN,Inf,84.159625,-2.344509,1.006140,0.294620,0.221994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791015,68.282660,68.790213,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000492,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456991,68.528447,14.559878,68.150231,-0.045740,0.034089,0.000000,14.345676,80.286173,-0.000200,68.375445,79.950743,68.637581,12.605253,68.636168,79.557450,67.907520,79.518637,-0.000546,0.030070,68.274776,16.217963,80.776332,-0.024290,-40.000577,-0.000001,NaN,Inf,84.107726,-2.355777,1.003534,0.295718,0.222749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781895,68.304303,68.769695,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
