OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
12:45:21 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.460734,68.528997,14.446272,68.121862,-0.044863,0.034179,0.000000,14.342108,80.275251,-0.000313,68.367348,79.905591,68.630231,12.738548,68.652511,79.604731,67.921404,79.416308,-0.000522,0.030183,68.296024,16.220303,80.831502,-0.024329,-40.000708,-0.000001,NaN,Inf,84.149427,-2.391648,1.003547,0.293399,0.222124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746703,68.309006,68.774842,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467940,68.528447,14.442217,68.121036,-0.044109,0.034218,0.000000,14.345676,80.283558,-0.000012,68.373344,79.920204,68.633643,12.653375,68.645531,79.545389,67.928276,79.424610,-0.000521,0.030179,68.292106,16.224691,80.759201,-0.024604,-40.000944,-0.000001,NaN,Inf,84.118468,-2.393018,1.004762,0.293482,0.221329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731831,68.299115,68.798330,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448940,68.529823,14.464336,68.119934,-0.045589,0.034207,0.000000,14.343821,80.294288,-0.000017,68.379296,79.947263,68.644797,12.674358,68.657937,79.545001,67.925123,79.480052,-0.000522,0.030162,68.300549,16.270751,80.806130,-0.024575,-40.001390,0.000000,NaN,Inf,84.075629,-2.422137,0.998222,0.293975,0.221434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752543,68.332727,68.794348,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437117,68.529272,14.430971,68.118282,-0.047242,0.034257,0.000000,14.348816,80.296994,-0.000075,68.374842,79.936176,68.645082,12.706105,68.660716,79.523919,67.916061,79.398529,-0.000521,0.030170,68.300636,16.224220,80.736235,-0.024567,-40.001495,-0.000000,NaN,Inf,84.128540,-2.378773,1.001066,0.294883,0.221564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738283,68.320538,68.788203,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464305,68.530373,14.453310,68.119659,-0.046012,0.034243,0.000000,14.344106,80.379724,0.000071,68.397094,79.916523,68.616540,12.655394,68.643803,79.536485,67.924753,79.462871,-0.000520,0.030150,68.287363,16.242648,80.687636,-0.024567,-40.000708,0.000000,NaN,Inf,84.160084,-2.428843,0.999574,0.294130,0.221805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734258,68.297802,68.784421,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477403,68.530373,14.579005,68.119659,-0.044327,0.034256,0.000000,14.347959,80.344516,0.000217,68.389685,79.962285,68.620783,12.719767,68.648879,79.585646,67.916042,79.505738,-0.000519,0.030141,68.287798,16.260449,80.782695,-0.024575,-40.001154,0.000000,NaN,Inf,84.087410,-2.390863,0.999240,0.293708,0.221349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722710,68.296642,68.779457,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000502,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456692,68.530098,14.494474,68.121036,-0.044904,0.034239,0.000000,14.344820,80.338761,-0.000037,68.388599,79.990821,68.636268,12.579438,68.646910,79.508189,67.914116,79.517127,-0.000519,0.030141,68.293740,16.215794,80.784939,-0.024864,-40.001101,-0.000001,NaN,Inf,84.051909,-2.351071,1.007018,0.292890,0.220965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737364,68.320866,68.787921,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444414,68.526521,14.490744,68.117731,-0.046409,0.034197,0.000000,14.340967,80.309085,-0.000080,68.380211,79.902175,68.636421,12.602827,68.665354,79.645638,67.906498,79.523232,-0.000519,0.030147,68.288647,16.239180,80.734260,-0.024815,-40.000944,-0.000000,NaN,Inf,84.107783,-2.340889,1.002613,0.293343,0.221819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720479,68.302726,68.786958,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444636,68.529548,14.538234,68.118282,-0.047543,0.034194,0.000000,14.346532,80.369729,-0.000069,68.360395,79.908715,68.617196,12.701049,68.624505,79.554557,67.884456,79.509535,-0.000520,0.030115,68.281204,16.219640,80.774088,-0.024820,-40.000944,-0.000000,NaN,Inf,84.137522,-2.328846,1.003207,0.293857,0.221964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691279,68.290143,68.772414,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478527,68.529823,14.549892,68.116629,-0.045971,0.034191,0.000000,14.342822,80.365201,-0.000329,68.378473,80.019523,68.632943,12.611370,68.643168,79.495434,67.935106,79.511048,-0.000522,0.030119,68.278635,16.210514,80.787836,-0.024599,-40.001128,-0.000001,NaN,Inf,84.139171,-2.316526,1.006480,0.294481,0.221079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712430,68.311304,68.780222,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479734,68.529823,14.457036,68.116629,-0.044232,0.034177,0.000000,14.348816,80.346026,-0.000348,68.385122,79.979710,68.630691,12.621116,68.652970,79.466550,67.929744,79.448481,-0.000523,0.030094,68.289430,16.200099,80.836088,-0.024909,-40.001416,-0.000001,NaN,Inf,84.048314,-2.366285,1.004929,0.293737,0.221973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710592,68.311129,68.784837,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451836,68.530373,14.541534,68.115528,-0.044961,0.034163,0.000000,14.346390,80.317613,-0.000218,68.383405,80.035924,68.613544,12.733205,68.652030,79.646008,67.904725,79.465481,-0.000522,0.030051,68.274892,16.225733,80.792056,-0.024865,-40.000000,0.000000,NaN,Inf,84.045042,-2.406288,0.998432,0.293413,0.220983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697185,68.288983,68.764825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434999,68.526246,14.431797,68.111672,-0.046388,0.034144,0.000000,14.339682,80.289986,-0.000304,68.379927,80.021095,68.624829,12.604479,68.628815,79.564494,67.903717,79.481627,-0.000522,0.030037,68.277611,16.221979,80.773276,-0.024831,-40.001206,-0.000001,NaN,Inf,84.121230,-2.368941,1.006207,0.293217,0.221649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684367,68.291959,68.765480,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440653,68.530924,14.442287,68.108367,-0.047483,0.034149,0.000000,14.347959,80.334546,-0.000277,68.364370,80.006305,68.626776,12.664467,68.630347,79.600314,67.886797,79.450400,-0.000522,0.030040,68.287667,16.230912,80.849263,-0.024749,-40.001023,0.000000,NaN,Inf,84.162808,-2.356226,0.999778,0.293242,0.220811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681742,68.299312,68.778494,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463422,68.530924,14.533712,68.108367,-0.046573,0.034151,0.000000,14.349386,80.427498,-0.000276,68.368152,79.938209,68.621264,12.633106,68.643540,79.567353,67.908490,79.498024,-0.000523,0.030051,68.283597,16.188855,80.799622,-0.024613,-40.001128,-0.000000,NaN,Inf,84.152132,-2.361950,1.000113,0.293037,0.221414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686204,68.313339,68.792688,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469379,68.528172,14.490695,68.107816,-0.044859,0.034173,0.000000,14.342394,80.369840,-0.000096,68.389901,79.885896,68.642107,12.628071,68.656908,79.583015,67.934974,79.505070,-0.000523,0.030050,68.302487,16.246843,80.755266,-0.024877,-40.000157,-0.000001,NaN,Inf,84.090354,-2.349111,1.004860,0.294003,0.222091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697491,68.314652,68.800867,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462824,68.530373,14.521426,68.103134,-0.044282,0.034123,0.000000,14.347674,80.350931,-0.000199,68.377278,79.967685,68.642829,12.638571,68.633935,79.580472,67.924337,79.408978,-0.000525,0.030067,68.286536,16.175328,80.766583,-0.024875,-40.001967,-0.000000,NaN,Inf,84.071455,-2.370488,1.001473,0.293876,0.221391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708602,68.310384,68.789408,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444900,68.529823,14.531621,68.101756,-0.046353,0.034112,0.000000,14.349386,80.306064,-0.000246,68.376428,79.982879,68.622073,12.601296,68.639361,79.575828,67.911005,79.495086,-0.000526,0.030129,68.284444,16.210187,80.756221,-0.024911,-40.000656,-0.000001,NaN,Inf,84.091426,-2.429538,1.004052,0.293421,0.221263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669143,68.298349,68.774424,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473800,68.529823,14.490052,68.101756,-0.047482,0.034123,0.000000,14.343964,80.378601,0.000044,68.375277,80.009457,68.608622,12.678252,68.633804,79.475878,67.899864,79.556265,-0.000527,0.030142,68.275021,16.173586,80.776415,-0.024670,-40.001128,-0.000001,NaN,Inf,84.139504,-2.353756,1.006004,0.293645,0.221485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664003,68.296948,68.772019,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462618,68.530098,14.543662,68.101756,-0.046591,0.034117,0.000000,14.343107,80.294882,0.000037,68.396854,79.916499,68.632834,12.530093,68.637654,79.536790,67.921184,79.545941,-0.000529,0.030147,68.282987,16.307450,80.756306,-0.024933,-40.001626,-0.000000,NaN,Inf,84.061121,-2.298275,1.001123,0.293563,0.221169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687801,68.288742,68.784595,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457149,68.528447,14.553618,68.101756,-0.044926,0.034105,0.000000,14.339540,80.295073,-0.000002,68.386946,79.924302,68.625682,12.684432,68.626342,79.541860,67.910371,79.542373,-0.000530,0.030168,68.298286,16.175890,80.791733,-0.024919,-40.001364,-0.000001,NaN,Inf,84.091710,-2.327077,1.005604,0.292929,0.221437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671505,68.296970,68.790412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448353,68.530373,14.454037,68.100379,-0.044570,0.034136,0.000000,14.342251,80.320339,0.000291,68.390117,79.892576,68.629750,12.718789,68.649951,79.639751,67.924379,79.466239,-0.000531,0.030165,68.288231,16.260976,80.760834,-0.024873,-40.000498,-0.000001,NaN,Inf,84.104891,-2.318848,1.006673,0.293756,0.221592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663106,68.298130,68.781554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439683,68.530373,14.471939,68.100379,-0.046292,0.034151,0.000000,14.343678,80.378479,0.000186,68.378254,79.955080,68.624982,12.663285,68.650169,79.530516,67.914092,79.516149,-0.000531,0.030145,68.298265,16.209237,80.771724,-0.024795,-40.001233,-0.000000,NaN,Inf,84.130682,-2.388045,1.000393,0.294310,0.221977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645453,68.293359,68.784573,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449339,68.531474,14.479424,68.100104,-0.047632,0.034180,0.000000,14.342679,80.301155,0.000003,68.380709,79.952294,68.618421,12.678599,68.646516,79.591123,67.905752,79.488542,-0.000531,0.030137,68.286665,16.191993,80.708888,-0.024689,-40.001416,-0.000000,NaN,Inf,84.154215,-2.341574,1.002234,0.293923,0.221317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620188,68.295526,68.771253,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478725,68.531474,14.484052,68.099278,-0.045316,0.034136,0.000000,14.343250,80.321665,-0.000021,68.397374,79.942794,68.640488,12.661226,68.651132,79.572136,67.918381,79.466585,-0.000533,0.030112,68.292605,16.197159,80.721695,-0.024714,-40.001390,-0.000000,NaN,Inf,84.129108,-2.353248,1.002082,0.293330,0.222069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653481,68.297233,68.766834,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446876,68.530098,14.501280,68.101206,-0.044336,0.034113,0.000000,14.344249,80.336392,-0.000162,68.402762,79.918290,68.629203,12.609046,68.655223,79.452531,67.920066,79.519005,-0.000534,0.030126,68.287251,16.231961,80.695936,-0.024684,-40.000682,-0.000000,NaN,Inf,84.043241,-2.384935,1.000368,0.293511,0.221495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652169,68.307561,68.786387,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438989,68.530924,14.525768,68.100655,-0.045739,0.034077,0.000000,14.339968,80.358425,-0.000331,68.398287,79.884608,68.629181,12.653213,68.661021,79.602102,67.928866,79.477505,-0.000533,0.030125,68.303856,16.232110,80.851877,-0.024690,-40.000708,-0.000001,NaN,Inf,84.134415,-2.345478,1.003766,0.294543,0.221747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660043,68.307955,68.788530,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442181,68.529272,14.435569,68.103409,-0.047039,0.034093,0.000000,14.347389,80.333975,-0.000308,68.375624,80.056740,68.645934,12.638775,68.633716,79.469687,67.904373,79.516921,-0.000534,0.030120,68.278263,16.237890,80.767603,-0.024445,-40.001941,-0.000001,NaN,Inf,84.156652,-2.384363,1.006010,0.293880,0.221637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649784,68.315570,68.785666,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455014,68.529272,14.542303,68.103409,-0.047642,0.034144,0.000000,14.348387,80.360961,-0.000022,68.377992,79.992601,68.619427,12.622156,68.632140,79.528869,67.914244,79.513512,-0.000536,0.030131,68.284770,16.292711,80.842512,-0.024460,-40.001206,0.000000,NaN,Inf,84.146334,-2.331296,0.999542,0.293806,0.221682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657353,68.284890,68.780154,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474246,68.529548,14.507276,68.100655,-0.045969,0.034131,0.000000,14.345819,80.290238,-0.000262,68.386705,79.972002,68.636223,12.611431,68.646034,79.541620,67.913040,79.457074,-0.000536,0.030124,68.307556,16.217777,80.805844,-0.024719,-40.000708,-0.000001,NaN,Inf,84.111507,-2.343637,1.006039,0.293624,0.222202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677061,68.302944,68.798897,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459530,68.532575,14.439404,68.101756,-0.044310,0.034111,0.000000,14.346675,80.357777,-0.000311,68.385248,79.967660,68.628350,12.656168,68.636079,79.532209,67.910741,79.449932,-0.000536,0.030107,68.288730,16.175149,80.763463,-0.024674,-40.000970,-0.000000,NaN,Inf,84.059638,-2.383353,1.002282,0.293660,0.221552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680823,68.305461,68.785380,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445000,68.531749,14.556033,68.104235,-0.045635,0.034074,0.000000,14.340111,80.279464,-0.000006,68.370690,79.948751,68.618464,12.596914,68.650716,79.528741,67.904808,79.392110,-0.000537,0.030076,68.286140,16.234386,80.772072,-0.024451,-40.001233,-0.000001,NaN,Inf,84.080734,-2.422603,1.005487,0.294164,0.221807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664703,68.293075,68.782361,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467456,68.528997,14.525665,68.104511,-0.046975,0.034071,0.000000,14.340111,80.277012,-0.000247,68.381705,79.969380,68.637820,12.611922,68.646800,79.530860,67.922559,79.415780,-0.000537,0.030064,68.293865,16.229299,80.726551,-0.024439,-40.001416,-0.000001,NaN,Inf,84.141159,-2.422249,1.007687,0.294032,0.221445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662865,68.311194,68.790955,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471031,68.528997,14.466308,68.104511,-0.046420,0.034022,0.000000,14.342965,80.389696,-0.000288,68.375666,79.913594,68.610612,12.624890,68.639536,79.487428,67.918139,79.398555,-0.000539,0.030059,68.290710,16.284663,80.828769,-0.024437,-40.001862,-0.000001,NaN,Inf,84.077491,-2.422826,1.004023,0.294568,0.222247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679292,68.290208,68.772825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438310,68.529548,14.544663,68.107540,-0.044831,0.034019,0.000000,14.339682,80.275930,0.000041,68.380945,79.997054,68.631981,12.664020,68.638879,79.653480,67.918051,79.454692,-0.000538,0.030091,68.283179,16.212626,80.734117,-0.024445,-40.001180,0.000000,NaN,Inf,84.067800,-2.430903,0.999674,0.293433,0.221313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671986,68.290383,68.773984,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434583,68.528447,14.428651,68.111396,-0.043130,0.033957,0.000000,14.341823,80.298991,-0.000164,68.393287,79.962159,68.623670,12.632067,68.650935,79.470640,67.928404,79.421247,-0.000538,0.030088,68.274039,16.271871,80.798421,-0.024448,-40.000813,-0.000001,NaN,Inf,84.157119,-2.390091,1.007366,0.293841,0.221665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684038,68.303272,68.786406,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446419,68.528447,14.502937,68.111396,-0.044973,0.033935,0.000000,14.344677,80.372613,-0.000250,68.374274,80.032587,68.631718,12.687938,68.660234,79.602736,67.922559,79.465237,-0.000539,0.030093,68.283941,16.309677,80.845981,-0.024453,-40.000446,0.000000,NaN,Inf,84.166140,-2.424703,0.999589,0.294600,0.221783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684192,68.317562,68.795942,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468630,68.530373,14.469570,68.114701,-0.046572,0.033858,0.000000,14.346104,80.325826,0.000003,68.403173,80.066014,68.649040,12.639448,68.656361,79.574338,67.921728,79.497027,-0.000541,0.030092,68.314539,16.220688,80.766155,-0.024435,-40.000656,-0.000001,NaN,Inf,84.134005,-2.386952,1.003912,0.293617,0.221801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701099,68.306620,68.797604,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471903,68.528447,14.459892,68.118557,-0.045099,0.033855,0.000000,14.347246,80.318960,0.000066,68.377881,79.901469,68.611641,12.571587,68.653867,79.522838,67.922865,79.449850,-0.000541,0.030096,68.283004,16.216907,80.784592,-0.024438,-40.001233,-0.000000,NaN,Inf,84.075683,-2.363071,1.000065,0.293866,0.221544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671593,68.302047,68.803727,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440677,68.529548,14.478719,68.119384,-0.043672,0.033840,0.000000,14.348245,80.272889,-0.000016,68.374512,79.897595,68.628153,12.626907,68.635051,79.580391,67.904084,79.481374,-0.000541,0.030101,68.261436,16.192144,80.763401,-0.024442,-40.001023,0.000000,NaN,Inf,84.075332,-2.401211,0.999170,0.293592,0.221150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656106,68.279901,68.773742,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444884,68.530098,14.532680,68.118282,-0.043135,0.033799,0.000000,14.350813,80.348187,0.000233,68.370906,79.923555,68.640160,12.642363,68.654961,79.487291,67.917503,79.498961,-0.000541,0.030128,68.302069,16.254114,80.671990,-0.024478,-40.002308,-0.000000,NaN,Inf,84.150693,-2.356777,1.002634,0.293852,0.222241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691804,68.301894,68.787981,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458956,68.528172,14.485993,68.117731,-0.045234,0.033812,0.000000,14.340396,80.326819,0.000406,68.407017,79.933767,68.652080,12.657067,68.673952,79.546791,67.919362,79.493768,-0.000540,0.030139,68.306812,16.296042,80.786063,-0.024465,-40.000944,-0.000001,NaN,Inf,84.139821,-2.357444,1.006078,0.293877,0.221389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704140,68.308831,68.800227,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471895,68.528172,14.560997,68.117731,-0.046848,0.033790,0.000000,14.343107,80.295699,-0.000011,68.387267,79.989433,68.643550,12.672176,68.652117,79.578024,67.926498,79.471013,-0.000539,0.030157,68.314321,16.179786,80.702137,-0.024452,-40.002177,-0.000000,NaN,Inf,84.099717,-2.363069,1.001870,0.294259,0.221372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705168,68.304870,68.801539,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445110,68.530098,14.556758,68.119108,-0.045780,0.033807,0.000000,14.342679,80.314230,-0.000048,68.374578,79.994690,68.638717,12.669301,68.639383,79.528539,67.924945,79.463403,-0.000541,0.030180,68.290447,16.273876,80.826688,-0.024475,-40.001442,-0.000001,NaN,Inf,84.064633,-2.386702,1.006157,0.294025,0.221811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697425,68.303776,68.771315,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429226,68.529272,14.445997,68.119384,-0.044261,0.033847,0.000000,14.343678,80.443200,0.000254,68.382118,79.898551,68.614790,12.622341,68.628334,79.568164,67.905924,79.521209,-0.000542,0.030188,68.276498,16.301458,80.712334,-0.024514,-40.001154,-0.000001,NaN,Inf,84.139209,-2.390667,1.007729,0.293723,0.222472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688873,68.296467,68.765607,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468580,68.530924,14.526912,68.122413,-0.043916,0.033870,0.000000,14.344677,80.284194,0.000149,68.390569,79.970698,68.657176,12.624808,68.654939,79.551072,67.920676,79.455769,-0.000542,0.030193,68.306051,16.246009,80.839944,-0.024508,-40.000498,-0.000000,NaN,Inf,84.181517,-2.329739,1.001162,0.293534,0.222208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725444,68.317671,68.792813,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464999,68.528722,14.589501,68.123239,-0.046369,0.033877,0.000000,14.342965,80.381034,-0.000056,68.377380,80.005047,68.632768,12.612492,68.648397,79.515297,67.907805,79.401493,-0.000541,0.030219,68.297389,16.277607,80.760731,-0.024509,-40.001259,-0.000001,NaN,Inf,84.076370,-2.391935,1.004032,0.293922,0.221274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701865,68.304476,68.768734,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459847,68.528722,14.474056,68.123239,-0.047603,0.033901,0.000000,14.346532,80.360249,0.000216,68.368864,80.004066,68.614221,12.696481,68.635248,79.577863,67.902137,79.458441,-0.000540,0.030230,68.279762,16.255576,80.723183,-0.024485,-40.001049,-0.000000,NaN,Inf,84.038799,-2.299515,1.000080,0.294763,0.222147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697447,68.301303,68.782185,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431407,68.531749,14.516062,68.127095,-0.045830,0.033946,0.000000,14.342679,80.282359,0.000138,68.371928,79.994853,68.621133,12.643037,68.628859,79.512567,67.896906,79.493602,-0.000539,0.030211,68.281591,16.250410,80.793404,-0.024494,-40.001285,-0.000000,NaN,Inf,84.097850,-2.371458,1.000983,0.294728,0.221545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675683,68.285766,68.756181,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442269,68.529823,14.418920,68.128197,-0.044230,0.033949,0.000000,14.345248,80.362070,-0.000044,68.368516,79.955025,68.616102,12.608413,68.628399,79.518396,67.908441,79.488499,-0.000538,0.030205,68.269490,16.328954,80.835947,-0.024519,-40.001233,-0.000001,NaN,Inf,84.178069,-2.340732,1.005866,0.293442,0.221835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703068,68.292790,68.768954,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466428,68.529823,14.563816,68.133155,-0.043864,0.033965,0.000000,14.344820,80.260311,0.000117,68.387029,80.025907,68.643353,12.644852,68.640696,79.531332,67.931249,79.394697,-0.000539,0.030198,68.299610,16.293902,80.704828,-0.024525,-40.001285,0.000000,NaN,Inf,84.146645,-2.355968,0.998383,0.294238,0.222291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707880,68.314236,68.797975,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478835,68.529823,14.552307,68.133155,-0.045861,0.033991,0.000000,14.343393,80.315107,0.000328,68.394678,79.916134,68.642872,12.568550,68.656427,79.579613,67.929805,79.497417,-0.000539,0.030234,68.279154,16.250303,80.798360,-0.024255,-40.001206,-0.000001,NaN,Inf,84.081103,-2.446812,1.006732,0.293732,0.222226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701165,68.310428,68.783236,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460433,68.530924,14.476273,68.134256,-0.047621,0.033985,0.000000,14.345676,80.340761,0.000015,68.373058,79.950580,68.639264,12.645382,68.644087,79.524202,67.916759,79.492844,-0.000538,0.030234,68.290165,16.272278,80.706174,-0.024255,-40.000918,-0.000001,NaN,Inf,84.047477,-2.370866,1.005074,0.293472,0.221402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695063,68.306402,68.793886,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454567,68.530373,14.472431,68.132329,-0.045617,0.033957,0.000000,14.343678,80.220435,0.000105,68.374100,79.978633,68.635043,12.681719,68.648178,79.590492,67.900757,79.459994,-0.000537,0.030241,68.296998,16.300145,80.833072,-0.024244,-40.000236,-0.000000,NaN,Inf,84.101171,-2.361859,1.001095,0.294313,0.221516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695413,68.304257,68.780391,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464255,68.531749,14.491473,68.132329,-0.044036,0.033949,0.000000,14.342679,80.262093,0.000548,68.377684,79.960253,68.638257,12.692628,68.662203,79.566350,67.927658,79.492460,-0.000537,0.030268,68.287769,16.258123,80.768278,-0.024243,-40.001075,-0.000000,NaN,Inf,84.113823,-2.368953,1.001236,0.294040,0.222104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682004,68.323273,68.774857,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469456,68.530648,14.435143,68.130951,-0.043800,0.033939,0.000000,14.342537,80.300358,0.000273,68.392808,79.975217,68.638520,12.663775,68.649578,79.538827,67.928754,79.398453,-0.000537,0.030264,68.302918,16.245509,80.762098,-0.024260,-40.001967,-0.000000,NaN,Inf,84.088923,-2.372313,1.001882,0.293250,0.222908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677280,68.292352,68.788418,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467269,68.530648,14.554084,68.130951,-0.046002,0.033975,0.000000,14.344677,80.260659,0.000198,68.376946,80.022840,68.644403,12.655639,68.659621,79.559384,67.907367,79.481561,-0.000537,0.030272,68.292819,16.222543,80.782512,-0.024250,-40.001836,0.000000,NaN,Inf,84.073723,-2.441591,0.997629,0.293707,0.221712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671111,68.303228,68.781594,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445293,68.530648,14.550465,68.131227,-0.046400,0.033977,0.000000,14.346960,80.243003,0.000664,68.368947,79.951215,68.633643,12.637531,68.643452,79.491913,67.915529,79.552732,-0.000536,0.030279,68.300520,16.199228,80.744332,-0.024262,-40.001678,-0.000001,NaN,Inf,84.079650,-2.359923,1.006001,0.294164,0.222068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667415,68.310756,68.779360,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433439,68.530648,14.529406,68.134532,-0.044736,0.034027,0.000000,14.337827,80.352688,0.000571,68.386808,79.930711,68.621570,12.673258,68.645093,79.524502,67.913144,79.543926,-0.000537,0.030273,68.286157,16.210114,80.720515,-0.024290,-40.001023,-0.000001,NaN,Inf,84.139262,-2.316500,1.007281,0.294035,0.221976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647028,68.318634,68.799416,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441388,68.530924,14.560093,68.135358,-0.042968,0.033965,0.000000,14.343678,80.243316,0.000225,68.385548,79.986430,68.633665,12.588573,68.649294,79.518456,67.938490,79.383271,-0.000536,0.030313,68.316734,16.232867,80.746434,-0.024312,-40.000944,-0.000001,NaN,Inf,84.171448,-2.320496,1.006649,0.293963,0.222287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659956,68.305373,68.793992,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468875,68.530648,14.469619,68.135634,-0.045127,0.033932,0.000000,14.344677,80.306912,0.000368,68.385589,79.994739,68.625332,12.606374,68.662575,79.526626,67.925640,79.499681,-0.000535,0.030313,68.310573,16.252244,80.747270,-0.024309,-40.002439,-0.000001,NaN,Inf,84.141615,-2.460067,1.008218,0.293441,0.221496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665337,68.306598,68.774918,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466017,68.530648,14.555012,68.135634,-0.046639,0.033927,0.000000,14.343393,80.303829,0.000262,68.410990,79.968277,68.651489,12.631190,68.668788,79.601126,67.946654,79.505416,-0.000535,0.030330,68.310378,16.209936,80.831807,-0.024320,-40.000761,-0.000000,NaN,Inf,84.075296,-2.365059,1.000051,0.293933,0.223087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653262,68.324455,68.803395,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434976,68.527897,14.563245,68.139765,-0.046857,0.033876,0.000000,14.344249,80.286871,-0.000036,68.386871,79.976280,68.635633,12.569732,68.647106,79.553252,67.918198,79.472318,-0.000536,0.030369,68.297798,16.207347,80.725794,-0.024328,-40.001338,-0.000001,NaN,Inf,84.083043,-2.381915,1.006152,0.294191,0.221831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663587,68.300274,68.771223,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
