OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
12:50:42 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.457428,68.530648,14.516686,68.193749,-0.047077,0.034555,0.000000,14.340967,80.323467,-0.000220,68.380847,79.949444,68.642787,12.571670,68.639297,79.552577,67.917952,79.503970,-0.000539,0.030818,68.308304,16.365696,80.801155,-0.024430,-40.001285,-0.000000,NaN,Inf,84.126720,-2.366514,1.001893,0.294805,0.222010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740143,68.299116,68.784689,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470785,68.531199,14.504953,68.193473,-0.043668,0.034498,0.000000,14.351242,80.282750,0.000005,68.384672,79.939090,68.630889,12.639202,68.656910,79.568719,67.920141,79.521264,-0.000538,0.030811,68.296423,16.322313,80.781571,-0.024565,-40.001678,-0.000001,NaN,Inf,84.106335,-2.354263,1.004099,0.294307,0.222773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731570,68.302596,68.778151,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448342,68.532299,14.456410,68.196778,-0.043235,0.034465,0.000000,14.346960,80.255587,-0.000264,68.402077,79.961448,68.645324,12.553031,68.658879,79.547325,67.929773,79.553875,-0.000538,0.030837,68.298969,16.215309,80.867517,-0.024502,-40.001233,-0.000000,NaN,Inf,84.070669,-2.343917,1.002361,0.294264,0.221727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728551,68.300823,68.790683,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445823,68.531474,14.514808,68.199257,-0.045842,0.034496,0.000000,14.343393,80.325567,-0.000294,68.391561,79.991018,68.626602,12.619771,68.648465,79.533164,67.919596,79.534636,-0.000538,0.030845,68.293812,16.251288,80.806028,-0.024434,-40.000918,-0.000000,NaN,Inf,84.132639,-2.329916,1.000558,0.293859,0.221903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715647,68.297060,68.789656,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469109,68.531474,14.441738,68.199257,-0.047109,0.034497,0.000000,14.343107,80.278538,-0.000176,68.386107,79.941676,68.625574,12.595833,68.634965,79.560911,67.926578,79.495826,-0.000537,0.030848,68.294552,16.352740,80.858117,-0.024418,-40.001233,-0.000001,NaN,Inf,84.138648,-2.333680,1.004775,0.294365,0.222745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715450,68.296447,68.782089,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472150,68.532299,14.525744,68.199533,-0.047390,0.034518,0.000000,14.348673,80.314339,-0.000184,68.377090,79.977943,68.642940,12.662407,68.638619,79.576255,67.917494,79.476089,-0.000535,0.030843,68.285521,16.289879,80.842145,-0.024322,-40.001023,0.000000,NaN,Inf,84.075488,-2.368792,0.998108,0.293672,0.221684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718272,68.299686,68.776752,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000472,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434259,68.531199,14.545537,68.200634,-0.043755,0.034469,0.000000,14.345105,80.278902,-0.000293,68.384869,79.927593,68.630036,12.555744,68.648574,79.583933,67.897881,79.434323,-0.000533,0.030848,68.291244,16.332093,80.759935,-0.024367,-40.000472,-0.000001,NaN,Inf,84.068071,-2.374019,1.003703,0.294362,0.222040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723652,68.296753,68.767960,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429393,68.532024,14.455985,68.202287,-0.043478,0.034441,0.000000,14.342108,80.258744,-0.000076,68.391192,79.899093,68.611490,12.629090,68.634178,79.619399,67.931700,79.469525,-0.000532,0.030840,68.287240,16.291027,80.783207,-0.024341,-40.001101,0.000000,NaN,Inf,84.124604,-2.377858,0.999510,0.294352,0.222352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705936,68.293580,68.760196,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466422,68.533125,14.488976,68.206418,-0.045996,0.034450,0.000000,14.345961,80.320944,-0.000130,68.375091,80.027211,68.632923,12.694605,68.638991,79.526280,67.911322,79.480234,-0.000531,0.030833,68.275249,16.290121,80.853792,-0.024360,-40.000393,-0.000000,NaN,Inf,84.183813,-2.392984,1.001843,0.292627,0.221926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716150,68.297563,68.773910,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470686,68.533125,14.419537,68.206418,-0.047201,0.034429,0.000000,14.348816,80.234725,-0.000248,68.356081,79.966065,68.622163,12.661571,68.625316,79.497679,67.887596,79.472477,-0.000531,0.030836,68.277710,16.265572,80.773598,-0.024256,-40.000367,-0.000000,NaN,Inf,84.084421,-2.364841,1.001559,0.293701,0.221588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694168,68.284718,68.769319,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443563,68.530373,14.421706,68.206694,-0.047393,0.034474,0.000000,14.341395,80.318992,-0.000210,68.390063,79.936065,68.647708,12.630497,68.655029,79.514542,67.940960,79.454936,-0.000531,0.030836,68.306370,16.292611,80.819530,-0.024360,-40.001626,0.000001,NaN,Inf,84.072864,-2.346738,0.996465,0.294122,0.221419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712235,68.326908,68.780253,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439807,68.530648,14.494750,68.209448,-0.044591,0.034488,0.000000,14.346818,80.383416,0.000096,68.394366,79.878138,68.647314,12.589429,68.642164,79.555984,67.923253,79.433097,-0.000531,0.030816,68.302411,16.351200,80.894132,-0.024345,-40.000262,0.000000,NaN,Inf,84.143683,-2.412824,0.998487,0.293776,0.222088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690231,68.285768,68.769209,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444589,68.530648,14.411618,68.209448,-0.043511,0.034406,0.000000,14.338683,80.307619,-0.000031,68.400039,79.934329,68.658840,12.614736,68.675727,79.511505,67.928551,79.522744,-0.000531,0.030795,68.292793,16.240671,80.780598,-0.024366,-40.000997,-0.000001,NaN,Inf,84.154156,-2.410955,1.003805,0.293635,0.222342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723368,68.308943,68.788632,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469976,68.530648,14.472703,68.209448,-0.045051,0.034403,0.000000,14.346532,80.317919,-0.000057,68.372726,79.964106,68.637429,12.595343,68.641420,79.532718,67.927238,79.513126,-0.000531,0.030773,68.293554,16.193877,80.835926,-0.024342,-40.000551,0.000000,NaN,Inf,84.141174,-2.351254,0.997717,0.295108,0.222444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687825,68.295835,68.739531,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468052,68.531749,14.450443,68.208622,-0.047083,0.034394,0.000000,14.343821,80.300008,0.000268,68.361166,79.973903,68.634345,12.577460,68.631268,79.570914,67.904780,79.478420,-0.000533,0.030754,68.284457,16.303734,80.688656,-0.024257,-40.000787,-0.000000,NaN,Inf,84.072310,-2.356912,1.000188,0.293958,0.222283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703443,68.291086,68.771113,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438469,68.531474,14.442307,68.212202,-0.045447,0.034364,0.000000,14.348102,80.311154,0.000048,68.376573,79.950082,68.640972,12.651397,68.652863,79.548304,67.914061,79.495760,-0.000532,0.030745,68.298234,16.235650,80.805353,-0.024177,-40.000551,0.000000,NaN,Inf,84.064317,-2.381177,0.998783,0.293660,0.222497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715057,68.301874,68.774154,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426073,68.530098,14.477204,68.216334,-0.043407,0.034348,0.000000,14.339968,80.329987,-0.000086,68.364445,80.058903,68.648758,12.649461,68.651507,79.464059,67.922223,79.434573,-0.000532,0.030722,68.294357,16.301193,80.770461,-0.024161,-39.999869,-0.000000,NaN,Inf,84.158615,-2.356323,1.000266,0.293976,0.221267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719519,68.317149,68.778569,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466201,68.532299,14.396913,68.219639,-0.043116,0.034348,0.000000,14.345248,80.340497,-0.000016,68.381655,79.896223,68.621901,12.614123,68.636279,79.566148,67.922093,79.472011,-0.000531,0.030706,68.273967,16.224263,80.849978,-0.024194,-40.001547,-0.000001,NaN,Inf,84.190908,-2.408856,1.003544,0.294393,0.221739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723828,68.280298,68.769297,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469976,68.532299,14.503809,68.219639,-0.045042,0.034367,0.000000,14.346532,80.320534,-0.000024,68.400430,79.943639,68.652148,12.700233,68.649078,79.507782,67.916885,79.451258,-0.000530,0.030704,68.303936,16.291841,80.877205,-0.024086,-40.000892,0.000001,NaN,Inf,84.084197,-2.381574,0.995210,0.294196,0.222439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724987,68.327193,68.785701,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458049,68.530648,14.494520,68.224597,-0.045485,0.034354,0.000000,14.347817,80.293544,-0.000261,68.388086,79.976599,68.652542,12.668239,68.644484,79.563991,67.919422,79.460868,-0.000531,0.030686,68.296121,16.311667,80.822689,-0.024123,-40.001049,-0.000000,NaN,Inf,84.073961,-2.391415,1.002338,0.294599,0.221377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705433,68.293493,68.780341,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445068,68.532850,14.508011,68.226249,-0.044642,0.034344,0.000000,14.350243,80.312804,-0.000186,68.369574,80.003066,68.607729,12.652558,68.642055,79.535451,67.901604,79.513409,-0.000531,0.030688,68.280473,16.341005,80.832457,-0.024166,-40.001364,-0.000000,NaN,Inf,84.104650,-2.386984,1.002522,0.293776,0.221436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704252,68.279838,68.765031,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441047,68.529823,14.540834,68.228453,-0.041911,0.034309,0.000000,14.343107,80.317763,-0.000001,68.383501,79.890509,68.633820,12.561413,68.627417,79.569223,67.925200,79.513946,-0.000533,0.030659,68.297317,16.200134,80.809822,-0.024154,-40.001154,-0.000001,NaN,Inf,84.142076,-2.331073,1.004357,0.294519,0.221163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711645,68.303450,68.778634,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464600,68.533125,14.485613,68.228728,-0.042501,0.034307,0.000000,14.346532,80.356490,-0.000253,68.391476,80.016736,68.633558,12.639550,68.648356,79.555535,67.928243,79.537286,-0.000533,0.030660,68.290419,16.310875,80.768541,-0.024040,-40.001023,-0.000001,NaN,Inf,84.149964,-2.354280,1.006910,0.294012,0.221528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718031,68.321897,68.787493,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456204,68.533125,14.450634,68.228728,-0.045187,0.034273,0.000000,14.350528,80.333682,-0.000217,68.375354,79.988082,68.626210,12.625928,68.651397,79.547470,67.937371,79.521366,-0.000532,0.030659,68.317688,16.263510,80.764542,-0.024105,-40.001075,0.000001,NaN,Inf,84.084246,-2.355255,0.995632,0.294140,0.222446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711098,68.315792,68.781238,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447688,68.530373,14.528484,68.233686,-0.045426,0.034244,0.000000,14.349815,80.314500,0.000030,68.360404,79.909723,68.612824,12.615264,68.636760,79.522147,67.910250,79.509063,-0.000534,0.030681,68.301888,16.290036,80.816203,-0.024191,-40.001259,0.000000,NaN,Inf,84.112132,-2.361072,0.999615,0.294058,0.222148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690231,68.307805,68.772423,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448026,68.531474,14.440357,68.236991,-0.044482,0.034236,0.000000,14.344677,80.314756,-0.000217,68.373809,79.950231,68.645980,12.619424,68.628774,79.546835,67.905455,79.426712,-0.000533,0.030699,68.289264,16.314599,80.804376,-0.024128,-40.000472,-0.000001,NaN,Inf,84.132486,-2.342869,1.005592,0.294141,0.222280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696793,68.286512,68.768464,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469990,68.528997,14.450841,68.238919,-0.041739,0.034207,0.000000,14.342251,80.302361,-0.000244,68.402863,79.929125,68.651536,12.610310,68.668419,79.551580,67.951774,79.517987,-0.000533,0.030720,68.317123,16.396845,80.803744,-0.024165,-40.000761,0.000000,NaN,Inf,84.132672,-2.397789,0.999469,0.294262,0.222844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723543,68.321591,68.777762,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477006,68.528997,14.443119,68.238919,-0.041579,0.034189,0.000000,14.349529,80.351152,-0.000027,68.399449,79.905702,68.655800,12.658044,68.646912,79.544190,67.928789,79.485271,-0.000533,0.030728,68.301299,16.320928,80.800906,-0.024276,-40.000734,0.000000,NaN,Inf,84.070623,-2.377924,0.998677,0.294474,0.222061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704536,68.284280,68.789285,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430768,68.531474,14.395279,68.242224,-0.044174,0.034248,0.000000,14.344106,80.265808,0.000167,68.360035,80.010412,68.595590,12.538595,68.616193,79.576578,67.905719,79.472339,-0.000533,0.030727,68.260995,16.289251,80.838068,-0.024277,-40.001206,0.000000,NaN,Inf,84.051609,-2.378656,0.997659,0.294552,0.221715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690866,68.273514,68.751690,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422687,68.531749,14.493620,68.243050,-0.045335,0.034210,0.000000,14.347531,80.358143,0.000021,68.380242,79.921735,68.643553,12.612328,68.652535,79.533880,67.936057,79.480008,-0.000533,0.030713,68.301910,16.251652,80.720592,-0.024302,-40.000629,0.000000,NaN,Inf,84.179528,-2.364962,0.997541,0.294799,0.222326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706833,68.332729,68.773276,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442894,68.531199,14.408652,68.245254,-0.044539,0.034226,0.000000,14.345676,80.313631,0.000201,68.387304,79.950743,68.621814,12.604274,68.642011,79.552234,67.926952,79.465257,-0.000534,0.030688,68.280865,16.222229,80.733748,-0.024339,-40.000997,-0.000001,NaN,Inf,84.201761,-2.389740,1.004918,0.295034,0.222146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722909,68.303078,68.775398,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452013,68.532575,14.438313,68.246356,-0.041831,0.034274,0.000000,14.339682,80.228370,0.000416,68.391367,79.974800,68.632071,12.654722,68.682203,79.539721,67.933956,79.486198,-0.000534,0.030688,68.280799,16.324537,80.830544,-0.024349,-40.000839,0.000000,NaN,Inf,84.135478,-2.388434,0.997630,0.294425,0.221665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743556,68.317083,68.796940,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474317,68.532575,14.537666,68.246356,-0.041632,0.034263,0.000000,14.349529,80.257012,0.000062,68.387870,79.984647,68.643968,12.673051,68.649209,79.504423,67.928769,79.437604,-0.000533,0.030680,68.303347,16.212299,80.820649,-0.024248,-40.000997,0.000000,NaN,Inf,84.122951,-2.383151,0.999052,0.295054,0.222887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723871,68.316098,68.780123,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464751,68.529548,14.429035,68.244428,-0.044255,0.034271,0.000000,14.350813,80.353580,0.000136,68.396799,79.917870,68.643116,12.701741,68.668726,79.504404,67.925704,79.503369,-0.000532,0.030677,68.290375,16.240002,80.784570,-0.024240,-40.001390,-0.000001,NaN,Inf,84.062471,-2.413203,1.004377,0.294460,0.222851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730914,68.316077,68.774983,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449709,68.532850,14.534366,68.246080,-0.045299,0.034267,0.000000,14.349672,80.327269,0.000340,68.393671,79.907631,68.645849,12.573361,68.659821,79.516300,67.934614,79.468600,-0.000531,0.030662,68.302542,16.380801,80.878876,-0.024240,-40.001521,0.000000,NaN,Inf,84.085377,-2.362450,0.997531,0.295109,0.221866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739881,68.316317,68.775990,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449129,68.532850,14.486836,68.246080,-0.042728,0.034258,0.000000,14.351812,80.319440,0.000011,68.397321,79.971173,68.647205,12.635042,68.640808,79.527079,67.902524,79.510734,-0.000532,0.030647,68.288417,16.331416,80.807595,-0.024219,-40.001495,-0.000001,NaN,Inf,84.129478,-2.396569,1.005859,0.294384,0.222118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704252,68.291896,68.772184,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704402,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451256,68.532850,14.455521,68.246080,-0.041709,0.034237,0.000000,14.348530,80.324657,-0.000060,68.401168,79.942226,68.632486,12.636491,68.648116,79.507499,67.942165,79.481660,-0.000533,0.030634,68.297646,16.234109,80.821118,-0.024228,-40.000472,-0.000000,NaN,Inf,84.131053,-2.333932,1.002610,0.294069,0.221991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715298,68.320409,68.791846,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468158,68.530373,14.506777,68.242500,-0.042624,0.034194,0.000000,14.343107,80.294718,0.000074,68.391736,79.924458,68.648277,12.598280,68.652273,79.488712,67.933912,79.494683,-0.000534,0.030628,68.283237,16.293995,80.738848,-0.024252,-40.001810,-0.000000,NaN,Inf,84.125282,-2.394651,1.000295,0.294166,0.222498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699090,68.315836,68.774042,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450423,68.532850,14.511048,68.238093,-0.045267,0.034251,0.000000,14.345533,80.261515,-0.000061,68.380004,80.067555,68.633733,12.630721,68.649363,79.531556,67.920014,79.449769,-0.000535,0.030630,68.293815,16.239809,80.813553,-0.024246,-40.001049,-0.000000,NaN,Inf,84.076965,-2.376954,1.002669,0.293557,0.221702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729011,68.314173,68.761401,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698899,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420883,68.533400,14.436302,68.235614,-0.045367,0.034239,0.000000,14.340253,80.345308,-0.000217,68.376136,79.879208,68.637604,12.590532,68.632450,79.557405,67.916948,79.414453,-0.000535,0.030637,68.297383,16.144442,80.822631,-0.024262,-40.001442,-0.000001,NaN,Inf,84.127543,-2.395624,1.004195,0.293539,0.221627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724156,68.298920,68.787427,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465028,68.529823,14.474361,68.234237,-0.042617,0.034208,0.000000,14.346960,80.297427,-0.000056,68.384958,79.930748,68.642416,12.642914,68.653060,79.561505,67.922925,79.441076,-0.000537,0.030610,68.288853,16.283900,80.721816,-0.024296,-40.001416,-0.000000,NaN,Inf,84.208313,-2.418178,1.001069,0.294454,0.221319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711514,68.312050,68.759739,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.481936,68.529823,14.375208,68.234237,-0.041745,0.034245,0.000000,14.350100,80.224405,-0.000070,68.374810,79.926740,68.634105,12.642465,68.638510,79.565133,67.913533,79.523713,-0.000537,0.030598,68.277034,16.272599,80.826441,-0.024329,-40.001442,-0.000000,NaN,Inf,84.084899,-2.404840,1.000645,0.294032,0.221659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696968,68.309556,68.768639,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469865,68.531474,14.448952,68.231758,-0.042635,0.034217,0.000000,14.350813,80.377279,-0.000288,68.374572,79.955230,68.644996,12.624745,68.658136,79.642283,67.922443,79.522794,-0.000536,0.030581,68.283825,16.234095,80.857339,-0.024267,-40.000761,0.000001,NaN,Inf,84.039077,-2.335534,0.992630,0.293781,0.222259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723653,68.314217,68.782944,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444535,68.532575,14.413818,68.230656,-0.045182,0.034160,0.000000,14.341252,80.355950,-0.000205,68.386435,79.986766,68.627894,12.607191,68.638532,79.587251,67.928987,79.523517,-0.000537,0.030570,68.279994,16.292632,80.793445,-0.024171,-40.001233,0.000000,NaN,Inf,84.073439,-2.345110,0.998555,0.293304,0.220706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712367,68.307499,68.779925,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428395,68.531474,14.425256,68.227075,-0.045423,0.034150,0.000000,14.348387,80.237238,0.000031,68.393997,79.951505,68.629118,12.687407,68.633106,79.612151,67.933694,79.551384,-0.000535,0.030571,68.287568,16.328319,80.834191,-0.024132,-40.001101,0.000000,NaN,Inf,84.143246,-2.351128,0.997873,0.293721,0.222583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724396,68.290429,68.786290,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450563,68.532575,14.455649,68.223219,-0.042690,0.034176,0.000000,14.347674,80.313667,-0.000217,68.383501,79.958588,68.628506,12.579682,68.636235,79.571671,67.918546,79.528143,-0.000535,0.030561,68.298144,16.294623,80.806393,-0.024185,-40.001049,0.000000,NaN,Inf,84.185975,-2.335643,0.999782,0.294089,0.221761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738329,68.313932,68.772817,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462400,68.532575,14.464347,68.223219,-0.041729,0.034134,0.000000,14.345676,80.274733,-0.000152,68.400928,80.005484,68.643312,12.674745,68.654373,79.558427,67.930279,79.412367,-0.000533,0.030553,68.312704,16.258330,80.834743,-0.024215,-40.001338,-0.000000,NaN,Inf,84.133860,-2.391701,1.003198,0.295100,0.222284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743162,68.316273,68.791604,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456320,68.531749,14.417120,68.222669,-0.042560,0.034148,0.000000,14.344677,80.323909,0.000196,68.399691,79.970698,68.634848,12.638510,68.659208,79.532167,67.919884,79.518780,-0.000534,0.030552,68.294513,16.226317,80.825423,-0.024238,-40.000787,-0.000000,NaN,Inf,84.094777,-2.433020,1.000135,0.293480,0.221894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735529,68.319031,68.785373,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457583,68.531749,14.529602,68.222944,-0.045226,0.034170,0.000000,14.343678,80.323237,0.000066,68.381068,79.869475,68.636270,12.558558,68.637351,79.529538,67.922333,79.492479,-0.000535,0.030542,68.283302,16.261583,80.797013,-0.024179,-40.000813,0.000000,NaN,Inf,84.110443,-2.345459,0.997288,0.293698,0.221259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746924,68.310890,68.781587,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425693,68.533125,14.489881,68.222669,-0.045327,0.034154,0.000000,14.345391,80.324132,-0.000158,68.379701,79.983594,68.616193,12.658799,68.649275,79.551623,67.914717,79.534022,-0.000535,0.030555,68.277798,16.257224,80.845879,-0.024180,-40.001705,-0.000001,NaN,Inf,84.107016,-2.366974,1.004981,0.294288,0.220852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721859,68.313669,68.771069,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435298,68.533125,14.479676,68.222669,-0.043476,0.034178,0.000000,14.345391,80.322825,0.000137,68.378812,80.002437,68.644996,12.612797,68.650238,79.469156,67.917981,79.541042,-0.000534,0.030543,68.283937,16.221452,80.823852,-0.024225,-40.001338,-0.000001,NaN,Inf,84.194967,-2.329246,1.004450,0.294001,0.222289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736535,68.315880,68.772252,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469714,68.531749,14.498309,68.219914,-0.043084,0.034139,0.000000,14.344106,80.317945,0.000164,68.369923,79.924157,68.623672,12.608414,68.641377,79.565658,67.915681,79.474134,-0.000534,0.030556,68.289507,16.298604,80.789773,-0.024238,-40.001390,-0.000000,NaN,Inf,84.168874,-2.327423,1.003074,0.293152,0.220971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737651,68.306601,68.774110,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471211,68.533125,14.449110,68.220190,-0.043371,0.034124,0.000000,14.343964,80.270242,-0.000182,68.359104,79.966086,68.632202,12.635187,68.647831,79.584258,67.924329,79.457668,-0.000534,0.030564,68.284046,16.231675,80.739051,-0.024253,-40.001993,-0.000000,NaN,Inf,84.074121,-2.373622,1.001976,0.294238,0.221341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716675,68.285615,68.774024,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449794,68.532575,14.536812,68.218262,-0.046603,0.034094,0.000000,14.344249,80.271671,-0.000033,68.386243,79.892950,68.638632,12.622748,68.654679,79.599864,67.923803,79.450444,-0.000533,0.030561,68.290139,16.325001,80.828095,-0.024234,-40.001442,0.000000,NaN,Inf,84.071442,-2.394211,0.998473,0.292943,0.221956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722275,68.307433,68.798846,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420600,68.530924,14.559359,68.215507,-0.045755,0.034090,0.000000,14.342822,80.298519,0.000088,68.385417,79.948213,68.647971,12.626868,68.665269,79.526074,67.937943,79.573406,-0.000534,0.030532,68.294688,16.317339,80.741010,-0.024368,-40.001783,-0.000001,NaN,Inf,84.129361,-2.399028,1.006022,0.293921,0.221960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724965,68.305135,68.782640,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422081,68.530924,14.486596,68.215507,-0.043155,0.034060,0.000000,14.346532,80.286212,-0.000193,68.383202,79.925934,68.649108,12.665976,68.654767,79.521473,67.925731,79.454196,-0.000534,0.030517,68.283372,16.293974,80.774578,-0.024473,-40.001023,-0.000001,NaN,Inf,84.206606,-2.323936,1.009622,0.293589,0.221686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726102,68.305857,68.793708,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464880,68.532850,14.497613,68.210825,-0.043431,0.034013,0.000000,14.347959,80.293033,-0.000157,68.363495,79.903645,68.619211,12.639346,68.624857,79.519803,67.904214,79.530225,-0.000534,0.030488,68.274385,16.138364,80.802926,-0.024495,-40.001049,-0.000001,NaN,Inf,84.202581,-2.398130,1.004473,0.294651,0.222179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716982,68.300058,68.761406,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460765,68.531199,14.417590,68.209173,-0.045179,0.033993,0.000000,14.348958,80.295176,0.000002,68.357086,79.909354,68.625772,12.705269,68.635579,79.494563,67.906076,79.458418,-0.000536,0.030451,68.274582,16.252259,80.774883,-0.024495,-40.001836,-0.000000,NaN,Inf,84.088328,-2.321496,1.002263,0.293856,0.222694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713570,68.292071,68.741657,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442896,68.531474,14.473103,68.205592,-0.046921,0.034003,0.000000,14.348530,80.309457,-0.000198,68.389504,79.957170,68.638107,12.682819,68.657064,79.561607,67.932911,79.525408,-0.000537,0.030437,68.301676,16.216879,80.770539,-0.024482,-40.001364,0.000000,NaN,Inf,84.097837,-2.375415,0.997014,0.294211,0.221234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728399,68.296097,68.788001,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438569,68.531474,14.458841,68.205592,-0.046853,0.034014,0.000000,14.348530,80.320571,-0.000335,68.390764,80.012561,68.644122,12.584943,68.647284,79.557533,67.929190,79.496352,-0.000538,0.030429,68.288052,16.306638,80.828787,-0.024492,-40.000944,-0.000000,NaN,Inf,84.146593,-2.353682,1.002091,0.294140,0.222396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717791,68.310847,68.795087,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447983,68.532299,14.411504,68.202011,-0.043983,0.033960,0.000000,14.344963,80.295756,-0.000116,68.362776,79.959450,68.615296,12.598993,68.658355,79.587050,67.905986,79.453769,-0.000538,0.030465,68.284829,16.315049,80.799114,-0.024519,-40.001259,-0.000000,NaN,Inf,84.158342,-2.371023,1.001404,0.294008,0.222321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708910,68.305288,68.765669,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464398,68.532575,14.516352,68.200634,-0.043192,0.033912,0.000000,14.350100,80.268697,-0.000051,68.364537,79.997075,68.609040,12.570526,68.611773,79.490163,67.894867,79.522571,-0.000537,0.030483,68.283698,16.228622,80.714677,-0.024523,-40.000446,0.000000,NaN,Inf,84.133613,-2.378694,0.997475,0.293761,0.221631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689772,68.279072,68.759961,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454773,68.530924,14.408426,68.196227,-0.045008,0.033922,0.000000,14.345819,80.344827,-0.000281,68.385876,79.924570,68.664526,12.700824,68.655226,79.524834,67.956287,79.432751,-0.000536,0.030491,68.314995,16.263888,80.765054,-0.024380,-40.001206,-0.000001,NaN,Inf,84.089361,-2.317695,1.003592,0.293616,0.221848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729886,68.314216,68.805126,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699340,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
