OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
12:53:22 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.450253,68.532850,14.386504,68.190443,-0.046602,0.033795,0.000000,14.349101,80.347618,-0.000014,68.380380,79.919243,68.640709,12.721072,68.660914,79.578802,67.943682,79.462152,-0.000542,0.030594,68.307423,16.320664,80.765889,-0.024056,-40.001495,0.000000,NaN,Inf,84.087581,-2.391234,0.996897,0.293112,0.221510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769648,68.301196,68.778402,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428784,68.532299,14.424925,68.194850,-0.046834,0.033769,0.000000,14.345105,80.278902,0.000247,68.367560,79.984121,68.613720,12.653946,68.626016,79.507822,67.904567,79.402002,-0.000543,0.030608,68.281764,16.251524,80.821446,-0.024114,-40.001364,0.000001,NaN,Inf,84.128003,-2.410312,0.995588,0.295255,0.221563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756788,68.289991,68.770484,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454424,68.534226,14.516696,68.194850,-0.044912,0.033759,0.000000,14.350813,80.280033,0.000046,68.368973,79.946459,68.630824,12.654108,68.628992,79.584752,67.922626,79.542220,-0.000543,0.030613,68.272015,16.222116,80.766949,-0.024033,-40.000970,0.000000,NaN,Inf,84.181091,-2.413587,0.999733,0.295198,0.222778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768489,68.290473,68.769414,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456036,68.530924,14.409607,68.198431,-0.043940,0.033785,0.000000,14.347246,80.315037,-0.000021,68.377859,79.951987,68.640709,12.641895,68.644702,79.495947,67.917853,79.381941,-0.000543,0.030607,68.291253,16.262689,80.824239,-0.024048,-40.000892,-0.000001,NaN,Inf,84.118061,-2.331215,1.004308,0.295011,0.222715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765077,68.289138,68.773787,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465796,68.531749,14.497488,68.199808,-0.045299,0.033762,0.000000,14.352383,80.329327,0.000117,68.374491,79.952089,68.625771,12.622726,68.641398,79.577032,67.921946,79.467556,-0.000543,0.030596,68.277128,16.245838,80.803761,-0.024083,-40.000918,0.000000,NaN,Inf,84.110387,-2.442673,0.996788,0.295294,0.221925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777565,68.280012,68.765410,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459827,68.531749,14.398153,68.199808,-0.047280,0.033796,0.000000,14.347103,80.305905,0.000067,68.386029,80.039561,68.636947,12.611084,68.652162,79.605814,67.922340,79.506678,-0.000544,0.030590,68.303570,16.288145,80.798154,-0.024087,-40.001154,-0.000000,NaN,Inf,84.084743,-2.384657,1.002191,0.294846,0.221996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749264,68.299095,68.775776,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436322,68.531474,14.506257,68.202011,-0.046800,0.033829,0.000000,14.344677,80.278637,-0.000167,68.385225,79.972972,68.631523,12.681086,68.631771,79.494030,67.931095,79.506700,-0.000542,0.030576,68.289120,16.265371,80.770928,-0.024162,-40.001442,0.000001,NaN,Inf,84.100929,-2.356687,0.995735,0.294412,0.222575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754644,68.294499,68.784525,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432161,68.532299,14.439556,68.203939,-0.044418,0.033821,0.000000,14.345105,80.265500,0.000006,68.395067,79.874963,68.645674,12.656719,68.662971,79.575784,67.940594,79.491947,-0.000542,0.030614,68.288227,16.295500,80.781798,-0.024093,-40.001233,-0.000001,NaN,Inf,84.164444,-2.365426,1.004844,0.294927,0.221821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745108,68.296600,68.779472,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441201,68.530098,14.439834,68.203664,-0.044516,0.033765,0.000000,14.350671,80.326961,0.000060,68.360107,80.001382,68.597973,12.668647,68.617330,79.494645,67.907872,79.533752,-0.000543,0.030622,68.272645,16.328141,80.861112,-0.024095,-40.001049,-0.000000,NaN,Inf,84.176571,-2.385621,1.000512,0.295012,0.221974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736053,68.272156,68.766307,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465869,68.533400,14.463399,68.203389,-0.046895,0.033843,0.000000,14.346818,80.253810,-0.000170,68.392459,79.957407,68.656783,12.661694,68.642907,79.555821,67.933392,79.543611,-0.000542,0.030652,68.288096,16.253400,80.791342,-0.024091,-40.001416,0.000000,NaN,Inf,84.149820,-2.322597,0.999905,0.294211,0.221881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754556,68.298569,68.788482,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462980,68.533400,14.454395,68.203389,-0.047554,0.033826,0.000000,14.348387,80.276137,-0.000118,68.391872,80.021190,68.641146,12.708287,68.652206,79.612314,67.934464,79.466662,-0.000541,0.030641,68.303634,16.315684,80.844634,-0.024161,-40.001390,-0.000000,NaN,Inf,84.112313,-2.367428,1.003167,0.294642,0.222075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758034,68.330737,68.783320,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447864,68.532575,14.402425,68.205317,-0.046917,0.033775,0.000000,14.345105,80.338066,0.000087,68.395954,79.959106,68.634301,12.682656,68.633718,79.635923,67.927764,79.495375,-0.000541,0.030655,68.283326,16.281060,80.837435,-0.024187,-40.001600,0.000000,NaN,Inf,84.094030,-2.397823,0.999406,0.294010,0.222174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757837,68.298110,68.779118,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441689,68.532024,14.498575,68.205867,-0.044450,0.033738,0.000000,14.352240,80.295026,-0.000156,68.374034,80.002790,68.642393,12.701047,68.645139,79.528485,67.931051,79.548218,-0.000542,0.030646,68.292384,16.174807,80.772455,-0.024339,-40.001023,0.000000,NaN,Inf,84.134212,-2.370304,0.996855,0.294952,0.222231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752632,68.304128,68.791129,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426190,68.530924,14.461199,68.203939,-0.044521,0.033814,0.000000,14.344249,80.298638,-0.000187,68.374358,79.911955,68.627280,12.728291,68.631683,79.532228,67.895194,79.445873,-0.000540,0.030639,68.288573,16.250175,80.796279,-0.024359,-40.001678,-0.000001,NaN,Inf,84.150421,-2.335293,1.003939,0.294925,0.222431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762036,68.300232,68.781066,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435345,68.530924,14.496320,68.203939,-0.046078,0.033853,0.000000,14.348387,80.250313,0.000034,68.379921,80.033211,68.639200,12.681697,68.646517,79.541255,67.922425,79.449685,-0.000540,0.030657,68.294972,16.323068,80.708885,-0.024326,-40.000761,-0.000000,NaN,Inf,84.191414,-2.373631,1.002427,0.293673,0.221645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770216,68.317148,68.784173,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704549,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463561,68.531749,14.519843,68.204490,-0.047539,0.033837,0.000000,14.348673,80.365495,0.000106,68.368056,80.009943,68.623278,12.612491,68.616870,79.522309,67.914216,79.484251,-0.000540,0.030635,68.285569,16.315641,80.821587,-0.024217,-40.001469,-0.000001,NaN,Inf,84.166547,-2.398097,1.004224,0.295126,0.222924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765929,68.273359,68.767243,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439878,68.533950,14.479035,68.207795,-0.046490,0.033815,0.000000,14.350528,80.281709,0.000007,68.386762,79.948285,68.636509,12.684164,68.644657,79.539648,67.917257,79.488392,-0.000540,0.030607,68.305132,16.267120,80.817895,-0.024171,-40.000997,-0.000001,NaN,Inf,84.090804,-2.364822,1.003891,0.294993,0.222480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775837,68.312793,68.785657,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433278,68.531749,14.483564,68.208622,-0.044132,0.033826,0.000000,14.350385,80.300689,0.000225,68.386852,79.898436,68.642414,12.707022,68.662204,79.540646,67.937725,79.448255,-0.000539,0.030602,68.309357,16.307837,80.870126,-0.024222,-40.001049,0.000000,NaN,Inf,84.124300,-2.436685,0.998676,0.294230,0.222192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776340,68.340737,68.789487,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454110,68.531749,14.521235,68.208622,-0.044409,0.033831,0.000000,14.348958,80.250721,0.000279,68.380985,79.958573,68.629139,12.705758,68.641441,79.558287,67.923913,79.473599,-0.000539,0.030570,68.281565,16.283765,80.783204,-0.024247,-40.002255,-0.000001,NaN,Inf,84.172986,-2.414433,1.003484,0.293967,0.221852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783010,68.291282,68.764051,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466662,68.532299,14.380989,68.212478,-0.045999,0.033831,0.000000,14.345676,80.222596,0.000017,68.382440,79.937423,68.635919,12.707370,68.650718,79.608625,67.926210,79.463135,-0.000540,0.030570,68.277647,16.309199,80.794443,-0.024219,-40.001652,-0.000001,NaN,Inf,84.116437,-2.382241,1.004644,0.294564,0.222261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791452,68.294324,68.780475,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454711,68.531749,14.465928,68.213579,-0.046825,0.033882,0.000000,14.349101,80.360367,0.000144,68.378289,80.038473,68.629161,12.680127,68.632317,79.500572,67.928268,79.467866,-0.000538,0.030562,68.288789,16.183154,80.879937,-0.024309,-40.001495,0.000001,NaN,Inf,84.082948,-2.392127,0.994078,0.294609,0.222497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778877,68.301698,68.765078,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447783,68.533125,14.414885,68.212202,-0.045613,0.033890,0.000000,14.348958,80.317403,0.000232,68.370057,79.942167,68.630779,12.708695,68.647655,79.536937,67.905002,79.505431,-0.000538,0.030535,68.288813,16.321506,80.808820,-0.024257,-40.000498,-0.000000,NaN,Inf,84.114805,-2.390754,1.000776,0.293910,0.221765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772600,68.285023,68.785464,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427093,68.533950,14.417291,68.210550,-0.043187,0.033882,0.000000,14.343250,80.300581,0.000071,68.376182,79.998347,68.639112,12.681454,68.651002,79.466200,67.912004,79.516863,-0.000538,0.030539,68.285851,16.329089,80.827586,-0.024268,-40.001521,0.000000,NaN,Inf,84.134982,-2.340253,0.997723,0.295139,0.222659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774284,68.316228,68.779162,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446597,68.532024,14.474705,68.214130,-0.043983,0.033981,0.000000,14.347674,80.271174,0.000117,68.389936,80.041919,68.621878,12.629436,68.628357,79.559610,67.931683,79.480640,-0.000537,0.030546,68.282261,16.251139,80.767562,-0.024248,-40.001574,0.000000,NaN,Inf,84.191989,-2.338969,0.999321,0.294827,0.222303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770347,68.284017,68.770152,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461056,68.532024,14.449438,68.214130,-0.045794,0.033999,0.000000,14.348102,80.178933,0.000185,68.352955,79.940174,68.624655,12.704413,68.634877,79.576825,67.914807,79.540978,-0.000538,0.030550,68.274166,16.289800,80.835048,-0.024328,-40.000656,-0.000001,NaN,Inf,84.139670,-2.371370,1.004846,0.294183,0.222366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751932,68.286380,68.767419,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448702,68.531474,14.430043,68.213579,-0.046745,0.033999,0.000000,14.342108,80.337847,0.000053,68.382593,79.961307,68.643136,12.692383,68.650871,79.525850,67.933434,79.510008,-0.000538,0.030537,68.290205,16.339927,80.832970,-0.024253,-40.001128,0.000000,NaN,Inf,84.097872,-2.324296,0.999197,0.294542,0.222772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799916,68.296556,68.781044,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449034,68.533125,14.486249,68.211927,-0.045397,0.033978,0.000000,14.350243,80.341732,-0.000076,68.388069,79.992182,68.660304,12.743257,68.671787,79.545066,67.937703,79.465253,-0.000537,0.030549,68.298998,16.217443,80.782204,-0.024271,-40.001259,0.000000,NaN,Inf,84.130834,-2.365367,0.998709,0.294936,0.223210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813760,68.306250,68.786972,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428751,68.533675,14.427720,68.211651,-0.043471,0.033939,0.000000,14.347531,80.253380,-0.000033,68.365712,79.972415,68.622775,12.628477,68.629670,79.530783,67.917261,79.528164,-0.000538,0.030536,68.291078,16.306952,80.866130,-0.024224,-40.000734,-0.000000,NaN,Inf,84.131585,-2.402085,1.002576,0.294073,0.223001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800332,68.295724,68.775273,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704035,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442543,68.533675,14.494217,68.211651,-0.044463,0.033979,0.000000,14.342965,80.356682,-0.000020,68.386223,79.960376,68.651119,12.599605,68.648464,79.572503,67.934596,79.521475,-0.000538,0.030520,68.307900,16.338157,80.870700,-0.024184,-40.000892,0.000000,NaN,Inf,84.187208,-2.336036,0.999928,0.294102,0.221403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829090,68.310780,68.786776,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457247,68.533400,14.519061,68.206694,-0.046354,0.033967,0.000000,14.349244,80.292846,-0.000196,68.398914,79.976889,68.648363,12.659553,68.637393,79.491914,67.935736,79.467029,-0.000539,0.030525,68.288358,16.272728,80.797195,-0.024252,-40.001442,-0.000001,NaN,Inf,84.149754,-2.358219,1.003578,0.294463,0.222447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827166,68.319248,68.801628,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465618,68.533400,14.482442,68.203113,-0.046386,0.033968,0.000000,14.349386,80.288086,-0.000110,68.367213,79.981255,68.625771,12.661816,68.624353,79.488146,67.910039,79.572299,-0.000538,0.030533,68.278108,16.207233,80.775637,-0.024183,-40.000839,-0.000001,NaN,Inf,84.109578,-2.398829,1.004276,0.294160,0.222165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780473,68.276686,68.767226,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447939,68.531199,14.475450,68.197329,-0.044963,0.033921,0.000000,14.342394,80.269816,-0.000036,68.385943,79.971664,68.646832,12.623014,68.654569,79.509511,67.925997,79.497235,-0.000537,0.030522,68.291494,16.247663,80.835214,-0.024196,-40.000393,0.000000,NaN,Inf,84.071774,-2.410045,0.997783,0.295140,0.222481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803197,68.342247,68.782339,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431810,68.531749,14.499482,68.198982,-0.043296,0.033922,0.000000,14.347246,80.322065,-0.000223,68.378685,79.995033,68.633382,12.656087,68.628226,79.581184,67.924507,79.510575,-0.000536,0.030500,68.268097,16.252023,80.827013,-0.024182,-40.000997,-0.000000,NaN,Inf,84.132632,-2.367189,1.001904,0.295195,0.222743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772294,68.306337,68.775864,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426998,68.531749,14.394206,68.198982,-0.044507,0.033903,0.000000,14.341680,80.259133,-0.000140,68.370906,80.041610,68.642830,12.626052,68.652228,79.535363,67.919583,79.554961,-0.000537,0.030489,68.276019,16.247278,80.763363,-0.024169,-40.000525,-0.000001,NaN,Inf,84.176973,-2.356030,1.004689,0.294713,0.221731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776340,68.302486,68.773437,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455205,68.530648,14.519724,68.195401,-0.046380,0.033876,0.000000,14.339825,80.271006,0.000124,68.374056,79.965521,68.646504,12.728109,68.640522,79.524544,67.911111,79.458916,-0.000537,0.030510,68.288684,16.300722,80.738502,-0.024215,-40.001678,0.000000,NaN,Inf,84.190045,-2.318939,0.997727,0.294156,0.222369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764223,68.303252,68.770374,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472518,68.530648,14.546915,68.195401,-0.046453,0.033858,0.000000,14.347959,80.290418,-0.000021,68.368539,79.964559,68.638347,12.631352,68.642754,79.525507,67.936328,79.387552,-0.000538,0.030537,68.288947,16.237312,80.810432,-0.024263,-40.000367,-0.000001,NaN,Inf,84.112367,-2.380088,1.004463,0.294413,0.221231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780583,68.319620,68.781858,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469302,68.532575,14.444807,68.192096,-0.045125,0.033901,0.000000,14.351955,80.251756,0.000024,68.388921,79.970829,68.647489,12.656881,68.636103,79.510109,67.929828,79.492594,-0.000537,0.030546,68.292822,16.315806,80.816222,-0.024273,-40.000367,-0.000001,NaN,Inf,84.065421,-2.457077,1.005141,0.293744,0.222182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776427,68.300911,68.777856,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437200,68.532575,14.496118,68.192096,-0.042887,0.033927,0.000000,14.347817,80.274258,0.000317,68.376145,79.926243,68.609871,12.649480,68.632142,79.518846,67.916957,79.524368,-0.000536,0.030577,68.280852,16.262275,80.722346,-0.024183,-40.000839,0.000000,NaN,Inf,84.076065,-2.374384,0.998307,0.294990,0.221981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752938,68.299029,68.776632,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424667,68.531749,14.485707,68.189617,-0.044448,0.033871,0.000000,14.348102,80.332891,0.000231,68.378451,80.002387,68.637844,12.682554,68.632689,79.537873,67.910963,79.426546,-0.000537,0.030612,68.282335,16.242377,80.837822,-0.024205,-40.001678,-0.000001,NaN,Inf,84.163161,-2.338483,1.004081,0.293378,0.221520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776340,68.284608,68.784356,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467051,68.532299,14.436811,68.187138,-0.045926,0.033913,0.000000,14.344820,80.302151,0.000125,68.361568,79.991633,68.610133,12.640937,68.617855,79.484720,67.915166,79.501456,-0.000537,0.030579,68.263771,16.227609,80.800602,-0.024391,-40.001023,-0.000001,NaN,Inf,84.202584,-2.418010,1.004232,0.293006,0.221061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779380,68.280581,68.770271,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474115,68.533675,14.529619,68.186587,-0.045625,0.033906,0.000000,14.348245,80.312604,0.000342,68.378388,79.967606,68.635548,12.574054,68.624988,79.491893,67.915474,79.449053,-0.000538,0.030582,68.266972,16.244982,80.866028,-0.024437,-40.001233,0.000000,NaN,Inf,84.081891,-2.353299,0.997910,0.294006,0.221123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752435,68.281894,68.756035,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449121,68.531199,14.518631,68.187414,-0.043447,0.033934,0.000000,14.345248,80.364032,0.000279,68.360657,79.924649,68.623475,12.664366,68.629123,79.544472,67.914665,79.511842,-0.000539,0.030608,68.256243,16.302207,80.762362,-0.024409,-40.002124,-0.000001,NaN,Inf,84.064121,-2.391605,1.003835,0.293697,0.221031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767789,68.295593,68.759381,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428410,68.531199,14.468861,68.187414,-0.043482,0.033939,0.000000,14.344534,80.302193,0.000009,68.373392,79.969418,68.609193,12.640978,68.628139,79.443690,67.916264,79.450566,-0.000539,0.030620,68.265690,16.288694,80.760996,-0.024378,-40.001731,-0.000001,NaN,Inf,84.129423,-2.345269,1.004811,0.293858,0.221587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761818,68.287956,68.751422,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466802,68.531199,14.520462,68.189342,-0.044922,0.033932,0.000000,14.347817,80.330644,0.000083,68.384260,80.057168,68.648233,12.710000,68.647240,79.540196,67.939272,79.461194,-0.000539,0.030630,68.288980,16.271629,80.793810,-0.024373,-40.001652,-0.000000,NaN,Inf,84.185659,-2.391297,1.002804,0.293594,0.222100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774678,68.304566,68.796851,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459239,68.532850,14.385369,68.187138,-0.046890,0.034024,0.000000,14.342679,80.261930,0.000190,68.371527,79.984294,68.656281,12.683493,68.640326,79.564231,67.910642,79.441202,-0.000538,0.030642,68.268371,16.248605,80.754409,-0.024350,-40.000603,-0.000001,NaN,Inf,84.081466,-2.406597,1.003709,0.293791,0.222268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767767,68.304303,68.769075,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450689,68.532024,14.500380,68.188240,-0.045644,0.033911,0.000000,14.343964,80.335453,-0.000105,68.367508,79.959426,68.620435,12.664060,68.633149,79.482723,67.901187,79.463381,-0.000540,0.030641,68.258556,16.234465,80.796809,-0.024358,-40.001600,0.000001,NaN,Inf,84.103624,-2.392466,0.994891,0.293460,0.222827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765996,68.295047,68.757134,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447035,68.533400,14.513946,68.186037,-0.043596,0.033912,0.000000,14.347817,80.301552,-0.000029,68.368074,79.967827,68.635132,12.639040,68.646190,79.525528,67.907579,79.452053,-0.000541,0.030623,68.275663,16.259158,80.859073,-0.024356,-40.000865,-0.000001,NaN,Inf,84.116315,-2.364339,1.003438,0.294872,0.221696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773213,68.312247,68.781805,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443827,68.533400,14.469715,68.186037,-0.043617,0.033932,0.000000,14.341823,80.293271,0.000260,68.389825,79.969306,68.641519,12.640224,68.657567,79.563701,67.930323,79.503846,-0.000540,0.030656,68.289179,16.314207,80.813106,-0.024357,-40.000734,-0.000001,NaN,Inf,84.137287,-2.381534,1.004631,0.293922,0.222490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779184,68.318637,68.792895,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468245,68.533125,14.514839,68.187414,-0.045131,0.033919,0.000000,14.345391,80.319229,0.000001,68.367381,79.966701,68.641366,12.634819,68.634134,79.583241,67.923933,79.532227,-0.000541,0.030664,68.275383,16.214888,80.839026,-0.024359,-40.001180,-0.000000,NaN,Inf,84.145992,-2.366724,1.001792,0.293819,0.222047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791497,68.308089,68.787342,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456948,68.532024,14.384102,68.185761,-0.046784,0.033901,0.000000,14.345961,80.301985,-0.000105,68.404864,79.956876,68.655910,12.656597,68.637460,79.579085,67.957118,79.501129,-0.000542,0.030685,68.290184,16.301936,80.806639,-0.024346,-40.001547,-0.000000,NaN,Inf,84.079480,-2.339764,1.003220,0.294679,0.221884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809781,68.323057,68.796398,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442667,68.532024,14.499479,68.184384,-0.045761,0.033949,0.000000,14.343678,80.339908,0.000141,68.350175,79.964176,68.615252,12.623646,68.628380,79.546162,67.907016,79.460647,-0.000543,0.030711,68.258149,16.273069,80.805498,-0.024335,-40.001180,0.000001,NaN,Inf,84.109012,-2.395488,0.994961,0.293946,0.221138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774526,68.306076,68.754648,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439599,68.532024,14.403536,68.184384,-0.044000,0.033976,0.000000,14.344249,80.284746,0.000236,68.373404,79.988788,68.617964,12.670055,68.649800,79.551785,67.930416,79.495009,-0.000543,0.030723,68.272318,16.249355,80.749942,-0.024355,-40.001285,-0.000001,NaN,Inf,84.147768,-2.374737,1.003934,0.295074,0.222617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802586,68.297979,68.777613,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430404,68.531749,14.420242,68.180804,-0.043078,0.033927,0.000000,14.343250,80.338826,0.000052,68.368080,80.009231,68.629272,12.621423,68.647810,79.575885,67.922974,79.469524,-0.000543,0.030727,68.266159,16.271329,80.807354,-0.024358,-40.001469,0.000000,NaN,Inf,84.156097,-2.373223,0.997503,0.293092,0.221956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808491,68.300978,68.784305,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430321,68.531749,14.504746,68.181354,-0.045067,0.033973,0.000000,14.351527,80.301504,0.000315,68.363410,79.929142,68.626407,12.603926,68.611270,79.581717,67.912031,79.484820,-0.000545,0.030723,68.263135,16.367067,80.718062,-0.024348,-40.001285,0.000000,NaN,Inf,84.180793,-2.384258,0.999296,0.294331,0.222560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805626,68.276490,68.760074,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435759,68.532024,14.407475,68.178600,-0.046792,0.033998,0.000000,14.343393,80.279314,0.000468,68.342899,80.008074,68.612409,12.591714,68.640086,79.548810,67.896359,79.470319,-0.000545,0.030710,68.245072,16.247186,80.766217,-0.024370,-40.001364,0.000000,NaN,Inf,84.197599,-2.358390,0.999600,0.293336,0.221496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787889,68.277453,68.773088,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451512,68.533400,14.452180,68.177774,-0.045726,0.033932,0.000000,14.344820,80.268973,0.000190,68.374754,79.912526,68.627610,12.726252,68.637833,79.559364,67.926785,79.403675,-0.000546,0.030685,68.282767,16.249269,80.769276,-0.024301,-40.000944,0.000000,NaN,Inf,84.166522,-2.357067,0.998041,0.292921,0.221704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821372,68.321767,68.793931,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467288,68.533400,14.467138,68.177774,-0.043933,0.033914,0.000000,14.348958,80.322143,0.000231,68.370191,80.051162,68.633187,12.640834,68.642580,79.585179,67.923020,79.484863,-0.000546,0.030671,68.288534,16.166110,80.797072,-0.024305,-40.001180,-0.000000,NaN,Inf,84.125137,-2.435834,1.000046,0.294685,0.222915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806173,68.298242,68.782274,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464199,68.533400,14.410713,68.177774,-0.042909,0.033883,0.000000,14.347246,80.396102,0.000406,68.360197,79.967744,68.636446,12.667995,68.640436,79.609706,67.909210,79.455726,-0.000546,0.030680,68.278111,16.258095,80.787528,-0.024297,-40.001075,0.000000,NaN,Inf,84.082349,-2.373182,0.999990,0.294395,0.222001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823144,68.289030,68.760995,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457359,68.533675,14.488223,68.177774,-0.044418,0.033858,0.000000,14.344963,80.328280,0.000247,68.379015,80.029461,68.644975,12.659023,68.653542,79.554617,67.936069,79.462095,-0.000547,0.030664,68.291998,16.235464,80.818203,-0.024323,-40.001128,0.000001,NaN,Inf,84.090725,-2.380500,0.996302,0.295203,0.222114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836244,68.316690,68.784923,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447947,68.533125,14.502301,68.175295,-0.045791,0.033882,0.000000,14.348958,80.310212,0.000121,68.386966,79.968319,68.635352,12.652579,68.643500,79.568881,67.925780,79.529918,-0.000546,0.030667,68.292105,16.235029,80.810615,-0.024362,-40.001023,-0.000000,NaN,Inf,84.109549,-2.402740,1.002135,0.294161,0.221215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842411,68.321198,68.773396,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434797,68.533125,14.410676,68.175295,-0.044691,0.033937,0.000000,14.350528,80.350843,0.000363,68.378644,80.017158,68.643357,12.669646,68.636542,79.570939,67.909910,79.411016,-0.000545,0.030675,68.290385,16.317661,80.796521,-0.024329,-40.001364,-0.000001,NaN,Inf,84.134537,-2.343284,1.003762,0.293732,0.222103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861218,68.311744,68.777070,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445312,68.532024,14.508248,68.173918,-0.042822,0.033935,0.000000,14.343964,80.292960,0.000213,68.392161,79.965436,68.638370,12.636981,68.662316,79.561604,67.940578,79.399554,-0.000545,0.030651,68.310126,16.248085,80.757651,-0.024313,-40.001678,-0.000001,NaN,Inf,84.170368,-2.365111,1.004688,0.294463,0.221779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845844,68.322139,68.807712,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467994,68.532575,14.530194,68.174193,-0.044170,0.033953,0.000000,14.347959,80.352524,0.000030,68.384640,80.001432,68.638239,12.650438,68.665510,79.561363,67.924684,79.460358,-0.000545,0.030662,68.290602,16.230420,80.820711,-0.024341,-40.001023,-0.000001,NaN,Inf,84.140586,-2.452616,1.004357,0.294369,0.222382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847790,68.329907,68.789338,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
