OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
12:58:44 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.462058,68.535326,14.436638,68.156841,-0.043077,0.034136,0.000000,14.342679,80.279908,-0.000151,68.361877,79.928903,68.649438,12.559354,68.650108,79.607258,67.921300,79.488052,-0.000549,0.024972,68.303777,16.250574,80.770725,-0.024538,-40.000734,0.000000,NaN,Inf,84.167095,-2.349727,0.998384,0.293803,0.221420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745963,68.321571,68.768920,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441606,68.535326,14.526106,68.156841,-0.045381,0.034110,0.000000,14.345961,80.351507,-0.000123,68.376045,79.996998,68.646704,12.612389,68.672315,79.562298,67.934324,79.508148,-0.000547,0.024973,68.300600,16.294059,80.744639,-0.024528,-40.001101,0.000000,NaN,Inf,84.098456,-2.369150,0.998242,0.293815,0.221504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744060,68.322577,68.803957,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426412,68.533400,14.519878,68.151884,-0.045903,0.034117,0.000000,14.349815,80.287860,-0.000359,68.358074,79.951795,68.631351,12.655067,68.642406,79.580819,67.928282,79.423851,-0.000546,0.024971,68.302862,16.257053,80.788466,-0.024691,-40.001154,-0.000001,NaN,Inf,84.153948,-2.367606,1.005851,0.294001,0.221392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716240,68.320105,68.771325,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444387,68.532575,14.481757,68.151333,-0.042472,0.034098,0.000000,14.347103,80.254586,-0.000433,68.385560,79.933814,68.635287,12.555947,68.647592,79.625698,67.939334,79.454114,-0.000545,0.024962,68.300206,16.246137,80.813328,-0.024778,-40.000734,-0.000001,NaN,Inf,84.193287,-2.422693,1.006479,0.293382,0.221168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746772,68.298681,68.782784,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451125,68.532575,14.594362,68.151333,-0.041570,0.034154,0.000000,14.346104,80.368810,-0.000108,68.373566,79.904226,68.645129,12.725579,68.638315,79.507517,67.919766,79.538164,-0.000544,0.024968,68.283231,16.229385,80.779371,-0.024796,-40.001206,-0.000001,NaN,Inf,84.231956,-2.440017,1.003951,0.293659,0.221391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744979,68.322249,68.780685,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446768,68.534776,14.474394,68.149680,-0.043974,0.034139,0.000000,14.344534,80.362174,-0.000363,68.357877,79.985012,68.596750,12.651744,68.630241,79.601616,67.901467,79.468686,-0.000544,0.025006,68.269585,16.271136,80.814838,-0.024701,-40.000367,-0.000001,NaN,Inf,84.125363,-2.331294,1.009912,0.292919,0.221062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716961,68.288396,68.750765,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429266,68.533675,14.469537,68.149405,-0.045313,0.034157,0.000000,14.340539,80.248839,-0.000407,68.365503,79.873158,68.625817,12.553787,68.641859,79.572847,67.911228,79.496032,-0.000543,0.025014,68.263991,16.239573,80.768421,-0.024807,-40.000420,-0.000000,NaN,Inf,84.139385,-2.363359,1.001912,0.294271,0.221484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719432,68.281305,68.770076,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429008,68.534226,14.509950,68.151333,-0.045827,0.034198,0.000000,14.343821,80.298701,-0.000167,68.358225,79.931182,68.642001,12.644342,68.638927,79.576456,67.929681,79.456872,-0.000543,0.025026,68.286887,16.213975,80.679356,-0.024818,-40.001442,-0.000000,NaN,Inf,84.185810,-2.353294,1.002791,0.294277,0.221441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739773,68.304567,68.780203,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457305,68.534226,14.437646,68.151333,-0.043296,0.034246,0.000000,14.349957,80.338015,-0.000259,68.361484,79.874942,68.636840,12.650805,68.635011,79.515771,67.930053,79.470681,-0.000541,0.025024,68.291392,16.243576,80.824014,-0.024768,-40.001836,-0.000001,NaN,Inf,84.187062,-2.400140,1.005610,0.293161,0.221434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733781,68.318113,68.775588,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470846,68.534776,14.439951,68.151884,-0.041892,0.034253,0.000000,14.347959,80.236647,-0.000299,68.374671,79.921513,68.633953,12.612430,68.641268,79.509698,67.927533,79.552425,-0.000540,0.025013,68.285992,16.280140,80.824300,-0.024695,-40.001547,0.000000,NaN,Inf,84.110247,-2.390498,0.998640,0.295292,0.222879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727569,68.315224,68.789277,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452978,68.534501,14.492357,68.152985,-0.043091,0.034241,0.000000,14.349957,80.305000,-0.000177,68.380407,79.895084,68.653243,12.602682,68.649758,79.568250,67.911686,79.471170,-0.000540,0.024979,68.295459,16.263267,80.877856,-0.024694,-40.000970,0.000000,NaN,Inf,84.074081,-2.328726,0.997865,0.294101,0.221631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736055,68.317894,68.786740,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422966,68.535326,14.407361,68.153536,-0.045332,0.034306,0.000000,14.341680,80.347226,-0.000141,68.367499,79.837914,68.639136,12.592937,68.621926,79.540253,67.913239,79.369846,-0.000541,0.025001,68.285425,16.319315,80.851142,-0.024553,-40.001128,-0.000000,NaN,Inf,84.122260,-2.371776,1.002725,0.292903,0.221234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711974,68.285901,68.776241,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432454,68.533675,14.472905,68.153261,-0.045928,0.034326,0.000000,14.347103,80.312443,-0.000247,68.388576,79.867377,68.644057,12.590041,68.660106,79.582183,67.934056,79.451829,-0.000541,0.025034,68.306535,16.302257,80.790159,-0.024497,-40.000944,0.000000,NaN,Inf,84.191782,-2.459290,0.998918,0.293798,0.220834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717726,68.318266,68.815323,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456428,68.533675,14.508766,68.153261,-0.043408,0.034300,0.000000,14.346818,80.324906,-0.000168,68.392183,79.903153,68.648912,12.540817,68.664963,79.633561,67.931034,79.480274,-0.000539,0.025024,68.306840,16.265379,80.743863,-0.024521,-40.000629,-0.000000,NaN,Inf,84.177150,-2.408172,1.002803,0.293942,0.221278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722582,68.319798,68.789035,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457149,68.535326,14.440227,68.158219,-0.041984,0.034273,0.000000,14.341966,80.320871,0.000075,68.401219,79.942971,68.659104,12.599422,68.658115,79.523425,67.936394,79.421879,-0.000539,0.025020,68.310515,16.331907,80.791222,-0.024429,-40.001180,-0.000001,NaN,Inf,84.112076,-2.384524,1.003620,0.293194,0.221364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699528,68.325006,68.797715,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448403,68.534501,14.513283,68.157943,-0.043322,0.034255,0.000000,14.341252,80.295315,-0.000197,68.378642,79.910420,68.645588,12.652377,68.675771,79.508533,67.935277,79.387538,-0.000538,0.025021,68.314779,16.263752,80.792630,-0.024399,-40.000918,0.000000,NaN,Inf,84.111771,-2.432237,0.998830,0.294127,0.221300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717179,68.331439,68.797845,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432140,68.533675,14.523975,68.160973,-0.045339,0.034298,0.000000,14.350100,80.327371,-0.000290,68.368559,79.900100,68.626494,12.626805,68.645447,79.563503,67.925535,79.382673,-0.000538,0.025028,68.275322,16.189732,80.809962,-0.024540,-40.001888,-0.000001,NaN,Inf,84.134673,-2.456034,1.004490,0.294939,0.221494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691851,68.303604,68.788111,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422490,68.533675,14.490243,68.160973,-0.045179,0.034311,0.000000,14.342679,80.288570,0.000101,68.363886,79.903238,68.643947,12.543367,68.649188,79.545489,67.938711,79.464545,-0.000539,0.025060,68.302481,16.203644,80.767135,-0.024529,-40.001049,-0.000001,NaN,Inf,84.178003,-2.449825,1.006363,0.293451,0.220755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728421,68.324808,68.776760,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449250,68.532575,14.517621,68.163176,-0.042343,0.034281,0.000000,14.342394,80.272921,-0.000170,68.383484,79.843825,68.621464,12.583863,68.635842,79.528417,67.913954,79.466545,-0.000540,0.025070,68.312600,16.218127,80.748087,-0.024467,-40.001101,-0.000001,NaN,Inf,84.204222,-2.403606,1.004698,0.293760,0.221478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716742,68.311876,68.790668,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463216,68.532299,14.521858,68.167583,-0.042451,0.034286,0.000000,14.347246,80.360636,-0.000283,68.386981,79.913165,68.633209,12.666037,68.646344,79.598134,67.929122,79.386349,-0.000540,0.025066,68.295841,16.241685,80.827829,-0.024434,-40.000787,-0.000001,NaN,Inf,84.106832,-2.371086,1.004729,0.293208,0.221922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713526,68.306580,68.785877,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448693,68.533950,14.473851,68.170062,-0.045171,0.034271,0.000000,14.342394,80.379319,-0.000144,68.342001,79.997491,68.616871,12.577665,68.638730,79.544715,67.916665,79.435040,-0.000540,0.025072,68.276013,16.279005,80.780392,-0.024549,-40.000577,-0.000001,NaN,Inf,84.092290,-2.450744,1.004055,0.294141,0.221442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699265,68.282333,68.770522,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435430,68.533950,14.528052,68.170062,-0.045899,0.034228,0.000000,14.350243,80.366248,-0.000034,68.364035,79.978375,68.613109,12.589428,68.634966,79.618733,67.903511,79.467864,-0.000539,0.025007,68.291052,16.217279,80.833436,-0.024487,-40.001416,-0.000000,NaN,Inf,84.133338,-2.402960,1.001741,0.293869,0.221765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716282,68.291874,68.776909,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449534,68.532850,14.427570,68.171164,-0.045318,0.034262,0.000000,14.344677,80.306421,-0.000266,68.379373,79.866413,68.642700,12.650745,68.633806,79.527603,67.912308,79.451688,-0.000539,0.025016,68.280364,16.273576,80.765870,-0.024514,-40.000892,-0.000001,NaN,Inf,84.169343,-2.365999,1.006416,0.293608,0.221052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711798,68.304435,68.773233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443744,68.533950,14.415789,68.172541,-0.042701,0.034243,0.000000,14.340396,80.354440,-0.000280,68.360577,79.950660,68.610594,12.535864,68.622057,79.563741,67.900859,79.408393,-0.000538,0.025017,68.269394,16.225974,80.730752,-0.024419,-40.001626,0.000000,NaN,Inf,84.129955,-2.386527,0.998480,0.294453,0.222310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687170,68.284784,68.778000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471801,68.535326,14.484331,68.175295,-0.041891,0.034214,0.000000,14.348816,80.297975,0.000020,68.388692,79.933902,68.638851,12.601051,68.649910,79.521963,67.907971,79.515736,-0.000539,0.025036,68.296314,16.264587,80.851751,-0.024414,-40.001285,0.000000,NaN,Inf,84.146767,-2.406484,0.998065,0.294448,0.221443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734545,68.307652,68.793416,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433121,68.534501,14.486851,68.177774,-0.044400,0.034194,0.000000,14.344820,80.264070,-0.000108,68.368550,79.893683,68.629709,12.680903,68.647000,79.524324,67.920120,79.391269,-0.000539,0.025038,68.281102,16.260427,80.769765,-0.024556,-40.000997,-0.000000,NaN,Inf,84.072043,-2.335753,1.000866,0.294041,0.221491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696728,68.292684,68.783531,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427818,68.533950,14.456351,68.179977,-0.046056,0.034171,0.000000,14.346532,80.317592,-0.000182,68.374546,79.954685,68.634674,12.714099,68.657371,79.545105,67.924081,79.447014,-0.000539,0.025042,68.295377,16.204379,80.844410,-0.024497,-40.001469,-0.000001,NaN,Inf,84.176163,-2.438170,1.003723,0.294373,0.221000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729121,68.318024,68.790813,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445058,68.533950,14.538886,68.179977,-0.045489,0.034165,0.000000,14.343250,80.327058,0.000138,68.372069,79.954976,68.640710,12.709022,68.645534,79.526665,67.916179,79.495642,-0.000538,0.025048,68.292069,16.155315,80.751880,-0.024507,-40.001469,-0.000002,NaN,Inf,84.202851,-2.383278,1.012832,0.292901,0.222164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734326,68.309512,68.792060,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459309,68.533675,14.424977,68.179702,-0.042842,0.034144,0.000000,14.350813,80.379077,-0.000017,68.358661,79.923068,68.628987,12.734366,68.650851,79.476208,67.933448,79.514306,-0.000539,0.025040,68.288978,16.206855,80.824054,-0.024411,-40.000603,-0.000001,NaN,Inf,84.143203,-2.358527,1.006496,0.294016,0.221595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721356,68.308177,68.797264,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441891,68.535877,14.512901,68.179977,-0.042093,0.034107,0.000000,14.343821,80.356394,-0.000144,68.388451,79.899344,68.622535,12.637328,68.642318,79.487469,67.905234,79.470911,-0.000538,0.025027,68.292351,16.163270,80.857362,-0.024529,-40.000787,0.000000,NaN,Inf,84.104261,-2.362267,0.997626,0.294124,0.221967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729865,68.310869,68.769904,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451556,68.535601,14.519329,68.182181,-0.044620,0.034046,0.000000,14.344963,80.354594,0.000111,68.387713,79.904709,68.649458,12.571914,68.643062,79.554943,67.916966,79.469114,-0.000538,0.025037,68.293679,16.222665,80.794545,-0.024523,-40.000367,-0.000001,NaN,Inf,84.153725,-2.365513,1.004917,0.294280,0.221684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716894,68.326996,68.799911,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452781,68.535601,14.515717,68.182181,-0.046001,0.034090,0.000000,14.349957,80.305981,0.000150,68.360596,79.889074,68.627675,12.642485,68.616281,79.542010,67.904206,79.480475,-0.000539,0.025037,68.285541,16.232254,80.779145,-0.024558,-40.000498,-0.000001,NaN,Inf,84.127218,-2.378547,1.004690,0.294248,0.221252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696772,68.292728,68.764722,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457423,68.532299,14.519974,68.182181,-0.044670,0.034130,0.000000,14.346960,80.304619,0.000064,68.400858,79.963398,68.636883,12.602622,68.658333,79.506581,67.932704,79.493639,-0.000540,0.025026,68.296922,16.257809,80.772722,-0.024493,-40.000892,-0.000001,NaN,Inf,84.123895,-2.357550,1.004355,0.294905,0.221807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699331,68.332292,68.796105,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442750,68.534776,14.479628,68.184384,-0.043063,0.034127,0.000000,14.354809,80.332080,0.000429,68.390819,79.908545,68.631524,12.633635,68.645490,79.466351,67.917184,79.532830,-0.000540,0.025024,68.278183,16.233332,80.754955,-0.024471,-40.001311,-0.000001,NaN,Inf,84.108000,-2.376505,1.004327,0.293598,0.222279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702284,68.297826,68.801791,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435173,68.534226,14.482961,68.183558,-0.042846,0.034127,0.000000,14.344249,80.382155,0.000377,68.389602,79.888726,68.626231,12.503013,68.643937,79.453020,67.926772,79.485867,-0.000542,0.025007,68.299293,16.178795,80.788284,-0.024454,-40.001495,0.000000,NaN,Inf,84.129280,-2.324069,0.998873,0.293732,0.221926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707795,68.297104,68.791424,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452395,68.533950,14.537413,68.182456,-0.045695,0.034146,0.000000,14.346818,80.293852,0.000071,68.379694,80.051458,68.638304,12.602805,68.630656,79.524203,67.916790,79.454808,-0.000542,0.025021,68.305082,16.290977,80.770458,-0.024458,-40.001285,-0.000000,NaN,Inf,84.170317,-2.376206,1.003311,0.293483,0.221758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704493,68.294631,68.789347,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449317,68.533950,14.468165,68.182456,-0.047144,0.034089,0.000000,14.340396,80.285633,0.000003,68.361964,79.935229,68.625575,12.575993,68.642033,79.563741,67.933032,79.489850,-0.000541,0.025032,68.283189,16.338870,80.780352,-0.024482,-40.001259,-0.000001,NaN,Inf,84.123290,-2.388747,1.005883,0.293386,0.221707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704230,68.301437,68.797264,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463387,68.534501,14.529046,68.182731,-0.044857,0.034054,0.000000,14.344106,80.402115,0.000195,68.359705,79.901091,68.622098,12.546752,68.647284,79.536648,67.923687,79.488173,-0.000541,0.025030,68.294986,16.150756,80.848184,-0.024447,-40.000761,-0.000000,NaN,Inf,84.131642,-2.379579,1.001304,0.293254,0.221093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686622,68.303363,68.797899,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422604,68.535601,14.419441,68.179702,-0.043578,0.034052,0.000000,14.343678,80.353636,-0.000175,68.389627,79.946795,68.646309,12.605049,68.678571,79.468584,67.924301,79.474523,-0.000541,0.025029,68.302625,16.258465,80.761445,-0.024168,-40.001705,-0.000001,NaN,Inf,84.094027,-2.371449,1.004540,0.294248,0.221599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704602,68.308046,68.788124,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432780,68.534501,14.431937,68.183007,-0.044054,0.034062,0.000000,14.344249,80.406344,-0.000255,68.372698,79.855914,68.634652,12.620791,68.648619,79.544288,67.925130,79.472318,-0.000542,0.025021,68.293526,16.206526,80.850937,-0.024148,-40.000813,0.000000,NaN,Inf,84.205838,-2.381961,0.999781,0.293846,0.221969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703333,68.301371,68.788122,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455240,68.532850,14.523898,68.184384,-0.046975,0.034036,0.000000,14.345105,80.398701,0.000056,68.377130,79.792120,68.645456,12.597178,68.645709,79.510430,67.932506,79.491457,-0.000544,0.025017,68.314918,16.307315,80.705277,-0.024198,-40.001101,0.000000,NaN,Inf,84.177092,-2.384389,0.999942,0.294212,0.222490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707905,68.314676,68.803387,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458570,68.532850,14.438001,68.184384,-0.047593,0.034067,0.000000,14.344534,80.330958,-0.000147,68.361704,79.909316,68.619867,12.591713,68.626345,79.519475,67.904906,79.519780,-0.000545,0.025032,68.273004,16.228964,80.775191,-0.024165,-40.000892,-0.000000,NaN,Inf,84.153855,-2.354858,1.001594,0.293427,0.221761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673170,68.287410,68.784536,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444134,68.534226,14.455506,68.181905,-0.044917,0.034010,0.000000,14.339540,80.338057,-0.000227,68.374349,79.965073,68.638851,12.532887,68.641596,79.540883,67.919308,79.411944,-0.000544,0.025037,68.293940,16.152097,80.810170,-0.024136,-40.000761,0.000000,NaN,Inf,84.105440,-2.329756,0.998577,0.294621,0.222076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697143,68.322204,68.795602,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426084,68.536702,14.497108,68.183007,-0.043519,0.033901,0.000000,14.342537,80.378318,0.000014,68.382975,79.863135,68.635854,12.530011,68.637766,79.565067,67.916768,79.540473,-0.000543,0.025041,68.293896,16.236484,80.804356,-0.024133,-40.000708,-0.000000,NaN,Inf,84.145986,-2.422357,1.000787,0.294516,0.222114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687497,68.314632,68.774365,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423799,68.533400,14.425792,68.184935,-0.043971,0.033914,0.000000,14.339825,80.390152,0.000061,68.372720,79.938719,68.627369,12.685206,68.634266,79.530411,67.922657,79.448142,-0.000543,0.025043,68.300991,16.270529,80.754329,-0.024159,-40.001416,-0.000001,NaN,Inf,84.197480,-2.326623,1.004923,0.293987,0.221973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671945,68.290342,68.769445,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699413,-14.999774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448851,68.533400,14.518607,68.184935,-0.046731,0.033934,0.000000,14.345961,80.325520,-0.000116,68.392036,79.955414,68.638851,12.631475,68.651157,79.486024,67.920073,79.466522,-0.000543,0.025053,68.277748,16.300295,80.863744,-0.024179,-40.000970,-0.000000,NaN,Inf,84.200388,-2.399448,1.000138,0.294835,0.222552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693403,68.308483,68.772681,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461515,68.535877,14.498404,68.186312,-0.047298,0.033963,0.000000,14.345676,80.324418,-0.000082,68.374718,79.959189,68.639747,12.666751,68.657874,79.460151,67.918016,79.552754,-0.000545,0.025085,68.278597,16.272442,80.727058,-0.024141,-40.000603,-0.000001,NaN,Inf,84.132357,-2.383535,1.004828,0.294272,0.221450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685157,68.298570,68.766054,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438918,68.533675,14.435617,68.188240,-0.044723,0.033992,0.000000,14.345961,80.372590,0.000200,68.363397,79.931048,68.632683,12.569161,68.645818,79.518620,67.931980,79.443994,-0.000545,0.025083,68.291240,16.193963,80.849223,-0.024126,-40.000367,-0.000000,NaN,Inf,84.100481,-2.318971,1.002551,0.294542,0.221424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698871,68.307717,68.785409,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704916,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434602,68.535601,14.539495,68.192371,-0.043482,0.033991,0.000000,14.348530,80.281509,0.000016,68.378368,79.926794,68.628418,12.593425,68.650697,79.590944,67.915039,79.442156,-0.000544,0.025054,68.301273,16.279726,80.791913,-0.024109,-40.000813,-0.000001,NaN,Inf,84.117726,-2.338971,1.003458,0.294826,0.222026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697099,68.317586,68.780117,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430228,68.533125,14.531400,68.195677,-0.043959,0.034007,0.000000,14.340681,80.262383,0.000045,68.358770,79.969951,68.617527,12.529787,68.626498,79.494272,67.911100,79.407535,-0.000544,0.025041,68.285779,16.242997,80.701342,-0.024106,-40.000525,-0.000001,NaN,Inf,84.173242,-2.396171,1.007267,0.293409,0.222498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687453,68.288810,68.779506,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447723,68.533125,14.462062,68.195677,-0.046682,0.034017,0.000000,14.347817,80.343065,0.000441,68.388517,79.894730,68.617789,12.551441,68.640064,79.645154,67.916944,79.490088,-0.000542,0.025050,68.287455,16.259650,80.811757,-0.024284,-40.000656,-0.000001,NaN,Inf,84.182646,-2.417348,1.007011,0.294918,0.221756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703924,68.303209,68.791994,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470640,68.534776,14.544865,68.198982,-0.046352,0.034005,0.000000,14.348245,80.305249,0.000144,68.372132,79.860559,68.622032,12.664589,68.635578,79.510962,67.913331,79.491332,-0.000543,0.025041,68.303710,16.203466,80.787222,-0.024277,-40.001521,-0.000000,NaN,Inf,84.135144,-2.363319,1.000992,0.294692,0.221864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680323,68.298723,68.784228,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464515,68.534226,14.409374,68.202287,-0.043753,0.033973,0.000000,14.344677,80.339109,-0.000088,68.360485,79.957216,68.616739,12.636390,68.628620,79.533634,67.922393,79.549143,-0.000545,0.025008,68.281294,16.106201,80.813839,-0.024293,-40.001154,-0.000001,NaN,Inf,84.074639,-2.358804,1.005129,0.294820,0.221617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662561,68.287191,68.771258,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000511,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435775,68.534501,14.502529,68.204490,-0.043063,0.034003,0.000000,14.344392,80.315452,0.000038,68.376542,79.883671,68.637210,12.565960,68.644111,79.483803,67.921101,79.446995,-0.000547,0.025080,68.296963,16.258194,80.811106,-0.024311,-40.001705,0.000001,NaN,Inf,84.090694,-2.325965,0.996188,0.294936,0.222226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675554,68.308505,68.778694,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422926,68.534501,14.426484,68.204490,-0.042850,0.033989,0.000000,14.344820,80.367363,-0.000008,68.383689,79.840079,68.632377,12.569161,68.647174,79.539155,67.924142,79.486275,-0.000547,0.025091,68.310324,16.242541,80.805660,-0.024335,-40.001233,-0.000001,NaN,Inf,84.168957,-2.398724,1.004624,0.293598,0.221721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682357,68.311568,68.777577,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445449,68.535601,14.459337,68.201185,-0.045100,0.034039,0.000000,14.347674,80.333443,-0.000351,68.386667,79.925451,68.665073,12.672338,68.651200,79.514139,67.932548,79.461704,-0.000547,0.025103,68.310825,16.238339,80.804436,-0.024362,-40.000839,-0.000000,NaN,Inf,84.203863,-2.373281,1.000247,0.293842,0.221436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688875,68.313932,68.780990,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465489,68.533950,14.511026,68.201185,-0.044583,0.034048,0.000000,14.349815,80.381673,-0.000216,68.362960,79.998414,68.635941,12.596667,68.658223,79.543497,67.931956,79.512001,-0.000547,0.025113,68.286254,16.326136,80.900066,-0.024353,-40.001705,-0.000000,NaN,Inf,84.144566,-2.391391,1.000961,0.294802,0.222545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653089,68.289357,68.784138,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461146,68.534226,14.450832,68.200634,-0.041752,0.034034,0.000000,14.343964,80.268607,0.000017,68.377084,79.961375,68.641912,12.627357,68.647568,79.555737,67.925390,79.467625,-0.000547,0.025150,68.303295,16.299774,80.832867,-0.024348,-40.001023,-0.000000,NaN,Inf,84.087776,-2.362445,1.003148,0.293160,0.221951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680672,68.320693,68.783810,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433196,68.534501,14.441747,68.199808,-0.041116,0.034034,0.000000,14.349386,80.324369,-0.000293,68.380059,80.035347,68.648801,12.603906,68.652381,79.524816,67.928387,79.507329,-0.000546,0.025126,68.311236,16.284849,80.791627,-0.024386,-40.001101,0.000000,NaN,Inf,84.099829,-2.388051,0.999287,0.293450,0.221025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702523,68.310123,68.790129,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420968,68.534501,14.514688,68.199808,-0.042761,0.034024,0.000000,14.346960,80.271277,-0.000339,68.394508,79.951215,68.638238,12.521874,68.670081,79.581877,67.919653,79.447279,-0.000546,0.025107,68.285186,16.289151,80.875022,-0.024417,-40.001915,-0.000000,NaN,Inf,84.175959,-2.362262,1.000592,0.294018,0.222319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702764,68.308701,68.780572,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450982,68.532850,14.445486,68.198155,-0.044776,0.034018,0.000000,14.343535,80.387162,-0.000040,68.349312,79.929759,68.623234,12.560373,68.632208,79.510816,67.907394,79.509477,-0.000546,0.025107,68.272584,16.207290,80.840108,-0.024413,-40.001233,-0.000001,NaN,Inf,84.209182,-2.397070,1.006499,0.292902,0.220723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685265,68.292442,68.764583,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472659,68.534501,14.550900,68.198155,-0.045259,0.034035,0.000000,14.350100,80.294356,-0.000205,68.375496,79.894090,68.621244,12.521588,68.633543,79.548998,67.914640,79.455315,-0.000545,0.025079,68.302945,16.220254,80.726751,-0.024419,-40.000603,0.000000,NaN,Inf,84.126025,-2.339713,0.999620,0.293379,0.221563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714443,68.313734,68.791354,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450265,68.534776,14.479628,68.200634,-0.042470,0.034058,0.000000,14.346818,80.383580,-0.000292,68.380363,79.966504,68.646351,12.622870,68.655335,79.576356,67.932851,79.500353,-0.000545,0.025055,68.307406,16.244867,80.776495,-0.024434,-40.000446,-0.000001,NaN,Inf,84.068892,-2.386229,1.005406,0.293915,0.221576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702567,68.308920,68.790850,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
