OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
1:01:24 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.455452,68.534226,14.513004,68.203939,-0.043358,0.034348,0.000000,14.343678,80.348243,-0.000119,68.368744,79.962389,68.620280,12.569651,68.661678,79.590166,67.918652,79.501784,-0.000551,0.025128,68.292460,16.316062,80.822140,-0.024043,-40.001574,-0.000000,NaN,Inf,84.186852,-2.351940,1.000710,0.293061,0.221712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720960,68.294060,68.771260,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474882,68.534226,14.562099,68.202011,-0.044075,0.034366,0.000000,14.343964,80.251937,0.000214,68.376544,79.938634,68.652233,12.633392,68.657061,79.457787,67.926509,79.464361,-0.000552,0.025144,68.300687,16.265478,80.804641,-0.024045,-40.000997,-0.000001,NaN,Inf,84.115274,-2.356546,1.003981,0.293898,0.221176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711358,68.307321,68.787007,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451790,68.535326,14.503767,68.201461,-0.046769,0.034379,0.000000,14.350671,80.361283,0.000003,68.378433,79.842681,68.627104,12.674519,68.661853,79.518766,67.919263,79.481352,-0.000552,0.025172,68.295550,16.282688,80.814775,-0.024180,-40.001023,-0.000001,NaN,Inf,84.062592,-2.391537,1.006025,0.293529,0.222416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690382,68.298393,68.782260,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450016,68.536702,14.530238,68.198155,-0.045287,0.034388,0.000000,14.347389,80.326620,0.000269,68.388145,79.916881,68.644863,12.624746,68.654677,79.517440,67.911579,79.454726,-0.000552,0.025172,68.298247,16.288102,80.894051,-0.024262,-40.001154,-0.000000,NaN,Inf,84.110034,-2.374424,1.000761,0.294422,0.221574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695675,68.302441,68.765025,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430616,68.536152,14.567360,68.196503,-0.043224,0.034398,0.000000,14.349101,80.312153,0.000436,68.358202,79.846959,68.632221,12.662183,68.630806,79.460317,67.920925,79.514063,-0.000552,0.025137,68.295547,16.275210,80.795094,-0.024274,-40.001180,-0.000001,NaN,Inf,84.132498,-2.383595,1.005552,0.294381,0.221805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709214,68.305176,68.782258,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445633,68.536152,14.467373,68.196503,-0.042997,0.034398,0.000000,14.347103,80.367521,0.000048,68.373674,79.913347,68.621001,12.557905,68.640367,79.540134,67.918211,79.477458,-0.000553,0.025148,68.293263,16.265664,80.813817,-0.024272,-40.001390,-0.000001,NaN,Inf,84.184618,-2.349920,1.009476,0.293526,0.221414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686773,68.304345,68.788273,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451842,68.534226,14.509074,68.197329,-0.044263,0.034448,0.000000,14.342822,80.333004,-0.000019,68.378953,79.904842,68.634955,12.591958,68.653079,79.565841,67.922698,79.481175,-0.000553,0.025139,68.290695,16.250881,80.788489,-0.024314,-40.001154,-0.000000,NaN,Inf,84.143844,-2.373743,1.001505,0.293851,0.222361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670805,68.297101,68.778212,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464521,68.535601,14.450404,68.193473,-0.046787,0.034540,0.000000,14.343535,80.335515,0.000261,68.400137,79.911079,68.637251,12.586147,68.648309,79.567858,67.920748,79.490377,-0.000553,0.025140,68.292064,16.296064,80.778923,-0.024307,-40.000839,-0.000001,NaN,Inf,84.125068,-2.375535,1.003960,0.294430,0.221641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703024,68.321019,68.775849,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447730,68.534776,14.426251,68.193198,-0.045947,0.034566,0.000000,14.342251,80.273432,0.000190,68.344837,79.893876,68.598124,12.619119,68.616234,79.473350,67.875438,79.469831,-0.000553,0.025142,68.280095,16.326614,80.746149,-0.024302,-40.001678,0.000000,NaN,Inf,84.092053,-2.366912,0.999024,0.293786,0.221490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652672,68.269812,68.757587,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433541,68.534776,14.484862,68.191270,-0.043166,0.034584,0.000000,14.341109,80.289288,-0.000018,68.374844,79.943739,68.650374,12.637390,68.642730,79.496329,67.917727,79.484360,-0.000552,0.025119,68.298571,16.238667,80.791508,-0.024314,-40.000787,0.000000,NaN,Inf,84.136775,-2.336500,0.998513,0.294177,0.221434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677498,68.320844,68.778232,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456277,68.534776,14.490124,68.191270,-0.043179,0.034552,0.000000,14.349815,80.355196,0.000272,68.383796,79.949683,68.649564,12.662244,68.639427,79.529970,67.925913,79.511838,-0.000552,0.025081,68.302161,16.293810,80.818976,-0.024338,-40.000865,-0.000001,NaN,Inf,84.175171,-2.379354,1.007414,0.293735,0.221567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672949,68.299246,68.772698,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461985,68.533950,14.435720,68.189893,-0.045808,0.034596,0.000000,14.345819,80.307073,0.000233,68.377018,79.930093,68.632309,12.601480,68.650432,79.495009,67.905361,79.383942,-0.000552,0.025130,68.293718,16.208096,80.792791,-0.024332,-40.000813,-0.000000,NaN,Inf,84.113584,-2.356519,1.002341,0.293672,0.222675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648209,68.292374,68.777926,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446816,68.536152,14.546735,68.186312,-0.046721,0.034586,0.000000,14.343107,80.366467,0.000060,68.391640,79.865006,68.648996,12.619323,68.663384,79.467361,67.947539,79.523903,-0.000551,0.025144,68.306296,16.329439,80.775069,-0.024322,-40.000787,0.000000,NaN,Inf,84.097278,-2.428728,0.998184,0.294192,0.221720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683185,68.311150,68.811758,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699340,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433013,68.534776,14.518332,68.183558,-0.045847,0.034500,0.000000,14.347531,80.352586,0.000196,68.368866,80.004740,68.636355,12.674479,68.660715,79.539095,67.911289,79.470867,-0.000552,0.025169,68.297545,16.290214,80.743435,-0.024315,-40.000682,-0.000001,NaN,Inf,84.140631,-2.369401,1.006916,0.294288,0.222087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662646,68.293928,68.789667,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438499,68.534776,14.500132,68.183558,-0.043089,0.034539,0.000000,14.340396,80.397587,0.000424,68.386358,79.918498,68.638126,12.626399,68.638792,79.563578,67.915602,79.477443,-0.000552,0.025199,68.301833,16.256988,80.852305,-0.024303,-40.001206,-0.000001,NaN,Inf,84.176731,-2.371599,1.005911,0.293622,0.222090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679379,68.316073,68.790652,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441783,68.533125,14.545242,68.179977,-0.043132,0.034548,0.000000,14.346532,80.355019,0.000175,68.373060,79.908390,68.616911,12.634330,68.639186,79.542334,67.913434,79.456155,-0.000551,0.025247,68.300091,16.212584,80.740478,-0.024383,-40.001075,-0.000001,NaN,Inf,84.161833,-2.371144,1.004269,0.293531,0.221425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662318,68.296095,68.775189,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441623,68.533675,14.501534,68.180253,-0.045831,0.034553,0.000000,14.342537,80.261133,0.000196,68.380056,79.912517,68.639176,12.665080,68.653560,79.409748,67.927136,79.503580,-0.000551,0.025277,68.297588,16.225818,80.833235,-0.024379,-40.000970,-0.000001,NaN,Inf,84.151266,-2.384413,1.007164,0.293640,0.221079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659649,68.313798,68.781400,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440445,68.535051,14.528888,68.179151,-0.046836,0.034570,0.000000,14.342965,80.351125,0.000621,68.389139,80.055890,68.632593,12.597811,68.634088,79.552456,67.930463,79.398555,-0.000550,0.025325,68.305858,16.257916,80.717331,-0.024397,-40.001285,0.000000,NaN,Inf,84.098628,-2.419620,0.997675,0.294086,0.221786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661377,68.310121,68.789711,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438590,68.533125,14.563818,68.178876,-0.046021,0.034543,0.000000,14.348387,80.353769,0.000362,68.382881,79.965799,68.624172,12.634064,68.645203,79.559346,67.910019,79.444462,-0.000549,0.025321,68.262789,16.190974,80.749512,-0.024373,-40.001023,-0.000001,NaN,Inf,84.156825,-2.443227,1.006125,0.293948,0.222098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637994,68.293797,68.769699,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438688,68.533125,14.451354,68.178876,-0.043210,0.034542,0.000000,14.345961,80.325847,0.000267,68.367605,79.899860,68.636704,12.669810,68.634460,79.508515,67.919584,79.437138,-0.000549,0.025325,68.282637,16.286511,80.743170,-0.024362,-40.001731,-0.000001,NaN,Inf,84.159935,-2.389479,1.008673,0.293277,0.221967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643878,68.305920,68.786736,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456599,68.533675,14.496988,68.175846,-0.043116,0.034540,0.000000,14.346104,80.366522,0.000705,68.383553,79.994054,68.628721,12.653803,68.642686,79.508495,67.917767,79.469929,-0.000549,0.025319,68.289513,16.285341,80.739887,-0.024383,-40.000813,-0.000000,NaN,Inf,84.159669,-2.404357,1.000877,0.293522,0.221726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662493,68.305832,68.789491,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452399,68.535051,14.532770,68.171990,-0.044772,0.034517,0.000000,14.345248,80.399007,0.000622,68.369301,79.988812,68.633314,12.663224,68.639798,79.486126,67.912142,79.464339,-0.000549,0.025322,68.278959,16.304012,80.762199,-0.024385,-40.001836,-0.000000,NaN,Inf,84.111610,-2.378757,1.002794,0.293575,0.221509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657112,68.299618,68.771821,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437817,68.534501,14.439106,68.172265,-0.046180,0.034487,0.000000,14.348958,80.378856,0.000289,68.375297,80.011853,68.639876,12.658941,68.674214,79.567088,67.932739,79.441604,-0.000547,0.025356,68.309774,16.278514,80.790383,-0.024380,-40.001311,-0.000001,NaN,Inf,84.124380,-2.377187,1.005561,0.293591,0.221130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670324,68.312003,68.791984,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444639,68.534501,14.567557,68.172265,-0.044628,0.034512,0.000000,14.342537,80.314577,0.000255,68.369432,79.930060,68.624807,12.678783,68.639601,79.531656,67.915602,79.479911,-0.000546,0.025359,68.277436,16.291291,80.795546,-0.024368,-40.000892,-0.000000,NaN,Inf,84.163412,-2.414271,1.000089,0.293994,0.222061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634057,68.292768,68.771537,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460917,68.536702,14.533453,68.168134,-0.042955,0.034480,0.000000,14.343964,80.310774,0.000336,68.380231,79.986391,68.613674,12.633392,68.648834,79.471803,67.924817,79.445425,-0.000545,0.025387,68.284118,16.222814,80.811331,-0.024377,-40.000761,-0.000001,NaN,Inf,84.144890,-2.369354,1.008510,0.294891,0.222047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629157,68.288282,68.779083,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438064,68.534776,14.424001,68.163727,-0.043939,0.034428,0.000000,14.345533,80.321823,0.000009,68.388226,79.976752,68.638585,12.648012,68.659205,79.535305,67.919146,79.449117,-0.000545,0.025385,68.291299,16.330388,80.772437,-0.024364,-40.000997,-0.000001,NaN,Inf,84.095188,-2.401509,1.005015,0.293676,0.221423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639525,68.307802,68.777572,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436754,68.535051,14.516484,68.161799,-0.046515,0.034471,0.000000,14.348387,80.307517,-0.000044,68.378968,79.866225,68.627387,12.628681,68.636363,79.590149,67.923545,79.460459,-0.000545,0.025381,68.293604,16.279420,80.826523,-0.024371,-40.001469,0.000000,NaN,Inf,84.163017,-2.395230,0.999026,0.293116,0.221076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620013,68.301587,68.774903,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462961,68.536702,14.468892,68.156841,-0.046539,0.034537,0.000000,14.346532,80.347501,0.000290,68.375906,79.998868,68.617589,12.691750,68.639448,79.483173,67.920044,79.439342,-0.000544,0.025389,68.297567,16.230634,80.809983,-0.024376,-40.001259,-0.000001,NaN,Inf,84.166847,-2.391403,1.005523,0.293126,0.221625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621851,68.299683,68.779716,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703962,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473168,68.536702,14.549598,68.156841,-0.044715,0.034553,0.000000,14.344249,80.346199,0.000027,68.369692,79.874269,68.624960,12.613939,68.631856,79.377887,67.902139,79.393473,-0.000543,0.025402,68.283072,16.230976,80.782900,-0.024343,-40.001180,-0.000000,NaN,Inf,84.097384,-2.403218,1.000410,0.293239,0.221291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632132,68.309137,68.776785,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469489,68.534776,14.523353,68.155740,-0.042865,0.034504,0.000000,14.347389,80.287559,-0.000042,68.367278,79.985105,68.632965,12.603376,68.656908,79.543842,67.944623,79.430240,-0.000542,0.025416,68.302570,16.257253,80.758629,-0.024368,-40.000761,-0.000001,NaN,Inf,84.069714,-2.418591,1.005281,0.294109,0.221608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651775,68.322135,68.775602,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431100,68.533950,14.474978,68.155740,-0.042951,0.034460,0.000000,14.342537,80.312289,0.000229,68.381358,79.925674,68.634976,12.635880,68.646865,79.441366,67.908485,79.553532,-0.000543,0.025427,68.291449,16.209737,80.765687,-0.024375,-40.001416,-0.000001,NaN,Inf,84.077760,-2.434399,1.003723,0.294142,0.221064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643397,68.304191,68.776062,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446502,68.534226,14.549798,68.154087,-0.045488,0.034496,0.000000,14.341252,80.345163,0.000192,68.374753,79.975070,68.633971,12.574728,68.657914,79.544877,67.928032,79.538536,-0.000542,0.025420,68.292276,16.209273,80.751514,-0.024392,-40.001442,-0.000000,NaN,Inf,84.181102,-2.308877,1.003040,0.293587,0.221468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646962,68.300690,68.785619,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465294,68.535601,14.564084,68.154363,-0.046354,0.034488,0.000000,14.340539,80.223179,-0.000049,68.382053,79.979879,68.631608,12.590491,68.654304,79.523628,67.922493,79.433185,-0.000541,0.025419,68.308271,16.248762,80.835969,-0.024394,-40.001469,-0.000001,NaN,Inf,84.139558,-2.339290,1.007150,0.292933,0.221579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664965,68.310800,68.785487,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460595,68.535601,14.487558,68.154363,-0.044556,0.034437,0.000000,14.342822,80.297048,0.000214,68.378010,79.942853,68.626381,12.617569,68.652401,79.537972,67.936719,79.486726,-0.000540,0.025402,68.300087,16.185244,80.786694,-0.024409,-40.001836,-0.000001,NaN,Inf,84.116200,-2.394939,1.003708,0.294007,0.221669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662230,68.325527,68.787651,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436401,68.534501,14.588891,68.151608,-0.042750,0.034468,0.000000,14.350100,80.324756,0.000160,68.371688,80.049055,68.637339,12.627947,68.639667,79.496356,67.922033,79.497268,-0.000540,0.025379,68.294169,16.290485,80.778798,-0.024423,-40.001180,-0.000000,NaN,Inf,84.102700,-2.385531,1.001865,0.293388,0.221394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661552,68.287844,68.787106,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430441,68.535326,14.477318,68.153261,-0.042879,0.034486,0.000000,14.341680,80.322710,-0.000035,68.364255,80.031377,68.625966,12.581682,68.631199,79.516621,67.919952,79.444774,-0.000540,0.025367,68.290445,16.201332,80.832868,-0.024463,-40.000892,-0.000002,NaN,Inf,84.167255,-2.363202,1.010563,0.293813,0.221715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676361,68.291017,68.778793,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471029,68.533400,14.517944,68.152710,-0.045489,0.034518,0.000000,14.347389,80.337734,0.000052,68.390569,79.977308,68.622510,12.554928,68.643955,79.477673,67.922339,79.506637,-0.000540,0.025385,68.301916,16.229849,80.750960,-0.024444,-40.001705,-0.000000,NaN,Inf,84.184271,-2.399185,1.003249,0.293977,0.222307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685372,68.320406,68.776192,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457777,68.533400,14.516912,68.152710,-0.046297,0.034566,0.000000,14.340824,80.295050,0.000471,68.373318,79.943292,68.627715,12.618997,68.637107,79.523750,67.911614,79.494032,-0.000539,0.025389,68.299522,16.190302,80.891076,-0.024426,-40.001206,-0.000000,NaN,Inf,84.072208,-2.356717,1.003242,0.292801,0.221505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653590,68.296926,68.780850,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435406,68.535051,14.471825,68.151608,-0.045260,0.034532,0.000000,14.349957,80.332131,0.000101,68.371644,79.895896,68.623341,12.598115,68.645618,79.584385,67.921158,79.584949,-0.000538,0.025367,68.297433,16.167601,80.809656,-0.024398,-40.000865,-0.000001,NaN,Inf,84.108140,-2.355129,1.004090,0.293893,0.221471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671242,68.304607,68.785815,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427402,68.535326,14.545785,68.151608,-0.042543,0.034481,0.000000,14.348673,80.342287,-0.000101,68.376295,79.923364,68.629224,12.582312,68.632797,79.504871,67.916277,79.415853,-0.000538,0.025379,68.294235,16.199628,80.732503,-0.024414,-40.000761,-0.000000,NaN,Inf,84.170507,-2.298788,1.002523,0.293202,0.222727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674633,68.306336,68.774290,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450984,68.534501,14.458209,68.149680,-0.043258,0.034437,0.000000,14.343964,80.317802,0.000182,68.384724,79.906147,68.634167,12.618711,68.655201,79.499835,67.935581,79.414082,-0.000540,0.025383,68.303091,16.233644,80.781309,-0.024390,-40.000026,-0.000001,NaN,Inf,84.192526,-2.416490,1.008205,0.293555,0.221822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690381,68.328743,68.796487,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471888,68.534501,14.455664,68.149680,-0.045594,0.034457,0.000000,14.348673,80.329376,-0.000187,68.375838,79.942044,68.635567,12.579376,68.666578,79.499492,67.918312,79.419934,-0.000541,0.025406,68.287988,16.262475,80.754692,-0.024359,-40.001233,-0.000000,NaN,Inf,84.130769,-2.437907,1.000500,0.293866,0.221580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664768,68.327234,68.783388,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466122,68.534501,14.557862,68.149680,-0.046164,0.034475,0.000000,14.347103,80.363272,-0.000385,68.371037,79.969063,68.616386,12.561494,68.649053,79.598317,67.907653,79.525614,-0.000541,0.025413,68.298065,16.184602,80.835191,-0.024407,-40.001075,0.000000,NaN,Inf,84.070983,-2.415564,0.998879,0.293902,0.221697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669689,68.306379,68.773569,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441139,68.534501,14.509271,68.148579,-0.043711,0.034478,0.000000,14.344249,80.302561,-0.000247,68.381684,79.943630,68.646262,12.578867,68.665222,79.600516,67.927528,79.530922,-0.000541,0.025388,68.292602,16.288901,80.844900,-0.024418,-40.001049,-0.000001,NaN,Inf,84.086613,-2.328275,1.006342,0.294562,0.221388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675048,68.316314,68.785947,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433420,68.535326,14.547304,68.143896,-0.043123,0.034480,0.000000,14.348102,80.346783,-0.000025,68.365301,80.014245,68.623954,12.594465,68.625029,79.568839,67.901875,79.391123,-0.000541,0.025400,68.288185,16.250746,80.794585,-0.024428,-40.000367,-0.000001,NaN,Inf,84.154390,-2.344303,1.004718,0.293338,0.221797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650244,68.276115,68.756575,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445974,68.533125,14.514451,68.143621,-0.044173,0.034542,0.000000,14.345248,80.328402,-0.000356,68.389702,80.040142,68.631630,12.593406,68.645596,79.546265,67.923961,79.495355,-0.000539,0.025381,68.298566,16.222458,80.755672,-0.024409,-40.000682,-0.000001,NaN,Inf,84.176176,-2.420032,1.007890,0.293670,0.221863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687013,68.293359,68.772410,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704769,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466203,68.533125,14.521674,68.143621,-0.046613,0.034473,0.000000,14.343250,80.353535,-0.000408,68.379012,79.998997,68.622467,12.606905,68.641417,79.593975,67.919014,79.348889,-0.000538,0.025366,68.291167,16.186164,80.812738,-0.024398,-40.000944,-0.000001,NaN,Inf,84.139890,-2.366518,1.004740,0.292935,0.221654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691147,68.295000,68.792400,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466982,68.534226,14.546050,68.140316,-0.046357,0.034442,0.000000,14.348816,80.307781,-0.000068,68.384445,79.942674,68.641713,12.622258,68.653604,79.546573,67.906188,79.490760,-0.000538,0.025326,68.313561,16.246209,80.798561,-0.024433,-40.001626,-0.000001,NaN,Inf,84.085017,-2.467825,1.003835,0.292779,0.221416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697512,68.325483,68.781662,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429911,68.535877,14.585940,68.135634,-0.043715,0.034484,0.000000,14.350100,80.348454,-0.000324,68.382988,79.948506,68.629750,12.628599,68.643299,79.559918,67.915949,79.498248,-0.000537,0.025310,68.304246,16.271615,80.839167,-0.024444,-40.000892,-0.000001,NaN,Inf,84.097161,-2.355592,1.005467,0.294446,0.221855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688041,68.303119,68.788091,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427687,68.534776,14.494096,68.132879,-0.043033,0.034493,0.000000,14.346532,80.330014,-0.000360,68.380729,79.993508,68.648033,12.570547,68.652029,79.540052,67.921992,79.457298,-0.000537,0.025264,68.309427,16.311204,80.751899,-0.024428,-40.000315,-0.000002,NaN,Inf,84.186260,-2.356407,1.010813,0.293495,0.221454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683885,68.314345,68.787895,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463059,68.535051,14.544013,68.133706,-0.044091,0.034491,0.000000,14.346532,80.458802,-0.000038,68.375015,80.037853,68.626229,12.622258,68.642271,79.580471,67.906254,79.455176,-0.000537,0.025272,68.280134,16.286918,80.736888,-0.024141,-40.000315,-0.000001,NaN,Inf,84.191200,-2.392142,1.004603,0.293751,0.221653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675377,68.286291,68.773001,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470674,68.535051,14.482041,68.133706,-0.046520,0.034544,0.000000,14.343821,80.398561,-0.000234,68.383728,79.996482,68.645912,12.621505,68.651570,79.533103,67.934162,79.402676,-0.000538,0.025261,68.303747,16.297006,80.801072,-0.024133,-40.001101,-0.000001,NaN,Inf,84.095466,-2.377944,1.005597,0.292803,0.221275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712933,68.301412,68.793407,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448874,68.535877,14.491754,68.134807,-0.046416,0.034570,0.000000,14.343821,80.368325,-0.000310,68.382774,79.977151,68.632287,12.620199,68.639602,79.535874,67.921140,79.387168,-0.000538,0.025302,68.284597,16.241706,80.837620,-0.024151,-40.000787,-0.000000,NaN,Inf,84.074820,-2.443936,1.000785,0.293813,0.222038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695566,68.299421,68.774993,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439494,68.536977,14.486258,68.135909,-0.044692,0.034571,0.000000,14.340539,80.377627,-0.000021,68.367802,79.857239,68.628263,12.559007,68.628924,79.467237,67.916039,79.388130,-0.000538,0.025313,68.281180,16.155229,80.792895,-0.024147,-40.000577,-0.000000,NaN,Inf,84.134772,-2.442166,1.002968,0.293654,0.221929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696112,68.306205,68.765741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444414,68.534501,14.444998,68.135634,-0.043068,0.034557,0.000000,14.350671,80.334806,0.000134,68.381795,80.003169,68.621308,12.604212,68.635685,79.511595,67.922234,79.464701,-0.000539,0.025292,68.305946,16.319937,80.844306,-0.024159,-40.000944,-0.000000,NaN,Inf,84.161332,-2.436369,1.003239,0.294196,0.221563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707858,68.304651,68.787721,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429239,68.534501,14.526640,68.135634,-0.043540,0.034552,0.000000,14.341823,80.317786,-0.000038,68.365781,79.982301,68.618596,12.638919,68.651679,79.475204,67.910677,79.457159,-0.000540,0.025285,68.293215,16.286311,80.760895,-0.024150,-40.000525,-0.000000,NaN,Inf,84.145502,-2.387015,1.000040,0.294757,0.221832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696835,68.318153,68.783654,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470360,68.535877,14.461989,68.139765,-0.046135,0.034539,0.000000,14.341966,80.408963,0.000191,68.381686,79.874585,68.634671,12.647218,68.649469,79.549176,67.917965,79.480646,-0.000541,0.025303,68.292191,16.295807,80.811454,-0.024122,-40.001338,-0.000001,NaN,Inf,84.186709,-2.380929,1.006750,0.293514,0.221560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705846,68.303885,68.798000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473860,68.535326,14.462514,68.139490,-0.045094,0.034541,0.000000,14.347531,80.369093,0.000370,68.383012,80.011725,68.644644,12.596668,68.652795,79.577232,67.932193,79.498454,-0.000540,0.025283,68.308818,16.208496,80.757466,-0.024140,-40.001967,0.000000,NaN,Inf,84.076499,-2.371185,0.999422,0.293179,0.221376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745325,68.308459,68.781882,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452513,68.536152,14.499286,68.139490,-0.042596,0.034506,0.000000,14.341395,80.323078,-0.000041,68.369041,79.908126,68.616518,12.673400,68.648354,79.499711,67.904395,79.560552,-0.000540,0.025291,68.293998,16.287031,80.866846,-0.024157,-40.001783,0.000000,NaN,Inf,84.066461,-2.372501,0.999216,0.293109,0.221129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716782,68.286138,68.767819,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426950,68.533675,14.464114,68.137837,-0.042610,0.034474,0.000000,14.343107,80.244380,-0.000099,68.386705,80.016560,68.619099,12.614103,68.639296,79.548362,67.911793,79.475584,-0.000540,0.025304,68.281506,16.234265,80.801174,-0.024144,-40.000892,-0.000000,NaN,Inf,84.125173,-2.299700,1.003236,0.294141,0.222435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728506,68.304520,68.772302,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432164,68.533675,14.580023,68.137837,-0.043504,0.034453,0.000000,14.341109,80.318217,0.000209,68.378556,79.993445,68.646306,12.639673,68.666929,79.549460,67.946003,79.501500,-0.000540,0.025291,68.317587,16.209622,80.768992,-0.024130,-40.001075,-0.000000,NaN,Inf,84.192101,-2.368683,1.002576,0.294152,0.222418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740339,68.309291,68.793187,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454368,68.533675,14.501354,68.134256,-0.045569,0.034457,0.000000,14.345676,80.347789,-0.000169,68.362369,79.955453,68.625092,12.702150,68.641549,79.531699,67.906824,79.530880,-0.000539,0.025299,68.297241,16.240444,80.808475,-0.024129,-40.001154,-0.000002,NaN,Inf,84.177936,-2.384103,1.010245,0.293828,0.221863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730759,68.299706,68.774817,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459305,68.535601,14.457293,68.133430,-0.045949,0.034485,0.000000,14.342679,80.318806,-0.000341,68.382837,79.956842,68.635130,12.597688,68.663647,79.597479,67.936176,79.465851,-0.000538,0.025291,68.297893,16.248769,80.815104,-0.024370,-40.001941,-0.000000,NaN,Inf,84.117663,-2.323630,1.003251,0.293844,0.222021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721682,68.306424,68.779628,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
