OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
1:04:04 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.430880,68.536152,14.502356,68.151608,-0.043997,0.035001,0.000000,14.342251,80.309062,-0.000095,68.368680,79.892576,68.624086,12.627765,68.645947,79.510346,67.894466,79.536596,-0.000526,0.025291,68.286194,16.308563,80.846655,-0.024302,-40.000865,-0.000001,NaN,Inf,84.115989,-2.321772,1.005358,0.294724,0.222650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703987,68.288720,68.776598,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440594,68.536977,14.471726,68.151057,-0.043123,0.035052,0.000000,14.349244,80.333706,0.000246,68.378654,79.938554,68.620520,12.586146,68.636145,79.497293,67.909504,79.570034,-0.000526,0.025300,68.301973,16.231868,80.835048,-0.024295,-40.000656,-0.000001,NaN,Inf,84.171111,-2.324424,1.004951,0.294532,0.222267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696681,68.303448,68.775002,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461459,68.536702,14.427087,68.153536,-0.045200,0.034998,0.000000,14.342965,80.258129,-0.000065,68.378025,79.989940,68.622686,12.641365,68.641637,79.561746,67.911365,79.497152,-0.000527,0.025310,68.307545,16.276458,80.894032,-0.024036,-40.001469,-0.000000,NaN,Inf,84.158348,-2.297940,1.002156,0.294469,0.222566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696353,68.299377,68.768551,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-14.999784,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457697,68.535877,14.537543,68.155464,-0.046315,0.035032,0.000000,14.349529,80.290190,0.000040,68.400405,79.968565,68.648843,12.691811,68.660737,79.599277,67.928505,79.528203,-0.000526,0.025304,68.311354,16.230841,80.795033,-0.024015,-40.001338,0.000000,NaN,Inf,84.090236,-2.349618,0.997624,0.295170,0.222633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717110,68.308503,68.766146,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438983,68.533950,14.459715,68.158219,-0.045497,0.035060,0.000000,14.345961,80.310321,0.000478,68.377308,79.970845,68.608098,12.674704,68.658221,79.473638,67.921457,79.569363,-0.000526,0.025295,68.290701,16.286675,80.797013,-0.024006,-40.000629,-0.000001,NaN,Inf,84.110836,-2.347251,1.005523,0.294427,0.222372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691738,68.296423,68.775310,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454148,68.533950,14.465783,68.162901,-0.043279,0.035125,0.000000,14.345391,80.295694,0.000215,68.385371,79.890843,68.628657,12.607740,68.656340,79.610947,67.918350,79.449953,-0.000526,0.025213,68.320278,16.194212,80.850937,-0.024028,-40.001915,-0.000000,NaN,Inf,84.159693,-2.310379,1.001436,0.294741,0.222611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707727,68.315330,68.780932,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461486,68.533950,14.526743,68.162901,-0.043242,0.035134,0.000000,14.341680,80.316499,0.000157,68.373658,79.939762,68.625748,12.620016,68.648441,79.624675,67.911542,79.577815,-0.000525,0.025222,68.287872,16.196245,80.767279,-0.024045,-40.001390,-0.000000,NaN,Inf,84.118534,-2.393827,1.000805,0.294804,0.223042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689026,68.285394,68.763325,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471668,68.535326,14.478984,68.166206,-0.044637,0.035127,0.000000,14.348387,80.347068,0.000605,68.373269,80.011931,68.632550,12.609758,68.645269,79.548752,67.928201,79.521348,-0.000524,0.025198,68.295339,16.309121,80.836965,-0.024041,-40.000498,-0.000001,NaN,Inf,84.098634,-2.294340,1.004513,0.294244,0.221955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682530,68.290952,68.779140,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455579,68.535326,14.553581,68.167032,-0.045923,0.035124,0.000000,14.342822,80.372393,0.000522,68.368228,79.916538,68.609694,12.620832,68.657740,79.574479,67.903576,79.470238,-0.000525,0.025221,68.282433,16.244317,80.833847,-0.024025,-40.001364,-0.000000,NaN,Inf,84.072405,-2.351916,1.000506,0.294038,0.222110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690842,68.299684,68.770325,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455029,68.536977,14.546966,68.173642,-0.044710,0.035146,0.000000,14.342108,80.247140,0.000189,68.390890,79.882687,68.642369,12.606905,68.645116,79.516560,67.918504,79.420063,-0.000525,0.025214,68.300583,16.300380,80.825302,-0.024043,-40.000708,-0.000001,NaN,Inf,84.116029,-2.364341,1.006780,0.294516,0.222244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691104,68.287473,68.788150,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463649,68.536977,14.484695,68.173642,-0.042578,0.035139,0.000000,14.341680,80.333497,0.000172,68.359298,79.928716,68.621330,12.639592,68.639449,79.606259,67.917038,79.416533,-0.000526,0.025211,68.292510,16.326863,80.797789,-0.024039,-40.001311,-0.000001,NaN,Inf,84.119171,-2.415662,1.006360,0.293685,0.221620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706634,68.295110,68.761753,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467765,68.535051,14.568677,68.175846,-0.043015,0.035142,0.000000,14.347959,80.310030,0.000183,68.362734,79.963097,68.626557,12.623033,68.648004,79.529256,67.922579,79.500678,-0.000526,0.025220,68.279412,16.209744,80.833437,-0.024069,-40.001652,-0.000000,NaN,Inf,84.095792,-2.416758,1.001455,0.294135,0.221370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687758,68.289946,68.787651,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999784,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447985,68.536152,14.530609,68.180253,-0.044614,0.035108,0.000000,14.342965,80.293432,-0.000122,68.399759,79.943645,68.630735,12.612003,68.648441,79.505519,67.913298,79.582527,-0.000525,0.025219,68.304091,16.245117,80.866948,-0.024063,-40.001442,-0.000001,NaN,Inf,84.091994,-2.358218,1.006977,0.293614,0.221215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708974,68.298284,68.781701,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434186,68.534501,14.479579,68.186037,-0.046000,0.035129,0.000000,14.348245,80.356405,-0.000117,68.376074,79.997819,68.625595,12.586289,68.647041,79.574849,67.921045,79.488394,-0.000525,0.025208,68.298148,16.249576,80.903065,-0.024073,-40.001180,-0.000001,NaN,Inf,84.137460,-2.292683,1.005719,0.294142,0.222143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701756,68.289814,68.777392,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465487,68.533125,14.577703,68.187689,-0.044687,0.035139,0.000000,14.342108,80.287182,0.000163,68.384093,79.924271,68.617284,12.662368,68.649120,79.595604,67.916231,79.457445,-0.000525,0.025199,68.289227,16.202252,80.812086,-0.024196,-40.001259,-0.000000,NaN,Inf,84.173272,-2.368648,1.003145,0.295123,0.221832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705496,68.307693,68.778815,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477235,68.533125,14.528756,68.187689,-0.042830,0.035135,0.000000,14.344677,80.373757,-0.000105,68.380139,79.899550,68.633818,12.521222,68.647369,79.553028,67.909337,79.370394,-0.000524,0.025194,68.288161,16.261269,80.733402,-0.024334,-40.000787,-0.000001,NaN,Inf,84.086958,-2.386275,1.007757,0.293493,0.221428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668837,68.278917,68.773588,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450388,68.535601,14.520734,68.189342,-0.044049,0.035145,0.000000,14.342679,80.358685,-0.000147,68.373534,79.924192,68.626054,12.614164,68.633782,79.587700,67.899355,79.506988,-0.000523,0.025186,68.288575,16.360845,80.823588,-0.024315,-40.001626,-0.000001,NaN,Inf,84.055116,-2.442538,1.003559,0.294311,0.221763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673540,68.301500,68.766108,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446259,68.535601,14.446221,68.192922,-0.045741,0.035147,0.000000,14.347959,80.363474,0.000127,68.366603,80.022387,68.630778,12.650112,68.639755,79.667788,67.905266,79.416609,-0.000522,0.025192,68.280806,16.299011,80.849100,-0.024288,-40.001311,-0.000001,NaN,Inf,84.130390,-2.333477,1.004868,0.294341,0.222889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704447,68.279617,68.764534,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699340,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459696,68.535051,14.522576,68.192096,-0.046159,0.035175,0.000000,14.347103,80.291850,-0.000071,68.351849,79.994728,68.612144,12.570792,68.641068,79.528889,67.910367,79.501291,-0.000522,0.025199,68.276780,16.318666,80.849386,-0.024302,-40.001075,-0.000000,NaN,Inf,84.141593,-2.404931,0.999997,0.294024,0.222151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685395,68.290077,68.744698,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469153,68.536152,14.612802,68.193473,-0.044676,0.035203,0.000000,14.350528,80.361467,-0.000106,68.362673,79.964366,68.606698,12.569649,68.627721,79.547796,67.916279,79.512551,-0.000521,0.025211,68.302093,16.257439,80.799132,-0.024315,-40.001285,-0.000001,NaN,Inf,84.084078,-2.343137,1.004346,0.294047,0.222174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688261,68.294607,68.770968,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474082,68.536152,14.505276,68.193473,-0.042646,0.035243,0.000000,14.348245,80.269456,0.000215,68.395960,80.037291,68.657854,12.610758,68.673909,79.561648,67.937335,79.457215,-0.000520,0.025205,68.338327,16.274354,80.814633,-0.024338,-40.001862,-0.000002,NaN,Inf,84.080045,-2.346369,1.009928,0.293742,0.221645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741914,68.330407,68.799901,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439780,68.536152,14.451348,68.197054,-0.043982,0.035240,0.000000,14.343250,80.323789,0.000114,68.395460,79.948804,68.644491,12.590429,68.643913,79.575396,67.935584,79.552613,-0.000520,0.025207,68.310122,16.268047,80.793322,-0.024332,-40.000761,-0.000000,NaN,Inf,84.066685,-2.407545,1.002155,0.293482,0.221229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706940,68.297496,68.778206,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434029,68.535601,14.517349,68.194850,-0.045640,0.035229,0.000000,14.347531,80.338857,-0.000056,68.381924,80.007014,68.635481,12.637612,68.663582,79.552949,67.928602,79.524409,-0.000521,0.025205,68.307315,16.288573,80.837088,-0.024326,-40.000367,-0.000000,NaN,Inf,84.159733,-2.336641,1.000801,0.293402,0.221236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705409,68.295548,68.780371,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446088,68.534501,14.448107,68.198155,-0.046487,0.035290,0.000000,14.343821,80.338252,0.000057,68.373167,79.923872,68.622402,12.601603,68.633454,79.591939,67.908967,79.429611,-0.000522,0.025195,68.303506,16.208067,80.857688,-0.024364,-40.001574,-0.000001,NaN,Inf,84.174797,-2.350097,1.005772,0.294025,0.221767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693160,68.276641,68.767401,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459505,68.534501,14.570703,68.198155,-0.045420,0.035242,0.000000,14.348387,80.290029,0.000493,68.382881,79.912682,68.644579,12.649398,68.632360,79.555109,67.918337,79.430096,-0.000522,0.025204,68.307447,16.257595,80.899129,-0.024372,-40.001180,-0.000000,NaN,Inf,84.140958,-2.399199,1.000140,0.293804,0.221558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719911,68.289684,68.776763,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457588,68.535326,14.424971,68.197605,-0.043399,0.035248,0.000000,14.340111,80.353337,0.000094,68.376146,79.975390,68.631872,12.590226,68.640850,79.576983,67.900739,79.443530,-0.000522,0.025188,68.297807,16.250795,80.803562,-0.024365,-40.001101,-0.000001,NaN,Inf,84.104553,-2.408217,1.007690,0.294000,0.221785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750422,68.293601,68.777880,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441330,68.537528,14.521724,68.200634,-0.044051,0.035204,0.000000,14.345391,80.344562,-0.000065,68.357915,79.924142,68.611904,12.635798,68.624615,79.607199,67.923132,79.448647,-0.000522,0.025182,68.297742,16.258865,80.874921,-0.024384,-40.000682,0.000000,NaN,Inf,84.110579,-2.380875,0.997744,0.294415,0.221217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759958,68.290669,68.781554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445112,68.536427,14.464885,68.200634,-0.045699,0.035211,0.000000,14.340681,80.328085,0.000218,68.394091,79.964428,68.635525,12.624238,68.664457,79.521163,67.926718,79.452590,-0.000522,0.025165,68.306683,16.245951,80.863196,-0.024397,-40.001128,-0.000001,NaN,Inf,84.156898,-2.399555,1.005567,0.294318,0.221406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770281,68.325112,68.791786,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451784,68.535877,14.456722,68.200083,-0.045681,0.035152,0.000000,14.342108,80.350105,-0.000183,68.356157,79.976576,68.617284,12.607721,68.648289,79.554045,67.910963,79.462832,-0.000522,0.025146,68.288124,16.253285,80.841618,-0.024406,-40.001101,-0.000000,NaN,Inf,84.145532,-2.400284,1.001369,0.293553,0.221519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741651,68.291478,68.757345,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472572,68.535877,14.580706,68.200083,-0.044015,0.035143,0.000000,14.347817,80.357938,-0.000360,68.368671,79.986020,68.631632,12.575094,68.634789,79.519334,67.936878,79.435402,-0.000522,0.025155,68.285359,16.262932,80.822036,-0.024419,-40.000813,-0.000000,NaN,Inf,84.126876,-2.377100,1.000342,0.293303,0.221072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750181,68.293776,68.767863,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453853,68.535877,14.527683,68.200359,-0.043154,0.035146,0.000000,14.350243,80.304142,-0.000197,68.386424,79.940852,68.619974,12.689099,68.647239,79.537243,67.915668,79.515368,-0.000521,0.025147,68.289494,16.250918,80.853668,-0.024405,-39.999974,-0.000001,NaN,Inf,84.070503,-2.422910,1.007472,0.293598,0.222058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763042,68.287933,68.772850,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435915,68.535326,14.506850,68.202287,-0.044777,0.035147,0.000000,14.348958,80.378202,-0.000043,68.364001,79.916989,68.627323,12.588144,68.642950,79.482991,67.930094,79.423811,-0.000521,0.025115,68.298048,16.275232,80.873268,-0.024409,-40.000236,-0.000001,NaN,Inf,84.121262,-2.343716,1.005108,0.293905,0.221792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769559,68.302770,68.775629,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462068,68.535326,14.561849,68.202287,-0.046480,0.035135,0.000000,14.344820,80.314082,-0.000371,68.365891,79.967592,68.631697,12.670626,68.646495,79.539807,67.914530,79.500477,-0.000520,0.025101,68.306143,16.206933,80.815287,-0.024392,-40.001180,-0.000001,NaN,Inf,84.169399,-2.424534,1.004914,0.293910,0.221607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763129,68.297584,68.774622,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476728,68.537528,14.452636,68.203664,-0.046238,0.035076,0.000000,14.343678,80.304115,-0.000370,68.359635,80.004948,68.594232,12.692974,68.634789,79.564090,67.899078,79.412001,-0.000520,0.025090,68.271759,16.315406,80.799950,-0.024434,-40.000708,-0.000001,NaN,Inf,84.098429,-2.353373,1.006899,0.294113,0.221581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726079,68.277561,68.760014,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471419,68.536152,14.494309,68.208622,-0.044073,0.035114,0.000000,14.348958,80.395036,-0.000073,68.382494,80.009416,68.637297,12.541490,68.645029,79.555353,67.921274,79.466907,-0.000519,0.025046,68.302925,16.271458,80.854668,-0.024433,-40.001049,0.000000,NaN,Inf,84.060894,-2.402086,0.998336,0.294022,0.221535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745873,68.291129,68.788425,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439743,68.535326,14.561390,68.208897,-0.043237,0.035044,0.000000,14.342394,80.399422,-0.000345,68.387905,80.027542,68.619406,12.658575,68.657062,79.623270,67.927557,79.509804,-0.000520,0.025046,68.300901,16.290164,80.887751,-0.024417,-40.001469,-0.000000,NaN,Inf,84.098277,-2.384409,1.001583,0.293407,0.221686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739202,68.279049,68.774756,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444182,68.535051,14.462340,68.213304,-0.044733,0.035035,0.000000,14.345391,80.369895,-0.000353,68.371609,80.012833,68.615579,12.557334,68.635774,79.536140,67.921954,79.466277,-0.000519,0.025041,68.288715,16.334676,80.736889,-0.024412,-40.000918,-0.000001,NaN,Inf,84.159006,-2.359637,1.008424,0.293205,0.221790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747841,68.287693,68.782456,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458923,68.534501,14.520967,68.215783,-0.046432,0.035030,0.000000,14.345248,80.298003,-0.000047,68.387317,79.942842,68.645236,12.662408,68.649230,79.564844,67.951086,79.519841,-0.000519,0.025030,68.308169,16.314022,80.910021,-0.024399,-40.001075,-0.000000,NaN,Inf,84.146680,-2.385593,1.001257,0.293257,0.221960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756721,68.291172,68.776658,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474674,68.534501,14.451304,68.215783,-0.046228,0.035071,0.000000,14.343821,80.345771,-0.000286,68.394141,79.999730,68.632726,12.591815,68.655422,79.522347,67.932591,79.456056,-0.000521,0.025024,68.322032,16.286504,80.810046,-0.024424,-40.001626,-0.000001,NaN,Inf,84.106134,-2.375893,1.004291,0.292944,0.221158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745873,68.306928,68.785188,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454979,68.535326,14.444197,68.215783,-0.044761,0.035107,0.000000,14.343107,80.375293,-0.000345,68.375910,79.906915,68.622927,12.623890,68.630238,79.581609,67.913810,79.417470,-0.000521,0.025052,68.291369,16.300394,80.708337,-0.024428,-40.001810,0.000000,NaN,Inf,84.063431,-2.403642,0.998385,0.293893,0.221808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706984,68.279661,68.759774,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447389,68.535601,14.556799,68.216334,-0.042735,0.035111,0.000000,14.346532,80.371036,-0.000080,68.398138,79.949650,68.624633,12.608556,68.654393,79.585523,67.933707,79.486845,-0.000521,0.025037,68.293370,16.223906,80.786325,-0.024423,-40.001705,0.000000,NaN,Inf,84.117657,-2.412849,0.999254,0.292774,0.220836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717418,68.284279,68.786719,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437194,68.536702,14.478056,68.216885,-0.044252,0.035031,0.000000,14.341680,80.347062,0.000080,68.390404,79.959742,68.647554,12.628173,68.663604,79.537808,67.929658,79.542881,-0.000519,0.025047,68.304231,16.298147,80.755857,-0.024405,-40.000367,-0.000001,NaN,Inf,84.138526,-2.382432,1.007573,0.293159,0.221194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728704,68.305965,68.781011,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473255,68.534776,14.456351,68.216609,-0.046398,0.034989,0.000000,14.346532,80.279675,-0.000107,68.381037,79.986360,68.633141,12.560923,68.645029,79.591390,67.909825,79.455176,-0.000519,0.025045,68.285339,16.328433,80.801825,-0.024669,-40.001495,-0.000000,NaN,Inf,84.167305,-2.337766,1.002830,0.293356,0.222266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734653,68.296534,68.770752,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704109,-14.999774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463295,68.534776,14.553166,68.216609,-0.046267,0.034976,0.000000,14.347817,80.305965,0.000190,68.379451,79.946223,68.630123,12.666119,68.641594,79.595771,67.909891,79.477355,-0.000520,0.025032,68.313109,16.225355,80.748452,-0.024680,-40.001941,-0.000001,NaN,Inf,84.125864,-2.324772,1.008400,0.294177,0.221832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703376,68.298087,68.773727,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425226,68.535601,14.462103,68.217435,-0.044786,0.035006,0.000000,14.343678,80.304115,0.000342,68.386773,80.025740,68.635000,12.680251,68.635665,79.509166,67.913940,79.420653,-0.000520,0.025036,68.290671,16.311303,80.771724,-0.024656,-40.000629,-0.000001,NaN,Inf,84.094552,-2.365498,1.006214,0.293513,0.221787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677084,68.292989,68.781928,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433995,68.533675,14.514527,68.216334,-0.042676,0.034976,0.000000,14.342251,80.332270,-0.000094,68.380862,80.015541,68.623387,12.629396,68.661460,79.584502,67.904243,79.501826,-0.000519,0.025020,68.293847,16.233081,80.833439,-0.024655,-40.001731,-0.000000,NaN,Inf,84.198712,-2.410672,1.002556,0.295001,0.222113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689989,68.301742,68.767252,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465682,68.535051,14.570078,68.214957,-0.044336,0.034951,0.000000,14.346532,80.380843,-0.000082,68.357374,79.999680,68.605452,12.616386,68.616913,79.597095,67.898048,79.527492,-0.000519,0.025018,68.282313,16.280518,80.787141,-0.024653,-40.001259,-0.000001,NaN,Inf,84.172965,-2.342107,1.005579,0.293170,0.221101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677872,68.282550,68.778516,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474751,68.535051,14.491584,68.214957,-0.045956,0.034907,0.000000,14.348816,80.307945,0.000193,68.365238,79.919933,68.623430,12.637266,68.636561,79.554070,67.918447,79.539406,-0.000521,0.025032,68.303421,16.235215,80.700503,-0.024655,-40.001364,-0.000001,NaN,Inf,84.088355,-2.317309,1.007217,0.292641,0.220901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668006,68.288896,68.763576,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447777,68.535877,14.535688,68.213579,-0.045550,0.034894,0.000000,14.347674,80.368582,-0.000202,68.366998,79.982142,68.612779,12.617038,68.622165,79.504361,67.894851,79.412243,-0.000522,0.025032,68.279548,16.272142,80.831683,-0.024662,-40.001338,-0.000000,NaN,Inf,84.063772,-2.329073,1.001163,0.293942,0.221987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677719,68.286139,68.765348,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430925,68.536702,14.549365,68.213855,-0.043342,0.034831,0.000000,14.349672,80.313867,-0.000347,68.367996,80.010617,68.624699,12.625072,68.636168,79.612295,67.924137,79.550710,-0.000523,0.025013,68.297914,16.279719,80.804476,-0.024631,-40.001101,-0.000001,NaN,Inf,84.137750,-2.397683,1.006085,0.293516,0.222037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710003,68.304718,68.781728,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435269,68.535877,14.447001,68.214130,-0.043938,0.034793,0.000000,14.343821,80.291673,-0.000091,68.371061,79.939466,68.621243,12.544672,68.634374,79.604162,67.924729,79.486908,-0.000524,0.025003,68.296849,16.222343,80.820325,-0.024625,-40.000577,0.000000,NaN,Inf,84.164178,-2.403950,0.998465,0.293129,0.221902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696157,68.286708,68.750737,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.480816,68.534776,14.487125,68.212202,-0.045653,0.034772,0.000000,14.351242,80.306285,-0.000234,68.379231,79.949161,68.641780,12.645075,68.644110,79.598544,67.926720,79.505266,-0.000526,0.024970,68.314542,16.249947,80.792503,-0.024640,-40.000970,-0.000000,NaN,Inf,84.171705,-2.373409,1.000813,0.293764,0.221398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705475,68.309751,68.783478,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479433,68.534776,14.488735,68.212202,-0.047136,0.034712,0.000000,14.345105,80.287073,-0.000433,68.398459,79.963329,68.633644,12.584943,68.656341,79.514341,67.929456,79.447219,-0.000527,0.024964,68.320569,16.303869,80.789304,-0.024631,-40.000420,-0.000000,NaN,Inf,84.047065,-2.362092,1.000436,0.294480,0.221432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719364,68.297868,68.771251,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459031,68.534776,14.458314,68.211376,-0.045735,0.034716,0.000000,14.347389,80.330870,-0.000275,68.402804,80.030912,68.656083,12.628498,68.650936,79.556880,67.925930,79.523124,-0.000526,0.024970,68.310035,16.312716,80.766787,-0.024626,-40.000236,-0.000000,NaN,Inf,84.050811,-2.406916,1.000642,0.294028,0.221563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729753,68.302442,68.780611,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430861,68.535601,14.557236,68.208346,-0.044033,0.034724,0.000000,14.345248,80.322519,-0.000152,68.367931,79.970132,68.633622,12.618853,68.647589,79.604448,67.909931,79.505965,-0.000527,0.024976,68.302811,16.287274,80.769051,-0.024643,-40.001180,0.000000,NaN,Inf,84.106116,-2.348358,0.999950,0.294101,0.221141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722667,68.287036,68.774182,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447517,68.533400,14.535534,68.206694,-0.043434,0.034689,0.000000,14.345676,80.360864,-0.000404,68.377621,79.942296,68.621112,12.600359,68.649623,79.591186,67.906800,79.488600,-0.000526,0.024978,68.302592,16.264401,80.913712,-0.024646,-40.000865,-0.000001,NaN,Inf,84.183403,-2.344795,1.008757,0.293648,0.221986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716389,68.304039,68.781857,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445571,68.533400,14.477828,68.206694,-0.045153,0.034696,0.000000,14.338255,80.384006,-0.000448,68.378230,79.937961,68.638740,12.605988,68.638990,79.578713,67.924049,79.535212,-0.000526,0.024989,68.297827,16.244181,80.788817,-0.024658,-40.001364,-0.000001,NaN,Inf,84.135979,-2.354252,1.006092,0.293730,0.221492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719889,68.285920,68.774160,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479780,68.534501,14.547482,68.206694,-0.047174,0.034650,0.000000,14.349386,80.267166,0.000124,68.365864,79.980280,68.617306,12.599991,68.643738,79.523838,67.904522,79.491168,-0.000526,0.025013,68.282134,16.260071,80.842859,-0.024677,-40.001416,-0.000000,NaN,Inf,84.141262,-2.337716,1.002233,0.293381,0.221750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693882,68.271958,68.783737,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445283,68.534501,14.552046,68.200910,-0.045787,0.034649,0.000000,14.342394,80.311002,-0.000155,68.380943,79.952821,68.634956,12.615021,68.648923,79.607298,67.930109,79.478625,-0.000526,0.025031,68.318324,16.182683,80.744497,-0.024649,-40.000551,-0.000001,NaN,Inf,84.057329,-2.387532,1.004676,0.292577,0.221696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709456,68.295023,68.770242,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417455,68.535601,14.458880,68.197605,-0.044110,0.034568,0.000000,14.340824,80.323161,-0.000203,68.373121,80.036856,68.626776,12.645424,68.644066,79.573459,67.930963,79.539087,-0.000526,0.025050,68.308009,16.287445,80.855018,-0.024657,-40.001206,-0.000001,NaN,Inf,84.143142,-2.384794,1.007391,0.294018,0.221711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709171,68.302639,68.779406,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446045,68.533675,14.568324,68.195952,-0.043429,0.034542,0.000000,14.348958,80.252846,0.000241,68.380659,79.873943,68.647706,12.640345,68.639646,79.537915,67.917346,79.545752,-0.000526,0.025086,68.305222,16.283272,80.836883,-0.024649,-40.001206,-0.000000,NaN,Inf,84.219833,-2.341822,1.002873,0.293752,0.221335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695195,68.284497,68.777436,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472497,68.533675,14.466371,68.195952,-0.045313,0.034529,0.000000,14.350528,80.307042,0.000132,68.391351,79.923919,68.631697,12.734733,68.641922,79.584956,67.926454,79.398609,-0.000526,0.025085,68.306421,16.244968,80.842369,-0.024647,-40.001941,-0.000001,NaN,Inf,84.140248,-2.323376,1.008464,0.293665,0.221540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714508,68.288852,68.794016,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477331,68.536152,14.505673,68.193473,-0.046036,0.034512,0.000000,14.346675,80.341597,-0.000169,68.359213,79.950767,68.617481,12.665467,68.640587,79.587948,67.910714,79.407979,-0.000527,0.025068,68.295320,16.323981,80.899537,-0.024404,-40.001206,0.000000,NaN,Inf,84.068505,-2.439179,0.999577,0.293638,0.221150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691564,68.277122,68.771640,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
