OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
1:06:45 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.462147,68.535601,14.567092,68.170613,-0.046402,0.034439,0.000000,14.345391,80.312038,-0.000152,68.398064,79.971574,68.633774,12.683920,68.661459,79.564661,67.923235,79.452402,-0.000528,0.024939,68.330096,16.269039,80.860726,-0.024493,-40.001364,0.000000,NaN,Inf,84.114134,-2.418881,0.998967,0.293353,0.221239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648844,68.297999,68.798694,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461665,68.537803,14.506931,68.166481,-0.044165,0.034450,0.000000,14.345105,80.286583,0.000061,68.371161,80.018558,68.609454,12.671074,68.630478,79.495273,67.923167,79.545653,-0.000529,0.024956,68.294882,16.236427,80.840699,-0.024581,-40.001652,-0.000001,NaN,Inf,84.098490,-2.396935,1.007257,0.292161,0.221723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650288,68.288217,68.778680,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462263,68.537803,14.459251,68.166481,-0.044711,0.034471,0.000000,14.344392,80.321826,-0.000200,68.388960,79.988606,68.631172,12.631700,68.650957,79.535956,67.933610,79.538573,-0.000530,0.024981,68.309814,16.258522,80.884201,-0.024508,-40.001023,-0.000000,NaN,Inf,84.101998,-2.329266,1.003130,0.292966,0.222039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654969,68.292900,68.798672,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704255,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443656,68.535601,14.438028,68.167858,-0.046484,0.034474,0.000000,14.347389,80.319756,-0.000219,68.379724,79.981856,68.652167,12.584943,68.655749,79.488266,67.934703,79.474968,-0.000531,0.024976,68.300564,16.225583,80.788161,-0.024504,-40.000682,0.000000,NaN,Inf,84.100378,-2.344841,0.999792,0.293604,0.221450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645628,68.312660,68.789792,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453443,68.535601,14.495642,68.166206,-0.047775,0.034479,0.000000,14.348816,80.277545,-0.000015,68.361559,80.009761,68.627147,12.660919,68.632381,79.523430,67.922227,79.430688,-0.000531,0.024984,68.286091,16.290514,80.763482,-0.024399,-40.000892,0.000000,NaN,Inf,84.148660,-2.392040,0.999610,0.293293,0.221094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636813,68.288457,68.765691,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468548,68.535051,14.485200,68.164278,-0.045892,0.034464,0.000000,14.347103,80.251971,-0.000271,68.377769,79.928941,68.632855,12.582700,68.661787,79.471846,67.915683,79.495414,-0.000530,0.024959,68.313905,16.164419,80.885118,-0.024467,-40.000839,-0.000001,NaN,Inf,84.187714,-2.434442,1.006871,0.293105,0.221863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638366,68.298327,68.766216,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456985,68.535877,14.448309,68.164553,-0.044325,0.034474,0.000000,14.344392,80.321335,-0.000290,68.393219,79.895042,68.646109,12.635289,68.647609,79.558284,67.929583,79.509190,-0.000531,0.024933,68.306637,16.221601,80.892033,-0.024444,-40.000734,-0.000000,NaN,Inf,84.080586,-2.358196,1.001151,0.293807,0.221384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638738,68.297867,68.796727,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437236,68.535877,14.540810,68.164553,-0.044987,0.034511,0.000000,14.343821,80.261110,-0.000100,68.386286,79.974065,68.637733,12.632271,68.640893,79.539460,67.915529,79.452954,-0.000532,0.024910,68.296385,16.271735,80.781167,-0.024459,-40.001285,0.000000,NaN,Inf,84.112766,-2.362110,0.999400,0.292855,0.221347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610826,68.289902,68.770633,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458890,68.536977,14.515500,68.162074,-0.046850,0.034530,0.000000,14.340396,80.341528,-0.000121,68.368643,79.864406,68.630012,12.645159,68.649797,79.486326,67.932274,79.492135,-0.000532,0.024891,68.303524,16.301293,80.832400,-0.024355,-40.000787,-0.000001,NaN,Inf,84.166364,-2.388830,1.007174,0.293626,0.221441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.614742,68.279266,68.779470,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470917,68.537252,14.476956,68.160146,-0.047911,0.034529,0.000000,14.344392,80.331469,-0.000259,68.374292,79.864178,68.629268,12.638388,68.631593,79.576700,67.917170,79.606645,-0.000534,0.024883,68.290574,16.238667,80.729200,-0.024372,-40.000761,-0.000001,NaN,Inf,84.108698,-2.377164,1.003915,0.293593,0.221882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591554,68.282264,68.768534,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000433,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447318,68.537252,14.537229,68.158494,-0.046569,0.034525,0.000000,14.342822,80.311267,-0.000254,68.383005,79.957797,68.634627,12.663082,68.639033,79.589962,67.904322,79.508600,-0.000534,0.024871,68.305917,16.246779,80.822099,-0.024432,-40.001180,-0.000000,NaN,Inf,84.076363,-2.279089,1.000417,0.293648,0.221767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.601485,68.292615,68.751124,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429025,68.537252,14.434166,68.158494,-0.044760,0.034528,0.000000,14.345248,80.294080,0.000090,68.375746,79.936182,68.624479,12.605314,68.624723,79.605263,67.915309,79.412755,-0.000534,0.024878,68.280867,16.293674,80.791894,-0.024380,-40.000997,-0.000001,NaN,Inf,84.140371,-2.337276,1.006223,0.293524,0.221475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585516,68.296182,68.761687,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448853,68.536702,14.504839,68.156291,-0.044983,0.034536,0.000000,14.341538,80.233330,-0.000282,68.361515,79.945792,68.616868,12.615143,68.629996,79.529842,67.898893,79.455895,-0.000535,0.024861,68.279018,16.226788,80.782962,-0.024401,-40.001678,-0.000000,NaN,Inf,84.190042,-2.417770,1.000356,0.292847,0.221172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580813,68.269025,68.755258,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467828,68.534776,14.529799,68.154638,-0.046884,0.034549,0.000000,14.345105,80.297206,-0.000243,68.363514,79.944811,68.633008,12.619689,68.664434,79.508148,67.922949,79.433997,-0.000535,0.024878,68.309138,16.240037,80.774293,-0.024334,-40.001311,-0.000001,NaN,Inf,84.126749,-2.396092,1.003874,0.292307,0.221585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596126,68.289748,68.775554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457103,68.535877,14.461844,68.150782,-0.047275,0.034570,0.000000,14.346247,80.338390,0.000110,68.365687,79.951963,68.624304,12.647747,68.643671,79.610173,67.913493,79.451789,-0.000536,0.024892,68.289813,16.271864,80.900741,-0.024244,-40.000813,-0.000001,NaN,Inf,84.082262,-2.410000,1.004283,0.293113,0.221275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598226,68.284365,68.761535,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426848,68.535051,14.482249,68.149956,-0.045200,0.034589,0.000000,14.347103,80.255730,-0.000111,68.390392,79.985144,68.646000,12.613205,68.657061,79.489285,67.947114,79.446932,-0.000535,0.024884,68.321586,16.250896,80.797665,-0.024250,-40.001993,-0.000000,NaN,Inf,84.112447,-2.387638,1.000328,0.293619,0.220451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625744,68.300668,68.784740,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441884,68.535051,14.474829,68.149956,-0.043918,0.034614,0.000000,14.339682,80.310579,-0.000264,68.384938,79.995429,68.625244,12.541512,68.649184,79.534343,67.926232,79.451917,-0.000536,0.024871,68.297516,16.212954,80.768707,-0.024249,-40.001390,-0.000001,NaN,Inf,84.193755,-2.424783,1.003840,0.292692,0.221442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613713,68.292374,68.758888,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462658,68.535051,14.441237,68.149956,-0.044209,0.034635,0.000000,14.344820,80.379620,-0.000210,68.389045,79.968729,68.643331,12.618099,68.651482,79.533776,67.923299,79.444485,-0.000534,0.024898,68.296254,16.211856,80.762260,-0.024146,-40.000577,-0.000000,NaN,Inf,84.152921,-2.400285,1.002281,0.292964,0.221148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602294,68.285941,68.773410,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698973,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474319,68.534776,14.557061,68.144172,-0.046517,0.034692,0.000000,14.347531,80.380044,0.000011,68.368597,79.943339,68.627716,12.698785,68.651657,79.492484,67.923910,79.484415,-0.000534,0.024900,68.284044,16.310233,80.814735,-0.024150,-40.000813,0.000000,NaN,Inf,84.096554,-2.402741,0.998519,0.293505,0.221955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.601638,68.292352,68.759893,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439635,68.536702,14.502325,68.139490,-0.047240,0.034659,0.000000,14.340253,80.381918,-0.000267,68.382158,79.956528,68.647115,12.677967,68.651110,79.632375,67.933412,79.456079,-0.000534,0.024898,68.298039,16.251923,80.702872,-0.024262,-40.000629,-0.000001,NaN,Inf,84.064667,-2.374398,1.005716,0.293654,0.222390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597766,68.300537,68.785177,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423622,68.535877,14.446458,68.139214,-0.045222,0.034689,0.000000,14.341680,80.319441,-0.000237,68.374270,80.012209,68.633249,12.709410,68.640149,79.517599,67.922139,79.558879,-0.000535,0.024911,68.307506,16.243176,80.748679,-0.024278,-40.001967,-0.000001,NaN,Inf,84.164164,-2.405377,1.004342,0.293777,0.221636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585975,68.298305,68.758954,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449329,68.535877,14.537584,68.139214,-0.043886,0.034705,0.000000,14.345391,80.286868,-0.000047,68.356061,80.021605,68.636464,12.630741,68.639623,79.539725,67.903380,79.392003,-0.000534,0.024916,68.277690,16.242620,80.789915,-0.024273,-40.001547,-0.000000,NaN,Inf,84.203347,-2.318657,1.001583,0.293882,0.221570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.578385,68.272001,68.752261,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461966,68.535326,14.490142,68.136460,-0.045920,0.034679,0.000000,14.346390,80.302577,-0.000291,68.395890,79.949994,68.670385,12.580192,68.672727,79.460702,67.942671,79.474949,-0.000533,0.024919,68.313448,16.217200,80.841494,-0.024156,-40.000236,-0.000001,NaN,Inf,84.133536,-2.420898,1.006108,0.292678,0.221384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628523,68.308021,68.794014,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452270,68.535877,14.502896,68.135634,-0.047352,0.034653,0.000000,14.340824,80.313192,-0.000274,68.382808,79.953363,68.627344,12.648197,68.656274,79.568569,67.931988,79.521130,-0.000535,0.024852,68.293729,16.294829,80.745864,-0.024162,-40.000393,-0.000000,NaN,Inf,84.098706,-2.400022,1.001948,0.294160,0.221509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.614151,68.286991,68.777522,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441026,68.536427,14.554927,68.133981,-0.048010,0.034607,0.000000,14.348102,80.294483,-0.000015,68.359451,79.886407,68.629444,12.650092,68.665441,79.573566,67.925094,79.584726,-0.000536,0.024854,68.279018,16.246808,80.683147,-0.024256,-40.000944,-0.000001,NaN,Inf,84.125556,-2.355861,1.003503,0.293141,0.221189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600041,68.274539,68.763153,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427986,68.536427,14.447348,68.133981,-0.045774,0.034606,0.000000,14.340111,80.339936,-0.000283,68.363405,79.919512,68.625594,12.589736,68.636232,79.521407,67.909530,79.431940,-0.000537,0.024783,68.267678,16.339077,80.721819,-0.024249,-40.001364,-0.000001,NaN,Inf,84.156626,-2.302887,1.007887,0.293340,0.221898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616973,68.291477,68.760900,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467458,68.533950,14.516716,68.128748,-0.044215,0.034680,0.000000,14.342965,80.306507,-0.000309,68.377138,79.898488,68.622139,12.548383,68.663538,79.567939,67.918374,79.543839,-0.000536,0.024895,68.304176,16.190966,80.818326,-0.024248,-40.000918,-0.000000,NaN,Inf,84.192041,-2.398074,1.001342,0.293897,0.221470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610607,68.306314,68.758101,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445150,68.533675,14.538094,68.126545,-0.045804,0.034607,0.000000,14.341966,80.329533,-0.000029,68.383831,79.983093,68.636902,12.630742,68.640477,79.527826,67.928027,79.450283,-0.000535,0.024955,68.305504,16.281531,80.756306,-0.024356,-40.000839,-0.000001,NaN,Inf,84.082439,-2.325789,1.003405,0.293599,0.221320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640335,68.306533,68.787277,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440453,68.537252,14.434300,68.123515,-0.047222,0.034564,0.000000,14.347103,80.375530,-0.000042,68.389220,79.956718,68.635983,12.620709,68.668242,79.573382,67.912246,79.438770,-0.000535,0.024938,68.294775,16.290771,80.786407,-0.024468,-40.000420,0.000000,NaN,Inf,84.082770,-2.345411,0.998518,0.292651,0.220889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628610,68.317256,68.789377,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431403,68.534501,14.470822,68.119384,-0.047856,0.034566,0.000000,14.341823,80.281993,-0.000069,68.363429,79.961834,68.618705,12.642018,68.636823,79.537299,67.918288,79.478871,-0.000534,0.024935,68.288378,16.306494,80.801032,-0.024463,-40.000236,0.000000,NaN,Inf,84.159005,-2.395834,0.999574,0.293188,0.221798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598860,68.287494,68.750120,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454467,68.534501,14.491576,68.119384,-0.045625,0.034554,0.000000,14.350528,80.394318,0.000130,68.367188,79.952833,68.613041,12.639957,68.633235,79.517971,67.910846,79.460478,-0.000533,0.024928,68.276430,16.327178,80.792605,-0.024464,-40.001810,-0.000000,NaN,Inf,84.180830,-2.372795,1.002731,0.293644,0.221632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602339,68.279332,68.774681,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446716,68.535326,14.422556,68.119934,-0.043945,0.034548,0.000000,14.347531,80.322350,0.000313,68.364755,79.990771,68.611509,12.683777,68.636692,79.568757,67.914633,79.499597,-0.000532,0.024950,68.288465,16.310233,80.814735,-0.024354,-40.001285,-0.000000,NaN,Inf,84.118221,-2.378691,1.002567,0.293856,0.221926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.618679,68.278216,68.747299,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438239,68.536977,14.528067,68.115528,-0.044718,0.034517,0.000000,14.343250,80.318886,-0.000037,68.362474,79.904296,68.605123,12.694993,68.623651,79.437027,67.910257,79.449119,-0.000532,0.024979,68.284941,16.289215,80.798380,-0.024347,-40.002072,0.000000,NaN,Inf,84.140077,-2.354114,0.998328,0.293441,0.221375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612292,68.295110,68.759963,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466980,68.535051,14.456977,68.116078,-0.046587,0.034519,0.000000,14.348387,80.425682,0.000054,68.367232,79.920642,68.626907,12.638795,68.636714,79.594223,67.918376,79.510248,-0.000533,0.024978,68.281436,16.256611,80.851323,-0.024325,-40.001285,-0.000001,NaN,Inf,84.164741,-2.386338,1.006222,0.293295,0.221723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.584619,68.276159,68.764752,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461217,68.535051,14.539754,68.116078,-0.046023,0.034483,0.000000,14.337970,80.352177,0.000289,68.386266,79.969189,68.616387,12.582376,68.651132,79.523993,67.919668,79.431922,-0.000533,0.024965,68.296365,16.264408,80.865053,-0.024293,-40.001915,0.000000,NaN,Inf,84.084836,-2.350137,0.999309,0.293553,0.221661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585319,68.300143,68.769782,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448406,68.537528,14.506883,68.113324,-0.044204,0.034522,0.000000,14.346532,80.339820,-0.000104,68.386548,79.960208,68.632987,12.607903,68.639886,79.560913,67.928269,79.405714,-0.000531,0.024930,68.297888,16.211763,80.797094,-0.024321,-40.001233,-0.000001,NaN,Inf,84.100461,-2.408224,1.005431,0.293640,0.221629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591948,68.307605,68.761755,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423537,68.535326,14.458496,68.112223,-0.043798,0.034467,0.000000,14.339825,80.268065,-0.000166,68.370251,79.938232,68.642435,12.596792,68.640192,79.570341,67.930567,79.488626,-0.000532,0.024925,68.297278,16.212604,80.882898,-0.024364,-40.001023,-0.000001,NaN,Inf,84.137694,-2.435839,1.004047,0.293592,0.220930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613451,68.307496,68.777764,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439197,68.535326,14.500641,68.109468,-0.046248,0.034498,0.000000,14.344963,80.267972,0.000072,68.361277,79.990314,68.621177,12.667669,68.635138,79.567167,67.894910,79.474174,-0.000532,0.024968,68.277539,16.318495,80.754898,-0.024374,-40.000551,-0.000000,NaN,Inf,84.203027,-2.378001,1.002424,0.293571,0.221450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590110,68.293710,68.757096,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461787,68.536152,14.557379,68.109744,-0.047217,0.034439,0.000000,14.345391,80.358781,-0.000123,68.390873,79.987006,68.632702,12.680005,68.659971,79.504359,67.946766,79.506271,-0.000532,0.024989,68.300566,16.243932,80.735420,-0.024358,-40.001259,-0.000001,NaN,Inf,84.160488,-2.352823,1.004255,0.293055,0.220854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605795,68.305658,68.774419,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474119,68.536152,14.536533,68.109744,-0.046005,0.034412,0.000000,14.346675,80.371016,-0.000281,68.378073,79.941995,68.619667,12.675254,68.634460,79.534165,67.913909,79.448952,-0.000532,0.024998,68.298910,16.203701,80.749105,-0.024393,-40.000315,-0.000001,NaN,Inf,84.100018,-2.381408,1.006610,0.291953,0.220257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592341,68.280557,68.772339,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437049,68.537252,14.558418,68.108642,-0.044095,0.034399,0.000000,14.338683,80.349295,-0.000105,68.394261,79.936765,68.641407,12.592224,68.665354,79.512646,67.935623,79.429371,-0.000531,0.025004,68.299411,16.219503,80.824651,-0.024405,-40.001285,-0.000001,NaN,Inf,84.066586,-2.390112,1.004312,0.293214,0.221043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.614501,68.318109,68.782816,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428657,68.534501,14.418371,68.107265,-0.042992,0.034373,0.000000,14.348387,80.319447,-0.000025,68.371489,80.062937,68.619208,12.603560,68.621945,79.553153,67.922249,79.463561,-0.000531,0.024994,68.293143,16.280732,80.787365,-0.024422,-40.000970,-0.000001,NaN,Inf,84.168248,-2.426029,1.008407,0.293526,0.220846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.601026,68.292156,68.770699,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465988,68.536152,14.450871,68.107816,-0.045455,0.034376,0.000000,14.344249,80.332470,-0.000265,68.384613,79.955975,68.625879,12.607577,68.666863,79.521797,67.930063,79.509211,-0.000530,0.025015,68.289747,16.260185,80.799705,-0.024271,-40.001390,0.000000,NaN,Inf,84.188289,-2.387858,0.999287,0.292574,0.221152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587747,68.288851,68.782247,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434529,68.534776,14.552413,68.112223,-0.047267,0.034428,0.000000,14.346818,80.371975,-0.000109,68.392784,79.943762,68.629903,12.625480,68.658833,79.554517,67.935383,79.484845,-0.000531,0.025013,68.300413,16.349395,80.709274,-0.024246,-40.000787,0.000000,NaN,Inf,84.088624,-2.362574,0.998955,0.293172,0.221040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586369,68.303272,68.794627,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438116,68.534776,14.452658,68.112223,-0.046062,0.034453,0.000000,14.347389,80.264351,0.000233,68.390414,79.978607,68.633599,12.614469,68.660453,79.556717,67.938402,79.519370,-0.000529,0.025032,68.309203,16.264145,80.795340,-0.024226,-40.001023,0.000000,NaN,Inf,84.121908,-2.348240,0.999887,0.293291,0.221186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604613,68.303644,68.776866,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470190,68.535877,14.535760,68.112498,-0.044077,0.034448,0.000000,14.345533,80.327217,-0.000037,68.394586,79.902031,68.637229,12.553399,68.648703,79.564804,67.939278,79.471807,-0.000528,0.025029,68.319171,16.306102,80.805395,-0.024240,-40.001101,-0.000000,NaN,Inf,84.162875,-2.363551,1.001007,0.294628,0.221680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602426,68.303119,68.768184,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448797,68.536702,14.434743,68.113600,-0.042876,0.034430,0.000000,14.348530,80.291642,-0.000022,68.381614,79.995181,68.641735,12.628334,68.663188,79.531456,67.942845,79.589236,-0.000527,0.025028,68.298735,16.325673,80.765318,-0.024254,-40.000865,-0.000001,NaN,Inf,84.076958,-2.398908,1.004531,0.293132,0.221276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597373,68.284343,68.793772,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439735,68.535877,14.474286,68.114701,-0.045386,0.034426,0.000000,14.345533,80.301884,0.000337,68.375574,79.983087,68.629006,12.605599,68.657520,79.592347,67.914719,79.476051,-0.000527,0.025057,68.303436,16.231768,80.820732,-0.024218,-40.000839,0.000000,NaN,Inf,84.135807,-2.317373,0.999027,0.294364,0.221847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599604,68.286159,68.784368,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439953,68.535877,14.444513,68.114701,-0.046849,0.034407,0.000000,14.345391,80.335409,0.000191,68.381657,79.944122,68.625572,12.655700,68.654501,79.417818,67.942057,79.428242,-0.000527,0.025079,68.314491,16.248199,80.786489,-0.024197,-40.000944,-0.000000,NaN,Inf,84.159578,-2.371271,1.002393,0.294452,0.222925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597416,68.292287,68.781350,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.482835,68.536152,14.427573,68.116905,-0.046697,0.034398,0.000000,14.348245,80.358857,-0.000063,68.372206,79.898895,68.622248,12.632290,68.635794,79.597177,67.915485,79.490353,-0.000527,0.025052,68.289312,16.248592,80.770254,-0.024191,-40.000367,-0.000000,NaN,Inf,84.158986,-2.433282,1.000316,0.293675,0.222177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596585,68.279397,68.755630,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460253,68.536427,14.548371,68.118557,-0.044363,0.034406,0.000000,14.339825,80.335074,0.000016,68.375074,79.989075,68.633533,12.617019,68.631287,79.555347,67.929187,79.473445,-0.000526,0.025054,68.302935,16.297605,80.775702,-0.024210,-40.001128,0.000001,NaN,Inf,84.042972,-2.361667,0.996184,0.292888,0.221637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617016,68.288194,68.747712,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438357,68.535326,14.502349,68.121862,-0.042925,0.034506,0.000000,14.347531,80.361412,-0.000029,68.375552,79.943664,68.638629,12.637939,68.638879,79.576743,67.923015,79.511840,-0.000527,0.025051,68.294318,16.349780,80.787814,-0.024188,-40.000761,-0.000001,NaN,Inf,84.104451,-2.387629,1.006094,0.293495,0.221085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617541,68.288720,68.781437,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464403,68.537252,14.437237,68.122689,-0.045432,0.034512,0.000000,14.341680,80.339054,-0.000265,68.364405,79.931153,68.621985,12.626705,68.641352,79.568285,67.921351,79.510723,-0.000526,0.025046,68.291837,16.267954,80.790284,-0.024177,-40.000970,-0.000001,NaN,Inf,84.180986,-2.358483,1.004434,0.292787,0.220407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617519,68.297845,68.778113,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462465,68.537252,14.558615,68.122689,-0.046846,0.034493,0.000000,14.348102,80.359531,-0.000167,68.370469,80.000438,68.632746,12.696256,68.639229,79.551238,67.919974,79.432260,-0.000526,0.025050,68.282611,16.312609,80.775658,-0.024190,-40.001180,0.000000,NaN,Inf,84.094023,-2.352766,0.998122,0.292350,0.220929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592122,68.297801,68.772166,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446670,68.534226,14.509983,68.125167,-0.044839,0.034488,0.000000,14.349386,80.388763,-0.000021,68.389809,79.949417,68.651292,12.652681,68.654458,79.499065,67.939041,79.454765,-0.000525,0.025048,68.317694,16.265486,80.740395,-0.024408,-40.001049,-0.000001,NaN,Inf,84.099277,-2.408285,1.006648,0.292006,0.220627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613998,68.290164,68.789970,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432350,68.536977,14.474662,68.125443,-0.043392,0.034458,0.000000,14.348245,80.316526,-0.000297,68.389265,79.990672,68.630515,12.587267,68.641986,79.548447,67.912708,79.413140,-0.000524,0.025113,68.283656,16.291912,80.773027,-0.024421,-40.000682,-0.000001,NaN,Inf,84.139103,-2.411027,1.004383,0.292335,0.220415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636025,68.286838,68.780697,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448361,68.536152,14.555034,68.125994,-0.043645,0.034494,0.000000,14.339112,80.329130,-0.000261,68.394634,79.946940,68.648274,12.664591,68.671392,79.511770,67.956793,79.497544,-0.000522,0.025119,68.333277,16.266534,80.799626,-0.024353,-40.000865,-0.000000,NaN,Inf,84.180734,-2.414890,1.002932,0.291275,0.219931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649216,68.322485,68.796074,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464710,68.536152,14.484502,68.125994,-0.046225,0.034511,0.000000,14.339397,80.344779,-0.000036,68.369211,79.939265,68.630603,12.603867,68.642905,79.599901,67.917875,79.479709,-0.000521,0.025171,68.292515,16.308335,80.798932,-0.024367,-40.001574,-0.000001,NaN,Inf,84.136439,-2.397762,1.007383,0.292236,0.221980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651906,68.277362,68.782535,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459717,68.535601,14.421739,68.125167,-0.047045,0.034447,0.000000,14.346960,80.344988,-0.000213,68.371406,79.949103,68.640182,12.624644,68.646253,79.536406,67.911352,79.452992,-0.000521,0.025039,68.283136,16.322462,80.775822,-0.024377,-40.000420,-0.000000,NaN,Inf,84.092092,-2.371773,1.001368,0.291614,0.220138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634057,68.283205,68.778927,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427207,68.535601,14.484592,68.125167,-0.044812,0.034507,0.000000,14.341823,80.351945,-0.000317,68.397481,80.019662,68.649193,12.673175,68.660256,79.591570,67.921816,79.447039,-0.000521,0.024987,68.300982,16.288608,80.833827,-0.024425,-40.000839,0.000000,NaN,Inf,84.105080,-2.384626,0.997374,0.291965,0.220037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641407,68.291390,68.788135,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429131,68.536702,14.434190,68.122138,-0.043314,0.034499,0.000000,14.344534,80.311508,-0.000014,68.375755,79.958697,68.623363,12.628906,68.631922,79.549300,67.927794,79.505578,-0.000521,0.025001,68.294108,16.202381,80.791996,-0.024396,-40.000787,-0.000001,NaN,Inf,84.192031,-2.348806,1.004405,0.292117,0.219825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616404,68.264714,68.773747,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452575,68.536427,14.429456,68.119659,-0.043573,0.034451,0.000000,14.340539,80.333009,-0.000211,68.359525,79.955351,68.611619,12.665366,68.639711,79.564536,67.902295,79.409678,-0.000521,0.025013,68.277852,16.255818,80.807906,-0.024317,-40.000944,-0.000000,NaN,Inf,84.189204,-2.362939,1.000351,0.291054,0.220169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611723,68.262941,68.771539,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475171,68.536427,14.541971,68.119659,-0.046218,0.034450,0.000000,14.345105,80.338883,-0.000367,68.383296,79.930517,68.606260,12.643017,68.638092,79.592897,67.928320,79.524759,-0.000521,0.025004,68.271888,16.228715,80.855872,-0.024269,-40.000341,0.000000,NaN,Inf,84.125281,-2.406988,0.998400,0.291952,0.221373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621742,68.290011,68.775519,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
