OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
1:09:26 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.465882,68.536152,14.512444,68.116354,-0.044899,0.035044,0.000000,14.344963,80.350181,0.000098,68.396922,80.002334,68.644142,12.625909,68.649383,79.591613,67.922084,79.440873,-0.000530,0.024927,68.292152,16.261226,80.788671,-0.024276,-40.000761,-0.000000,NaN,Inf,84.088062,-2.367909,1.002593,0.291772,0.221143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749394,68.293404,68.752666,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445881,68.535326,14.448483,68.116629,-0.044410,0.035058,0.000000,14.346532,80.318573,0.000380,68.390989,79.963619,68.659123,12.669728,68.665617,79.564173,67.953121,79.456155,-0.000530,0.024919,68.289518,16.207005,80.791057,-0.024277,-40.001547,-0.000000,NaN,Inf,84.088912,-2.404147,1.003219,0.291720,0.220011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777673,68.327519,68.790742,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452174,68.534226,14.426014,68.114977,-0.041479,0.035133,0.000000,14.348530,80.349499,0.000071,68.383101,80.006064,68.646548,12.654924,68.656778,79.605938,67.927708,79.546956,-0.000531,0.024914,68.315524,16.307622,80.796318,-0.024209,-40.001049,-0.000000,NaN,Inf,84.142344,-2.424100,1.000180,0.292395,0.220995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753047,68.284169,68.787374,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465726,68.534226,14.458338,68.113600,-0.041656,0.035188,0.000000,14.346675,80.325090,0.000141,68.395183,79.970909,68.647160,12.622890,68.667367,79.635700,67.944454,79.548529,-0.000531,0.024936,68.314806,16.180728,80.741926,-0.024283,-40.001180,0.000000,NaN,Inf,84.130749,-2.334623,0.998190,0.292050,0.219934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747010,68.305987,68.771278,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458971,68.534226,14.396190,68.113600,-0.044308,0.035180,0.000000,14.346247,80.266805,0.000200,68.390685,79.994034,68.637865,12.636981,68.665136,79.634783,67.937428,79.510556,-0.000531,0.024930,68.298724,16.259065,80.771356,-0.024300,-40.000761,0.000000,NaN,Inf,84.087409,-2.348471,0.999489,0.292606,0.220018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764726,68.308744,68.776724,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430525,68.536977,14.396741,68.110570,-0.044920,0.035140,0.000000,14.338683,80.300428,0.000085,68.406133,79.877151,68.643004,12.605927,68.648245,79.602284,67.932611,79.510991,-0.000531,0.024919,68.315436,16.343229,80.753513,-0.024338,-40.001469,0.000001,NaN,Inf,84.105727,-2.368965,0.995658,0.292060,0.221123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730803,68.305987,68.778975,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430780,68.534501,14.504533,68.110295,-0.042354,0.035201,0.000000,14.349101,80.245960,-0.000040,68.388575,79.910959,68.657351,12.672623,68.650127,79.626229,67.942372,79.509982,-0.000531,0.024939,68.301159,16.381707,80.818426,-0.024239,-40.001783,0.000000,NaN,Inf,84.185692,-2.363831,0.997659,0.292526,0.221082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755124,68.297474,68.783742,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472412,68.534501,14.463778,68.107265,-0.040972,0.035220,0.000000,14.348673,80.343268,-0.000008,68.374038,79.926287,68.632681,12.637286,68.633761,79.558654,67.920658,79.504820,-0.000530,0.024978,68.286599,16.234087,80.732013,-0.024256,-40.000682,-0.000001,NaN,Inf,84.182522,-2.374325,1.005111,0.291972,0.220951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724219,68.277363,68.772434,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454842,68.534501,14.483977,68.107265,-0.042327,0.035225,0.000000,14.341823,80.279215,-0.000013,68.361328,79.965407,68.623321,12.707432,68.648507,79.593852,67.927400,79.442305,-0.000531,0.024992,68.314804,16.263338,80.722553,-0.024287,-40.000525,0.000000,NaN,Inf,84.069561,-2.356353,0.999403,0.292364,0.220255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734390,68.279639,68.765458,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433646,68.535326,14.507539,68.105061,-0.044297,0.035229,0.000000,14.342394,80.273575,-0.000197,68.382859,79.983846,68.638083,12.663795,68.649142,79.572258,67.929959,79.467035,-0.000530,0.024973,68.287577,16.287702,80.775497,-0.024350,-40.001101,-0.000000,NaN,Inf,84.117202,-2.408425,1.002016,0.292404,0.220815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742920,68.294826,68.768846,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457022,68.536702,14.428264,68.103134,-0.044970,0.035211,0.000000,14.345248,80.276266,-0.000066,68.393090,79.953401,68.652627,12.615265,68.656209,79.623517,67.955238,79.545796,-0.000530,0.024969,68.325942,16.271850,80.735767,-0.024380,-40.000918,-0.000001,NaN,Inf,84.175564,-2.393049,1.005120,0.292391,0.220518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763282,68.299815,68.789948,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454470,68.535051,14.514538,68.102032,-0.042306,0.035152,0.000000,14.344106,80.260578,0.000036,68.383529,79.895893,68.626842,12.572036,68.640390,79.507638,67.916495,79.530289,-0.000531,0.024989,68.295278,16.234772,80.794831,-0.024293,-40.000498,-0.000000,NaN,Inf,84.151116,-2.301335,1.001959,0.291593,0.220016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738327,68.285241,68.757885,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434587,68.537252,14.508685,68.098176,-0.040921,0.035110,0.000000,14.342679,80.309000,-0.000138,68.382203,79.924842,68.634671,12.586596,68.646144,79.590308,67.903098,79.492949,-0.000532,0.024994,68.280718,16.267640,80.803030,-0.024374,-40.000761,-0.000001,NaN,Inf,84.118762,-2.333729,1.004156,0.291808,0.220514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746572,68.276028,68.761953,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427843,68.537252,14.425902,68.098176,-0.042251,0.035054,0.000000,14.342394,80.315088,-0.000120,68.369099,79.939338,68.629707,12.572934,68.655312,79.546018,67.936061,79.535759,-0.000532,0.024994,68.308943,16.212876,80.802745,-0.024386,-40.001180,-0.000001,NaN,Inf,84.174935,-2.347398,1.005133,0.291835,0.219933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757399,68.296424,68.778683,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452068,68.536702,14.486357,68.097350,-0.044282,0.034982,0.000000,14.349244,80.295952,0.000083,68.395237,79.902168,68.659909,12.638346,68.663910,79.672820,67.940766,79.517470,-0.000531,0.024987,68.320236,16.341975,80.770926,-0.024315,-40.000944,0.000000,NaN,Inf,84.193253,-2.349332,0.999865,0.292573,0.220319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776798,68.301281,68.794603,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474055,68.536977,14.427505,68.098727,-0.044823,0.034957,0.000000,14.349529,80.298852,0.000056,68.402277,79.960768,68.632353,12.625908,68.630106,79.550872,67.927479,79.509920,-0.000530,0.024967,68.315296,16.249548,80.726506,-0.024317,-40.000708,-0.000000,NaN,Inf,84.126931,-2.367290,1.002373,0.292696,0.220479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749240,68.298655,68.773017,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454921,68.536152,14.414345,68.094045,-0.043010,0.034961,0.000000,14.342394,80.319011,0.000029,68.369248,79.910425,68.618421,12.588757,68.644853,79.563457,67.929973,79.480094,-0.000530,0.024966,68.319015,16.239787,80.837498,-0.024231,-40.001233,0.000000,NaN,Inf,84.067585,-2.359477,0.996784,0.293252,0.221038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751930,68.289289,68.775092,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433873,68.536152,14.497701,68.094045,-0.041007,0.034895,0.000000,14.346818,80.295487,0.000268,68.381089,79.956108,68.642785,12.626133,68.667979,79.629650,67.926098,79.525818,-0.000528,0.024972,68.319711,16.187106,80.764911,-0.024264,-40.000551,0.000000,NaN,Inf,84.118639,-2.383592,0.997193,0.291800,0.220659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750115,68.297867,68.791997,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440133,68.536977,14.423693,68.093769,-0.042259,0.034848,0.000000,14.341538,80.374050,0.000270,68.389844,79.899822,68.634190,12.616122,68.641921,79.536035,67.913707,79.451814,-0.000527,0.024971,68.310286,16.243689,80.773499,-0.024234,-40.001364,-0.000001,NaN,Inf,84.175773,-2.346572,1.004422,0.292603,0.221436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744844,68.279288,68.778370,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461788,68.536702,14.433171,68.096248,-0.044282,0.034793,0.000000,14.343393,80.294840,0.000052,68.362380,79.905413,68.628919,12.652397,68.655355,79.555981,67.935947,79.503620,-0.000527,0.024976,68.308829,16.247842,80.761975,-0.024317,-40.001075,0.000000,NaN,Inf,84.143717,-2.383591,0.998862,0.292540,0.221005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757857,68.282746,68.765686,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462300,68.535601,14.464903,68.095422,-0.044817,0.034728,0.000000,14.345248,80.331998,0.000217,68.374460,79.958761,68.626666,12.726354,68.642293,79.565659,67.913181,79.494212,-0.000526,0.025017,68.297359,16.256425,80.710804,-0.024260,-40.001915,0.000000,NaN,Inf,84.100563,-2.372511,0.998021,0.293084,0.221066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733995,68.282986,68.758314,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435350,68.535326,14.431000,68.102307,-0.042992,0.034674,0.000000,14.347246,80.344946,0.000275,68.395556,79.913165,68.647990,12.631944,68.659884,79.571080,67.943998,79.402346,-0.000527,0.024998,68.322623,16.215102,80.731239,-0.024313,-40.000315,-0.000000,NaN,Inf,84.098076,-2.356566,1.000180,0.292375,0.220431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742853,68.293928,68.765420,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434741,68.535326,14.498856,68.102307,-0.042370,0.034612,0.000000,14.345391,80.253854,-0.000039,68.376043,79.968975,68.612756,12.659778,68.645006,79.493114,67.911865,79.527656,-0.000527,0.025012,68.298118,16.193064,80.706868,-0.024292,-40.001521,0.000000,NaN,Inf,84.170935,-2.454011,0.999699,0.292613,0.220115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721747,68.280295,68.771959,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437317,68.537252,14.452303,68.103409,-0.043078,0.034631,0.000000,14.344820,80.260965,0.000065,68.372850,79.944363,68.630078,12.632780,68.638639,79.609887,67.899082,79.561692,-0.000528,0.025027,68.277966,16.267155,80.737297,-0.024316,-40.000603,-0.000001,NaN,Inf,84.172589,-2.331007,1.004442,0.291872,0.220353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713720,68.288895,68.778718,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452495,68.536427,14.376018,68.107265,-0.046100,0.034557,0.000000,14.339968,80.293540,0.000241,68.384473,80.038598,68.621373,12.659575,68.643233,79.534140,67.896235,79.489911,-0.000529,0.025029,68.280510,16.235392,80.782045,-0.024248,-40.001049,-0.000000,NaN,Inf,84.167519,-2.293561,1.001038,0.292651,0.220527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732858,68.267711,68.762991,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431804,68.536152,14.498788,68.106439,-0.045761,0.034525,0.000000,14.338683,80.245676,-0.000031,68.374174,79.917435,68.653566,12.650134,68.645093,79.575067,67.926201,79.581348,-0.000530,0.025055,68.310304,16.234928,80.775377,-0.024290,-40.001574,-0.000000,NaN,Inf,84.137252,-2.295327,1.002859,0.292456,0.221116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725159,68.292024,68.774648,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438818,68.538628,14.528809,68.106714,-0.043074,0.034528,0.000000,14.350385,80.315398,-0.000098,68.391729,79.918903,68.639854,12.719094,68.654239,79.575523,67.948460,79.538037,-0.000530,0.025043,68.303077,16.173937,80.777942,-0.024267,-40.001678,-0.000001,NaN,Inf,84.181392,-2.306442,1.004641,0.291638,0.220431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722665,68.291192,68.761984,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443777,68.538628,14.481812,68.106714,-0.042473,0.034527,0.000000,14.340396,80.301323,0.000000,68.389274,79.868467,68.621307,12.628193,68.620303,79.585417,67.910221,79.554003,-0.000530,0.025019,68.281597,16.219903,80.691268,-0.024228,-40.000734,-0.000001,NaN,Inf,84.164821,-2.360079,1.006233,0.292065,0.220368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706611,68.286772,68.757019,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456501,68.535601,14.518905,68.105888,-0.045053,0.034520,0.000000,14.343678,80.368836,-0.000125,68.391707,79.882957,68.644512,12.656271,68.659730,79.587884,67.922238,79.467830,-0.000531,0.025037,68.301402,16.279305,80.783145,-0.024279,-40.000498,-0.000000,NaN,Inf,84.151357,-2.310271,1.002633,0.293407,0.220321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723584,68.306248,68.771519,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436099,68.538078,14.413486,68.104511,-0.046323,0.034525,0.000000,14.345961,80.328135,-0.000226,68.377734,79.885403,68.629684,12.664590,68.654457,79.578270,67.936858,79.436812,-0.000531,0.025052,68.301879,16.239745,80.844002,-0.024210,-40.001285,-0.000001,NaN,Inf,84.113804,-2.384751,1.004317,0.292318,0.220570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705845,68.292243,68.775323,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438081,68.534226,14.428993,68.103960,-0.046541,0.034445,0.000000,14.346960,80.291053,-0.000137,68.386081,79.913529,68.646262,12.615998,68.639448,79.596545,67.928630,79.480580,-0.000532,0.025047,68.305276,16.185608,80.835375,-0.024222,-40.000997,0.000000,NaN,Inf,84.171654,-2.421866,0.998434,0.292585,0.220320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731567,68.291783,68.771258,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471411,68.534226,14.420024,68.103960,-0.043779,0.034458,0.000000,14.349672,80.291150,-0.000052,68.371434,80.026861,68.621241,12.604355,68.643102,79.608383,67.915956,79.476109,-0.000532,0.025058,68.305493,16.216708,80.810512,-0.024259,-40.001888,0.000000,NaN,Inf,84.162418,-2.381899,0.999371,0.291969,0.220610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705714,68.276727,68.769398,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464536,68.536427,14.404838,68.100379,-0.042502,0.034375,0.000000,14.342108,80.295190,-0.000223,68.376583,79.950099,68.639088,12.605111,68.642248,79.550622,67.919479,79.483237,-0.000533,0.025081,68.291629,16.197001,80.740133,-0.024284,-40.000420,0.000001,NaN,Inf,84.071999,-2.372466,0.996449,0.292589,0.220760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706523,68.295416,68.753387,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426944,68.536977,14.437470,68.101481,-0.045277,0.034344,0.000000,14.344249,80.290957,0.000006,68.371107,79.876381,68.640181,12.654558,68.642511,79.533043,67.920616,79.474767,-0.000532,0.025060,68.291106,16.179943,80.846858,-0.024273,-40.000577,0.000001,NaN,Inf,84.097867,-2.360237,0.995872,0.292010,0.219797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729642,68.284036,68.771561,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435599,68.537803,14.411372,68.098176,-0.046544,0.034353,0.000000,14.346675,80.331464,0.000200,68.377083,79.892777,68.628568,12.670360,68.653757,79.581265,67.914160,79.502495,-0.000531,0.025068,68.288822,16.158247,80.762157,-0.024301,-40.000682,-0.000000,NaN,Inf,84.195419,-2.378099,1.000730,0.292566,0.221204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711379,68.287384,68.766772,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443297,68.536427,14.424539,68.097350,-0.045968,0.034312,0.000000,14.340539,80.220727,-0.000072,68.372586,79.960225,68.630558,12.593101,68.654916,79.536340,67.915868,79.485748,-0.000532,0.025032,68.298789,16.198221,80.745253,-0.024283,-40.000498,0.000000,NaN,Inf,84.172736,-2.351540,0.998322,0.292300,0.221752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731239,68.301018,68.760583,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468569,68.536427,14.509926,68.097350,-0.043212,0.034286,0.000000,14.344534,80.298107,-0.000035,68.389447,79.921012,68.641516,12.607374,68.664215,79.590044,67.941586,79.446648,-0.000531,0.025035,68.289627,16.247671,80.831807,-0.024227,-40.001652,0.000000,NaN,Inf,84.150459,-2.365389,0.998701,0.293319,0.221148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745105,68.285371,68.796669,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445411,68.537528,14.468413,68.094595,-0.042777,0.034247,0.000000,14.343964,80.209116,0.000147,68.400853,79.812095,68.652013,12.671564,68.652269,79.537972,67.928124,79.517414,-0.000533,0.025037,68.301465,16.152090,80.742967,-0.024237,-40.000682,-0.000000,NaN,Inf,84.081904,-2.419461,1.002858,0.292618,0.220583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736488,68.299201,68.779063,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000452,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416922,68.534226,14.461348,68.093494,-0.044499,0.034121,0.000000,14.339112,80.301019,0.000008,68.369956,79.962209,68.631849,12.641590,68.647477,79.559523,67.923199,79.550107,-0.000532,0.024999,68.280442,16.197615,80.745783,-0.024437,-40.000918,-0.000000,NaN,Inf,84.145823,-2.354690,1.001592,0.292551,0.220170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723387,68.292746,68.760429,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423145,68.535326,14.535521,68.091841,-0.046462,0.034096,0.000000,14.340253,80.267675,-0.000129,68.366393,79.896588,68.633839,12.620873,68.638244,79.568976,67.920858,79.551902,-0.000534,0.024955,68.276874,16.201382,80.796362,-0.024473,-40.000734,-0.000000,NaN,Inf,84.219905,-2.326073,1.003081,0.293685,0.221115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710001,68.284342,68.762245,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466731,68.536152,14.564455,68.092392,-0.044184,0.034033,0.000000,14.344106,80.237370,0.000120,68.358614,79.872015,68.617786,12.630925,68.642970,79.642910,67.898050,79.497315,-0.000534,0.024919,68.278180,16.202773,80.742457,-0.024441,-40.001154,-0.000001,NaN,Inf,84.204091,-2.322431,1.007791,0.291880,0.220649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701011,68.284912,68.760233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449426,68.536152,14.495354,68.092392,-0.042825,0.033986,0.000000,14.344963,80.334654,0.000030,68.406135,79.904384,68.674495,12.629661,68.673098,79.548098,67.959229,79.513842,-0.000534,0.024926,68.317506,16.265493,80.835009,-0.024239,-40.001180,0.000000,NaN,Inf,84.125985,-2.251017,0.996826,0.291987,0.220926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762296,68.330012,68.805156,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429050,68.536977,14.492239,68.088536,-0.042528,0.033939,0.000000,14.341109,80.296479,-0.000189,68.382147,79.844490,68.633423,12.635106,68.641986,79.579448,67.920924,79.458895,-0.000534,0.024925,68.290585,16.265742,80.821203,-0.024233,-40.001049,-0.000000,NaN,Inf,84.133550,-2.388383,1.003179,0.292316,0.220996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719143,68.287253,68.771038,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434182,68.536702,14.411873,68.089913,-0.044423,0.033937,0.000000,14.344963,80.259473,-0.000056,68.368785,79.953928,68.627387,12.597362,68.658811,79.648982,67.924515,79.539144,-0.000533,0.024911,68.282164,16.248099,80.731076,-0.024290,-40.001049,-0.000001,NaN,Inf,84.189698,-2.389918,1.004379,0.293287,0.221075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758819,68.292855,68.792079,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441222,68.534226,14.437790,68.085506,-0.044980,0.033951,0.000000,14.345676,80.320659,-0.000069,68.368525,79.986966,68.629880,12.646197,68.630127,79.612373,67.920095,79.511617,-0.000533,0.024892,68.294722,16.245695,80.729179,-0.024287,-40.000682,0.000000,NaN,Inf,84.175484,-2.335333,0.998454,0.291480,0.220601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746768,68.301171,68.772287,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453369,68.534226,14.467807,68.085506,-0.043332,0.033998,0.000000,14.342251,80.313475,-0.000304,68.387428,79.916454,68.643177,12.665610,68.648834,79.577982,67.919591,79.490073,-0.000533,0.024853,68.288432,16.242270,80.701770,-0.024232,-40.000813,0.000000,NaN,Inf,84.153890,-2.350861,0.999762,0.293589,0.220630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724743,68.291608,68.781756,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459482,68.536702,14.398012,68.082201,-0.041356,0.034010,0.000000,14.350528,80.285959,-0.000241,68.346384,79.878274,68.614746,12.633432,68.631615,79.623581,67.908604,79.571481,-0.000534,0.024863,68.258900,16.277458,80.783305,-0.024179,-40.001075,-0.000000,NaN,Inf,84.120925,-2.365976,1.000999,0.292182,0.220114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705867,68.268564,68.747923,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436590,68.535601,14.457903,68.083578,-0.042051,0.033947,0.000000,14.343535,80.302991,-0.000034,68.360073,79.993922,68.628677,12.588431,68.639316,79.548790,67.916572,79.541309,-0.000535,0.024883,68.287085,16.259635,80.734707,-0.024215,-40.002124,0.000001,NaN,Inf,84.106818,-2.295991,0.995749,0.292722,0.220719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740163,68.301630,68.784973,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444535,68.534776,14.467414,68.082201,-0.044813,0.033870,0.000000,14.350956,80.333130,-0.000278,68.353099,79.996145,68.628743,12.629455,68.636056,79.564848,67.928676,79.577133,-0.000537,0.024868,68.280099,16.207162,80.746696,-0.024276,-40.000079,-0.000001,NaN,Inf,84.131963,-2.321579,1.003551,0.293131,0.220638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715710,68.266770,68.745540,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430526,68.535877,14.440781,68.083303,-0.045172,0.033892,0.000000,14.345961,80.230236,-0.000240,68.405593,79.901322,68.642259,12.590204,68.652488,79.560017,67.936226,79.501129,-0.000538,0.024879,68.326473,16.342631,80.818386,-0.024219,-40.000498,-0.000000,NaN,Inf,84.145446,-2.311970,1.001584,0.292127,0.220303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709279,68.300667,68.778016,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461231,68.535877,14.458531,68.083303,-0.043453,0.033878,0.000000,14.340967,80.308921,0.000029,68.373785,79.863677,68.637579,12.654538,68.659030,79.568712,67.929968,79.614157,-0.000539,0.024888,68.301644,16.174856,80.786144,-0.024226,-40.001233,-0.000000,NaN,Inf,84.184589,-2.374596,1.000711,0.292065,0.220590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668026,68.313863,68.775503,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455037,68.535601,14.391854,68.083578,-0.041473,0.033855,0.000000,14.348673,80.320714,-0.000010,68.397358,79.969008,68.635217,12.645279,68.645443,79.579515,67.929594,79.543997,-0.000539,0.024876,68.289695,16.243769,80.841166,-0.024211,-40.001652,0.000000,NaN,Inf,84.101249,-2.286447,0.999813,0.293753,0.221202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674392,68.294453,68.785518,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442609,68.536702,14.509921,68.081926,-0.041150,0.033853,0.000000,14.345391,80.292098,-0.000121,68.384407,79.976447,68.637885,12.589307,68.671807,79.559609,67.932351,79.499578,-0.000539,0.024852,68.316832,16.293489,80.765115,-0.024195,-40.000498,0.000001,NaN,Inf,84.117773,-2.336894,0.995629,0.293228,0.221263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677891,68.302527,68.800323,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430921,68.537528,14.509322,68.079998,-0.043859,0.033947,0.000000,14.346390,80.281003,0.000103,68.348774,79.962827,68.618223,12.610044,68.634262,79.560934,67.915586,79.531267,-0.000539,0.024847,68.285277,16.272827,80.801683,-0.024210,-40.001259,-0.000001,NaN,Inf,84.152603,-2.371844,1.004661,0.293059,0.221371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647006,68.282023,68.751159,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443233,68.537528,14.459269,68.079998,-0.045094,0.033994,0.000000,14.340967,80.328207,0.000270,68.356618,79.967962,68.626293,12.600380,68.626539,79.508084,67.915586,79.516702,-0.000539,0.024849,68.264602,16.180927,80.771460,-0.024188,-40.001678,-0.000001,NaN,Inf,84.185167,-2.332111,1.005433,0.292478,0.220985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662142,68.282614,68.763626,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459297,68.535326,14.521571,68.081651,-0.043487,0.034003,0.000000,14.343393,80.303829,-0.000093,68.373001,79.872114,68.614964,12.596444,68.645552,79.579613,67.925851,79.448772,-0.000538,0.024847,68.297965,16.263595,80.746638,-0.024190,-40.001128,-0.000000,NaN,Inf,84.151732,-2.342668,1.001110,0.293832,0.220801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696112,68.299136,68.775545,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437718,68.535877,14.455278,68.077519,-0.041470,0.033994,0.000000,14.344106,80.301111,0.000091,68.398009,79.959081,68.633161,12.611024,68.675395,79.604121,67.930666,79.508415,-0.000537,0.024848,68.304405,16.180129,80.804457,-0.024183,-40.001967,-0.000001,NaN,Inf,84.103235,-2.395989,1.004307,0.293309,0.221672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679401,68.286159,68.781602,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.411276,68.535326,14.483856,68.076417,-0.041129,0.033971,0.000000,14.337399,80.287866,0.000214,68.377996,79.909816,68.636616,12.628133,68.668875,79.530593,67.943776,79.455837,-0.000536,0.024838,68.286428,16.147002,80.818798,-0.024182,-40.000970,-0.000000,NaN,Inf,84.165054,-2.363754,1.001216,0.292833,0.220579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687843,68.293358,68.776418,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438744,68.535877,14.470361,68.075040,-0.043932,0.033953,0.000000,14.343821,80.266830,-0.000033,68.378191,79.921598,68.638956,12.631945,68.655835,79.556735,67.925673,79.459321,-0.000537,0.024833,68.287450,16.177546,80.718514,-0.024172,-40.000079,-0.000001,NaN,Inf,84.236358,-2.414985,1.005036,0.293078,0.221828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680210,68.289879,68.777029,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461239,68.535877,14.470014,68.075040,-0.045154,0.033896,0.000000,14.347531,80.337550,-0.000003,68.374844,79.891846,68.626206,12.625704,68.636844,79.641283,67.917311,79.471030,-0.000537,0.024826,68.289060,16.202096,80.788630,-0.024160,-40.000970,-0.000000,NaN,Inf,84.162269,-2.394357,1.002190,0.293897,0.221431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659561,68.293752,68.777816,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451026,68.536977,14.505717,68.073388,-0.042658,0.033955,0.000000,14.346104,80.284477,0.000190,68.380340,79.938338,68.649782,12.537004,68.642554,79.583139,67.938651,79.489845,-0.000537,0.024796,68.306142,16.262532,80.753918,-0.024179,-40.002098,-0.000000,NaN,Inf,84.101228,-2.377504,1.000607,0.293764,0.221347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679400,68.277427,68.769635,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436575,68.536702,14.430774,68.072837,-0.041576,0.033970,0.000000,14.347389,80.251766,0.000076,68.364567,79.983156,68.633532,12.638449,68.638353,79.562748,67.928168,79.438892,-0.000538,0.024750,68.275045,16.099231,80.725018,-0.024194,-40.001101,-0.000001,NaN,Inf,84.130032,-2.385202,1.003785,0.292871,0.221528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684759,68.289441,68.773289,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429656,68.536977,14.532359,68.073388,-0.042383,0.033949,0.000000,14.349386,80.250168,-0.000084,68.380449,79.928138,68.631389,12.589062,68.647849,79.513570,67.930859,79.566095,-0.000539,0.024740,68.294261,16.180650,80.762585,-0.024205,-40.001652,0.000000,NaN,Inf,84.168984,-2.411668,0.999598,0.292927,0.221203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678044,68.284386,68.776394,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
