OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
1:12:06 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.456503,68.535326,14.474244,68.084956,-0.045474,0.034427,0.000000,14.341680,80.339707,-0.000104,68.372570,80.003925,68.626642,12.626052,68.643101,79.489240,67.932072,79.420941,-0.000541,0.024548,68.290091,16.247278,80.799910,-0.024431,-40.001075,0.000000,NaN,Inf,84.155627,-2.353814,0.999610,0.293192,0.221809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673713,68.287121,68.762645,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431357,68.534776,14.500865,68.085231,-0.045603,0.034418,0.000000,14.341252,80.343038,0.000074,68.390582,79.849019,68.624149,12.666243,68.662639,79.528090,67.945641,79.467036,-0.000541,0.024534,68.290351,16.164968,80.788551,-0.024420,-40.001600,-0.000000,NaN,Inf,84.140245,-2.385959,1.000949,0.293227,0.221212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694492,68.320383,68.790333,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417285,68.535601,14.400761,68.085782,-0.044572,0.034411,0.000000,14.341966,80.332638,0.000015,68.391581,79.909022,68.653959,12.601869,68.665024,79.535975,67.936666,79.443100,-0.000541,0.024525,68.331046,16.168799,80.718943,-0.024413,-40.001154,-0.000001,NaN,Inf,84.181231,-2.408731,1.004816,0.292951,0.221398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708097,68.307800,68.790507,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428532,68.536427,14.539440,68.089362,-0.042059,0.034392,0.000000,14.347246,80.324843,0.000118,68.376371,79.913977,68.613760,12.592957,68.631045,79.581184,67.916354,79.429444,-0.000540,0.024526,68.291003,16.237419,80.799765,-0.024507,-40.000551,0.000000,NaN,Inf,84.220294,-2.417113,0.998854,0.292913,0.221415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683687,68.302921,68.773120,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455984,68.537528,14.553478,68.087434,-0.042836,0.034385,0.000000,14.342965,80.417807,0.000318,68.388212,79.974508,68.635937,12.616896,68.644917,79.565821,67.923708,79.473156,-0.000539,0.024518,68.304103,16.235271,80.741968,-0.024439,-40.000315,-0.000001,NaN,Inf,84.203352,-2.410122,1.007689,0.293636,0.220928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685918,68.301826,68.781714,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447285,68.537528,14.439272,68.087434,-0.045364,0.034392,0.000000,14.340396,80.332049,0.000246,68.380866,79.893482,68.631651,12.637492,68.645201,79.523974,67.921714,79.527558,-0.000540,0.024496,68.256636,16.132605,80.730589,-0.024455,-40.000918,-0.000001,NaN,Inf,84.117133,-2.382358,1.006744,0.293523,0.221112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666254,68.307100,68.756036,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435078,68.537252,14.447916,68.089087,-0.045454,0.034409,0.000000,14.345105,80.329404,0.000131,68.378151,79.901278,68.620212,12.605171,68.637915,79.569754,67.900264,79.454239,-0.000539,0.024503,68.292786,16.195896,80.792240,-0.024448,-40.001311,0.000000,NaN,Inf,84.140734,-2.340927,0.999445,0.292455,0.221628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683074,68.291913,68.744576,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421015,68.537252,14.435687,68.089087,-0.044463,0.034374,0.000000,14.340253,80.385841,0.000382,68.374110,79.972609,68.644336,12.619079,68.656228,79.473960,67.918235,79.427186,-0.000538,0.024509,68.297008,16.179393,80.771725,-0.024418,-40.001259,-0.000000,NaN,Inf,84.173599,-2.372632,1.000889,0.292750,0.221974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688083,68.310229,68.767935,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451188,68.534501,14.424209,68.088536,-0.041961,0.034329,0.000000,14.340824,80.272823,0.000359,68.388669,79.976429,68.631957,12.633842,68.650080,79.514461,67.931653,79.472158,-0.000538,0.024490,68.278510,16.158140,80.739827,-0.024506,-40.000865,-0.000000,NaN,Inf,84.211809,-2.410227,1.001017,0.292955,0.221781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681521,68.322374,68.755579,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457560,68.534501,14.447121,68.088536,-0.042242,0.034295,0.000000,14.348245,80.308518,0.000114,68.391146,79.980438,68.636375,12.671767,68.642028,79.578761,67.926663,79.507819,-0.000538,0.024478,68.302080,16.092539,80.754917,-0.024442,-40.002282,0.000000,NaN,Inf,84.127116,-2.391028,0.998133,0.293456,0.222137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688433,68.296859,68.769707,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438829,68.535051,14.388153,68.089913,-0.044785,0.034272,0.000000,14.343250,80.270836,0.000254,68.379499,80.011180,68.621568,12.603642,68.649664,79.575396,67.929902,79.494336,-0.000536,0.024491,68.297857,16.184031,80.806538,-0.024462,-40.000997,0.000000,NaN,Inf,84.109831,-2.360184,0.999278,0.293487,0.222262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654092,68.306991,68.768788,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436868,68.534776,14.483549,68.094045,-0.045299,0.034271,0.000000,14.349386,80.322571,0.000324,68.367094,79.899387,68.633313,12.611736,68.631898,79.479182,67.910336,79.502595,-0.000534,0.024504,68.260209,16.239231,80.781837,-0.024452,-40.001810,0.000001,NaN,Inf,84.161213,-2.373197,0.996490,0.294057,0.221482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642149,68.292132,68.772924,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452262,68.535051,14.477388,68.091566,-0.042760,0.034243,0.000000,14.343964,80.290018,0.000082,68.394405,79.970634,68.639787,12.601256,68.655834,79.594852,67.930778,79.506803,-0.000533,0.024508,68.281361,16.203287,80.776415,-0.024534,-40.001364,-0.000000,NaN,Inf,84.166263,-2.347644,1.003233,0.293698,0.221647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645714,68.304430,68.780468,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459571,68.534776,14.456830,68.092117,-0.042224,0.034247,0.000000,14.341109,80.314458,0.000054,68.386148,79.837830,68.647922,12.578990,68.661895,79.490951,67.939095,79.435714,-0.000533,0.024482,68.295007,16.187798,80.741908,-0.024474,-40.001390,-0.000000,NaN,Inf,84.124752,-2.365035,1.001739,0.292928,0.220784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669228,68.305087,68.760937,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467493,68.534776,14.505644,68.092117,-0.043854,0.034201,0.000000,14.348245,80.304759,0.000103,68.378132,80.006916,68.617959,12.642078,68.635661,79.599133,67.911057,79.570177,-0.000533,0.024120,68.305171,16.184923,80.756711,-0.024498,-40.000525,0.000000,NaN,Inf,84.104652,-2.424901,0.999810,0.292719,0.221145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649236,68.309616,68.774892,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429727,68.536977,14.389771,68.087710,-0.045706,0.034208,0.000000,14.343393,80.283073,-0.000065,68.388190,79.991018,68.638846,12.603132,68.662792,79.590696,67.939489,79.562387,-0.000534,0.024119,68.287955,16.231269,80.779596,-0.024499,-40.000498,-0.000000,NaN,Inf,84.083171,-2.299389,1.002637,0.293113,0.221450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651839,68.325941,68.784186,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437257,68.535877,14.554683,68.088812,-0.045577,0.034186,0.000000,14.343678,80.307384,-0.000133,68.402642,79.966288,68.650328,12.627397,68.672615,79.505091,67.922024,79.481052,-0.000534,0.024141,68.293746,16.214652,80.684108,-0.024470,-40.001338,0.000000,NaN,Inf,84.187859,-2.333466,0.997231,0.292838,0.221276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656673,68.303752,68.789590,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460805,68.535877,14.535095,68.089362,-0.043637,0.034159,0.000000,14.343393,80.255125,0.000067,68.367529,79.864804,68.616822,12.659737,68.651568,79.580428,67.906199,79.444201,-0.000535,0.024160,68.281733,16.238489,80.776170,-0.024587,-40.000944,-0.000001,NaN,Inf,84.166307,-2.374949,1.008134,0.293674,0.221572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634383,68.284363,68.768791,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445900,68.535877,14.440847,68.089362,-0.042135,0.034153,0.000000,14.341109,80.276377,0.000031,68.387843,79.950562,68.630973,12.542939,68.654500,79.563966,67.932485,79.534312,-0.000535,0.024160,68.299185,16.271814,80.797218,-0.024527,-40.001469,-0.000001,NaN,Inf,84.102405,-2.385848,1.005137,0.293319,0.221234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631080,68.308916,68.786745,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422793,68.537252,14.513897,68.086608,-0.043839,0.034185,0.000000,14.349244,80.360673,-0.000110,68.375025,79.985985,68.638890,12.589245,68.657016,79.519295,67.919573,79.473885,-0.000535,0.024161,68.300820,16.214475,80.834232,-0.024540,-40.000708,0.000000,NaN,Inf,84.142842,-2.346804,0.999650,0.292851,0.220550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637752,68.319748,68.786309,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430095,68.533950,14.491014,68.088261,-0.045664,0.034200,0.000000,14.340253,80.250678,0.000059,68.358577,80.083554,68.604509,12.604724,68.652137,79.568488,67.915064,79.445795,-0.000535,0.024160,68.288894,16.190224,80.766341,-0.024510,-40.001075,-0.000001,NaN,Inf,84.219774,-2.381111,1.006319,0.293159,0.220816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612508,68.280774,68.774740,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456235,68.535877,14.400421,68.085782,-0.045528,0.034237,0.000000,14.340396,80.359997,0.000084,68.364053,79.880975,68.621196,12.639775,68.634327,79.524137,67.914758,79.445448,-0.000535,0.024161,68.260058,16.192664,80.747557,-0.024605,-40.001678,-0.000001,NaN,Inf,84.183833,-2.393556,1.004222,0.294192,0.222556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630030,68.277098,68.767786,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436388,68.536427,14.454529,68.087159,-0.043750,0.034312,0.000000,14.342251,80.325079,-0.000037,68.389931,79.988252,68.625133,12.607374,68.640759,79.602266,67.923360,79.457098,-0.000535,0.024185,68.276053,16.225368,80.743376,-0.024601,-40.001600,0.000001,NaN,Inf,84.114801,-2.393502,0.996139,0.292727,0.221648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617758,68.293510,68.775134,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420937,68.536427,14.394447,68.087159,-0.042344,0.034307,0.000000,14.342537,80.342362,-0.000009,68.377177,79.896922,68.649803,12.629681,68.653799,79.588698,67.927147,79.433060,-0.000534,0.024175,68.297186,16.201696,80.791303,-0.024520,-40.000839,-0.000000,NaN,Inf,84.169219,-2.393655,1.001257,0.293570,0.221810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615418,68.296990,68.774762,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445328,68.535051,14.403914,68.087434,-0.043388,0.034319,0.000000,14.342537,80.330757,0.000196,68.392236,79.897085,68.663210,12.619405,68.655572,79.528885,67.948971,79.564469,-0.000533,0.024168,68.307720,16.279476,80.691613,-0.024506,-40.000892,0.000000,NaN,Inf,84.211193,-2.414877,0.998163,0.293651,0.221680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640049,68.309573,68.789088,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460242,68.535877,14.484230,68.086884,-0.045687,0.034321,0.000000,14.344534,80.280782,0.000098,68.374722,79.954474,68.616385,12.632006,68.659028,79.613024,67.918435,79.481745,-0.000533,0.024199,68.276533,16.258993,80.763280,-0.024491,-40.001442,0.000000,NaN,Inf,84.143571,-2.341439,0.997133,0.294151,0.222053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616490,68.278104,68.761487,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458624,68.535877,14.414555,68.087159,-0.045590,0.034349,0.000000,14.349244,80.331091,-0.000049,68.376351,79.927183,68.639262,12.635736,68.656556,79.620993,67.907184,79.444665,-0.000532,0.024207,68.288502,16.258780,80.775821,-0.024358,-40.001154,-0.000000,NaN,Inf,84.103931,-2.370858,1.001659,0.293209,0.221588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613187,68.292263,68.770607,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423670,68.536152,14.402335,68.084129,-0.043611,0.034380,0.000000,14.342679,80.284647,0.000210,68.374375,80.004924,68.609758,12.575340,68.622883,79.556083,67.926403,79.519231,-0.000532,0.024219,68.278666,16.277814,80.754083,-0.024290,-40.001600,0.000000,NaN,Inf,84.108320,-2.386497,0.996952,0.293229,0.221584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626902,68.302242,68.764877,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433289,68.536152,14.461855,68.084129,-0.042442,0.034479,0.000000,14.348102,80.262776,0.000068,68.390932,79.976397,68.639896,12.601480,68.665920,79.504463,67.927695,79.397000,-0.000532,0.024230,68.301865,16.170505,80.765869,-0.024316,-40.000577,0.000000,NaN,Inf,84.203491,-2.351651,0.998521,0.293542,0.221622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620471,68.318260,68.788191,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452289,68.534501,14.404336,68.085231,-0.043703,0.034534,0.000000,14.340253,80.216683,-0.000083,68.393822,79.977970,68.644904,12.591510,68.655550,79.500363,67.944746,79.400741,-0.000531,0.024211,68.301038,16.253235,80.800115,-0.024269,-40.001469,-0.000000,NaN,Inf,84.177358,-2.441588,1.001979,0.294295,0.221656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623818,68.307056,68.776556,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461715,68.535051,14.541710,68.083303,-0.045844,0.034539,0.000000,14.344106,80.324155,0.000010,68.379523,79.918635,68.634931,12.673827,68.626034,79.513505,67.914123,79.489316,-0.000531,0.024205,68.289198,16.203430,80.765626,-0.024242,-40.000367,0.000001,NaN,Inf,84.124128,-2.455924,0.996682,0.294280,0.222367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.614259,68.287515,68.756762,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437167,68.536152,14.484012,68.079723,-0.045547,0.034539,0.000000,14.342965,80.371718,-0.000051,68.369964,79.982143,68.626883,12.626684,68.641263,79.530291,67.915306,79.461403,-0.000531,0.024214,68.279624,16.201468,80.853569,-0.024348,-40.000498,-0.000001,NaN,Inf,84.099111,-2.361057,1.005531,0.293426,0.221950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636133,68.299419,68.787864,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425801,68.536152,14.481571,68.079723,-0.043056,0.034537,0.000000,14.347531,80.323985,-0.000303,68.378263,79.993045,68.637927,12.610533,68.655221,79.527361,67.925329,79.484252,-0.000531,0.024216,68.292484,16.227038,80.793198,-0.024304,-40.000498,-0.000000,NaN,Inf,84.166827,-2.382480,1.003245,0.293902,0.222059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625568,68.307144,68.769622,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449497,68.536427,14.501679,68.080549,-0.043587,0.034562,0.000000,14.346247,80.239184,-0.000235,68.372092,79.960247,68.631716,12.630129,68.640694,79.602188,67.937412,79.556916,-0.000531,0.024239,68.292506,16.259229,80.726487,-0.024333,-40.001311,-0.000001,NaN,Inf,84.197700,-2.375934,1.003866,0.292580,0.220962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622680,68.324628,68.783772,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456075,68.536702,14.404228,68.078621,-0.045394,0.034552,0.000000,14.341252,80.294334,0.000017,68.387236,79.962238,68.620343,12.604581,68.656753,79.466158,67.925219,79.485482,-0.000531,0.024240,68.295269,16.257024,80.789040,-0.024286,-40.001154,-0.000001,NaN,Inf,84.133631,-2.335352,1.003611,0.294692,0.222330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594680,68.299528,68.790289,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444387,68.535601,14.457168,68.073663,-0.046839,0.034625,0.000000,14.347103,80.279102,-0.000336,68.380196,79.973124,68.632635,12.540450,68.649095,79.543231,67.919375,79.461787,-0.000530,0.024247,68.292766,16.186407,80.807781,-0.024272,-40.002203,0.000001,NaN,Inf,84.116061,-2.374933,0.996414,0.293097,0.221117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587024,68.306837,68.760763,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424023,68.536702,14.508103,68.073388,-0.045810,0.034652,0.000000,14.348245,80.287598,-0.000276,68.352426,80.008053,68.607658,12.610431,68.642400,79.540787,67.913443,79.459011,-0.000529,0.024269,68.268260,16.244982,80.721795,-0.024275,-40.001233,-0.000000,NaN,Inf,84.163722,-2.393121,1.000885,0.293570,0.221601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587396,68.276857,68.758991,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699120,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442964,68.536702,14.421065,68.073388,-0.043168,0.034673,0.000000,14.346532,80.319390,-0.000018,68.353881,79.985873,68.651509,12.639060,68.652180,79.596117,67.931128,79.518677,-0.000527,0.024297,68.286671,16.230142,80.768867,-0.024320,-40.001810,-0.000001,NaN,Inf,84.203082,-2.382351,1.005829,0.293203,0.221499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590524,68.299944,68.776662,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457596,68.534226,14.423790,68.071735,-0.043989,0.034709,0.000000,14.346675,80.339636,-0.000152,68.376196,80.019478,68.632175,12.657473,68.654871,79.550626,67.907444,79.466093,-0.000527,0.024301,68.278009,16.198943,80.754489,-0.024355,-40.000708,0.000000,NaN,Inf,84.151640,-2.356779,0.998484,0.293517,0.221352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.568692,68.310951,68.772528,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449400,68.535601,14.439101,68.070083,-0.045743,0.034730,0.000000,14.341823,80.323506,-0.000227,68.351469,80.019662,68.619075,12.633372,68.652574,79.562397,67.934521,79.481319,-0.000528,0.024284,68.282602,16.253985,80.701831,-0.024320,-40.000393,0.000000,NaN,Inf,84.109457,-2.371217,0.997662,0.292515,0.220882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.572629,68.287864,68.785870,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427542,68.535326,14.404454,68.072286,-0.047084,0.034762,0.000000,14.341109,80.305305,0.000060,68.385820,79.976389,68.628632,12.658107,68.655068,79.512138,67.921714,79.453018,-0.000526,0.024283,68.282687,16.232431,80.794445,-0.024339,-40.001206,0.000000,NaN,Inf,84.133068,-2.387253,0.999287,0.293827,0.221930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.568473,68.306575,68.785124,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426420,68.535326,14.502788,68.072286,-0.046731,0.034793,0.000000,14.341823,80.291800,0.000096,68.367092,79.948676,68.613432,12.622769,68.637783,79.507637,67.907006,79.540902,-0.000525,0.024316,68.268890,16.273019,80.735116,-0.024368,-40.001469,0.000000,NaN,Inf,84.192144,-2.394968,0.998400,0.292982,0.221706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.570726,68.270992,68.756300,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431740,68.535601,14.454955,68.072286,-0.043191,0.034853,0.000000,14.339112,80.267024,-0.000147,68.343275,79.920950,68.635150,12.572262,68.637893,79.555286,67.905472,79.466038,-0.000525,0.024302,68.276049,16.232567,80.733710,-0.024408,-40.001259,-0.000001,NaN,Inf,84.195193,-2.316549,1.005294,0.293873,0.221377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.573329,68.286486,68.769727,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454100,68.535051,14.379368,68.069807,-0.043944,0.034898,0.000000,14.341966,80.300278,0.000134,68.390578,79.936311,68.624433,12.667609,68.658350,79.551295,67.941478,79.448487,-0.000525,0.024284,68.284558,16.284320,80.733953,-0.024402,-40.000944,-0.000000,NaN,Inf,84.163574,-2.364627,1.001608,0.293629,0.221447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591289,68.304868,68.781602,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440802,68.536152,14.502615,68.068155,-0.045579,0.034950,0.000000,14.339682,80.282631,0.000156,68.378326,79.896180,68.629988,12.640204,68.650189,79.606706,67.919155,79.464160,-0.000526,0.024264,68.290066,16.270715,80.738360,-0.024388,-40.001705,0.000001,NaN,Inf,84.119766,-2.418019,0.994830,0.293177,0.221297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571492,68.307100,68.777165,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419368,68.535326,14.433975,68.066778,-0.046467,0.034962,0.000000,14.338541,80.305678,-0.000052,68.370414,79.911607,68.617675,12.599585,68.642860,79.556833,67.908690,79.413557,-0.000525,0.024274,68.282142,16.199013,80.757613,-0.024401,-40.000813,-0.000001,NaN,Inf,84.156957,-2.384329,1.004280,0.294747,0.221081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.562916,68.279395,68.758397,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441241,68.535326,14.491137,68.066778,-0.044868,0.035029,0.000000,14.340253,80.335175,0.000070,68.386972,79.934761,68.635784,12.642732,68.644763,79.573214,67.934103,79.489381,-0.000524,0.024650,68.281772,16.247984,80.824099,-0.024431,-40.000813,-0.000000,NaN,Inf,84.214358,-2.410569,1.001013,0.293256,0.221486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592252,68.296268,68.784621,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459133,68.535601,14.462400,68.064299,-0.043026,0.034974,0.000000,14.345819,80.339597,0.000238,68.363396,79.948611,68.633597,12.605558,68.643822,79.537872,67.925325,79.438465,-0.000523,0.024755,68.292480,16.269631,80.815144,-0.024414,-40.001206,-0.000001,NaN,Inf,84.154938,-2.380990,1.003455,0.293799,0.222387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.550993,68.284932,68.760475,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434625,68.534501,14.468167,68.064574,-0.043348,0.034991,0.000000,14.343964,80.295575,-0.000005,68.370480,79.964949,68.632263,12.629314,68.648307,79.502117,67.926639,79.549572,-0.000523,0.024957,68.283448,16.227737,80.739704,-0.024400,-40.001416,-0.000000,NaN,Inf,84.106664,-2.409134,1.000226,0.293802,0.221934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.566285,68.290665,68.768021,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425074,68.533950,14.510843,68.063473,-0.045497,0.035037,0.000000,14.341395,80.307715,-0.000169,68.376216,80.031091,68.625417,12.606355,68.655178,79.629279,67.904969,79.445141,-0.000521,0.025236,68.270999,16.184145,80.808762,-0.024383,-40.001075,-0.000000,NaN,Inf,84.172079,-2.329900,1.002324,0.294511,0.222255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.555697,68.280905,68.757173,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704182,-15.000482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443980,68.535051,14.459983,68.059341,-0.046535,0.035039,0.000000,14.341680,80.340852,0.000020,68.375998,80.047621,68.638736,12.540900,68.647717,79.578227,67.921800,79.485747,-0.000520,0.025433,68.285667,16.211342,80.801052,-0.024498,-40.001101,-0.000001,NaN,Inf,84.204456,-2.385799,1.005947,0.292963,0.221787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576085,68.307537,68.776899,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464868,68.535051,14.480201,68.059341,-0.044890,0.035037,0.000000,14.342965,80.325465,-0.000219,68.378846,79.867787,68.652515,12.610861,68.651108,79.617322,67.945879,79.440181,-0.000520,0.025628,68.291828,16.278756,80.791242,-0.024520,-40.000839,-0.000000,NaN,Inf,84.147229,-2.371321,1.001108,0.293923,0.221300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.562850,68.313008,68.785168,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434886,68.537528,14.518238,68.058240,-0.043408,0.035087,0.000000,14.345961,80.256386,-0.000342,68.387863,80.041343,68.647419,12.627886,68.666795,79.573544,67.937080,79.477785,-0.000518,0.025849,68.289695,16.252216,80.670564,-0.024482,-40.001416,-0.000000,NaN,Inf,84.090561,-2.428444,1.001060,0.293834,0.222117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.558585,68.313314,68.772221,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423072,68.535326,14.394623,68.057413,-0.044318,0.035106,0.000000,14.348245,80.336793,-0.000145,68.376672,79.978814,68.600484,12.626581,68.648526,79.492545,67.914578,79.455746,-0.000516,0.026063,68.265668,16.297491,80.848733,-0.024242,-40.001915,-0.000001,NaN,Inf,84.174398,-2.392373,1.005774,0.293443,0.221376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.530341,68.295458,68.789629,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429253,68.534226,14.469884,68.053557,-0.046305,0.035141,0.000000,14.344820,80.294470,-0.000030,68.359138,79.908140,68.617019,12.600481,68.640956,79.595871,67.897331,79.471257,-0.000516,0.026245,68.265059,16.320157,80.795871,-0.024237,-40.000997,0.000000,NaN,Inf,84.204289,-2.385854,0.998027,0.293465,0.221561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.540230,68.294123,68.749126,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463636,68.534226,14.421634,68.053557,-0.046657,0.035189,0.000000,14.343535,80.285667,-0.000213,68.381257,79.971343,68.635915,12.549280,68.655287,79.623597,67.935832,79.530698,-0.000516,0.026461,68.291349,16.301479,80.662265,-0.024279,-40.000420,-0.000000,NaN,Inf,84.186396,-2.357358,1.002816,0.293784,0.221186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.559547,68.313446,68.764741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449491,68.535326,14.392972,68.049702,-0.044604,0.035209,0.000000,14.342537,80.274862,-0.000017,68.372240,79.908943,68.616034,12.630823,68.641218,79.512751,67.928412,79.467015,-0.000516,0.026731,68.284385,16.296706,80.703198,-0.024251,-40.001783,0.000000,NaN,Inf,84.093077,-2.352769,0.997096,0.293345,0.221467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.529685,68.289396,68.755249,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436646,68.536977,14.459697,68.051079,-0.043364,0.035234,0.000000,14.341395,80.278296,0.000096,68.382518,79.879537,68.626270,12.566715,68.636908,79.600595,67.928368,79.447427,-0.000515,0.026916,68.282687,16.267668,80.853794,-0.024230,-40.001600,0.000001,NaN,Inf,84.116672,-2.380617,0.996090,0.293625,0.222218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.546990,68.283006,68.763516,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442412,68.535051,14.417072,68.048049,-0.044261,0.035232,0.000000,14.338113,80.236443,-0.000073,68.381801,79.930996,68.618878,12.604867,68.649467,79.545323,67.939291,79.489689,-0.000516,0.027109,68.292720,16.243710,80.726837,-0.024204,-40.001364,-0.000000,NaN,Inf,84.169067,-2.405678,1.001597,0.293341,0.221105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.554143,68.296814,68.767366,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461723,68.535601,14.412975,68.049426,-0.046299,0.035247,0.000000,14.345819,80.310668,-0.000116,68.386428,79.947636,68.620365,12.617140,68.654280,79.515218,67.904443,79.482540,-0.000514,0.027303,68.294460,16.223521,80.734869,-0.024254,-40.001495,0.000000,NaN,Inf,84.151486,-2.385956,0.998245,0.292511,0.221473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.556878,68.290819,68.781996,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444524,68.535601,14.416437,68.049426,-0.046479,0.035240,0.000000,14.345961,80.326664,0.000191,68.378909,79.973607,68.635171,12.678619,68.630847,79.578270,67.916831,79.465542,-0.000514,0.027512,68.277005,16.264359,80.712170,-0.024289,-40.000997,0.000001,NaN,Inf,84.099640,-2.356289,0.996629,0.292611,0.221308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.557556,68.284429,68.779415,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431524,68.535601,14.407633,68.048875,-0.045231,0.035200,0.000000,14.344534,80.321968,0.000059,68.374543,79.940667,68.620977,12.597260,68.639927,79.624107,67.920334,79.439139,-0.000513,0.027731,68.299096,16.272285,80.732606,-0.024244,-40.000997,0.000000,NaN,Inf,84.146303,-2.381003,0.998056,0.292403,0.221296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.559985,68.285610,68.753826,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432230,68.536152,14.508591,68.048875,-0.042842,0.035220,0.000000,14.341109,80.301219,-0.000138,68.381755,79.938217,68.619578,12.593508,68.641853,79.542126,67.921362,79.526313,-0.000513,0.027945,68.288953,16.200925,80.785797,-0.024203,-40.001495,0.000000,NaN,Inf,84.181601,-2.403656,0.998345,0.292697,0.221320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.567729,68.302504,68.751944,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
