OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
1:14:47 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.429754,68.538353,14.481951,68.043367,-0.043520,0.035107,0.000000,14.349386,80.359671,0.000122,68.395250,79.978006,68.633968,12.641099,68.645441,79.606305,67.922896,79.551730,-0.000527,0.031413,68.268149,16.242841,80.757200,-0.024529,-40.001206,0.000000,NaN,Inf,84.198494,-2.342562,0.998012,0.293060,0.221134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591267,68.291956,68.778410,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703962,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462876,68.535051,14.520708,68.037308,-0.045706,0.035026,0.000000,14.339825,80.323306,0.000092,68.374150,79.991511,68.613869,12.686022,68.638636,79.570993,67.904966,79.471649,-0.000527,0.031441,68.263968,16.311224,80.779292,-0.024648,-40.001101,-0.000001,NaN,Inf,84.189161,-2.324593,1.003617,0.294437,0.221751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581138,68.283487,68.756755,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441160,68.535051,14.390025,68.037308,-0.044899,0.035095,0.000000,14.341680,80.284793,-0.000150,68.378411,79.904675,68.623492,12.580703,68.644938,79.525421,67.910507,79.538800,-0.000527,0.031461,68.286017,16.283214,80.789305,-0.024698,-40.000787,0.000000,NaN,Inf,84.087083,-2.378546,0.997339,0.294638,0.221770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588270,68.305589,68.793042,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.414653,68.535877,14.452070,68.035655,-0.043209,0.035086,0.000000,14.342251,80.257742,-0.000146,68.352443,79.949267,68.618418,12.562188,68.653164,79.526318,67.920114,79.480278,-0.000526,0.031468,68.271586,16.227994,80.786939,-0.024723,-40.000944,0.000001,NaN,Inf,84.154883,-2.321573,0.996459,0.293874,0.221183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.566569,68.276397,68.747373,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444248,68.535877,14.428596,68.031799,-0.042943,0.035121,0.000000,14.340539,80.348209,0.000148,68.370108,79.982478,68.623820,12.651011,68.625727,79.601369,67.900895,79.484932,-0.000527,0.031474,68.264882,16.293395,80.739705,-0.024629,-40.000341,-0.000000,NaN,Inf,84.227726,-2.373601,1.002596,0.293499,0.221571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586520,68.283465,68.749363,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458838,68.536702,14.387468,68.030147,-0.044423,0.035132,0.000000,14.340967,80.338831,-0.000090,68.368676,79.919231,68.629638,12.583904,68.642356,79.626081,67.921910,79.472464,-0.000527,0.031495,68.275439,16.257067,80.815023,-0.024728,-40.000577,0.000000,NaN,Inf,84.147327,-2.351009,0.998916,0.294505,0.222431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597742,68.277229,68.772854,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468118,68.536702,14.518892,68.030147,-0.046176,0.035116,0.000000,14.346247,80.325969,-0.000136,68.399335,79.918501,68.644094,12.600114,68.652661,79.576763,67.930754,79.482805,-0.000526,0.031523,68.307387,16.220175,80.834661,-0.024723,-40.001180,0.000001,NaN,Inf,84.108566,-2.381063,0.995064,0.293617,0.221788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630489,68.320798,68.788754,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433657,68.538078,14.465544,68.029596,-0.045489,0.035112,0.000000,14.340111,80.324899,0.000102,68.392946,79.932182,68.632569,12.681740,68.665242,79.532164,67.940537,79.475689,-0.000526,0.031539,68.295613,16.245544,80.744172,-0.024671,-40.001259,-0.000001,NaN,Inf,84.083403,-2.382408,1.003509,0.293258,0.221209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620623,68.306355,68.782323,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437041,68.535051,14.498206,68.029596,-0.043953,0.035094,0.000000,14.344249,80.345055,0.000043,68.380626,79.946229,68.617959,12.694198,68.647716,79.518863,67.926047,79.489622,-0.000526,0.031541,68.280792,16.269210,80.790568,-0.024687,-40.000551,-0.000000,NaN,Inf,84.178286,-2.397351,1.002209,0.294148,0.221024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611414,68.299221,68.763690,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457731,68.537252,14.478473,68.029871,-0.042957,0.035098,0.000000,14.340253,80.289413,-0.000123,68.369914,80.010295,68.623361,12.642569,68.641896,79.556753,67.928980,79.532803,-0.000528,0.031547,68.267995,16.216642,80.751657,-0.024613,-40.001705,-0.000001,NaN,Inf,84.166066,-2.372760,1.004237,0.293451,0.220491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610583,68.289243,68.760803,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458479,68.536977,14.427050,68.033176,-0.044350,0.035073,0.000000,14.346247,80.304068,0.000118,68.367784,79.930846,68.623645,12.636002,68.642181,79.588334,67.918933,79.447055,-0.000527,0.031552,68.282403,16.204914,80.763524,-0.024473,-40.001101,-0.000000,NaN,Inf,84.107208,-2.348266,1.001435,0.293067,0.221234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604633,68.289943,68.755750,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453219,68.536977,14.496623,68.033176,-0.046105,0.035079,0.000000,14.345248,80.372204,0.000077,68.376541,79.921401,68.640442,12.580682,68.641940,79.452878,67.926923,79.570609,-0.000527,0.031543,68.272979,16.188983,80.826320,-0.024467,-40.001338,0.000000,NaN,Inf,84.109813,-2.396512,0.997826,0.293395,0.221735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611873,68.314233,68.762487,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424499,68.536977,14.529547,68.029045,-0.045345,0.035109,0.000000,14.342394,80.331432,-0.000037,68.392620,79.965816,68.620999,12.581416,68.671543,79.600616,67.937713,79.467362,-0.000526,0.031514,68.277093,16.217142,80.748250,-0.024449,-40.000997,-0.000000,NaN,Inf,84.124083,-2.314943,1.003003,0.293972,0.221234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619442,68.304758,68.768283,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445480,68.536977,14.420090,68.030973,-0.043821,0.035109,0.000000,14.344820,80.392042,0.000002,68.386386,80.041501,68.639633,12.675193,68.661500,79.522694,67.914798,79.570997,-0.000525,0.031535,68.260511,16.243854,80.790813,-0.024383,-40.000393,-0.000001,NaN,Inf,84.202063,-2.400565,1.007283,0.293985,0.221016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624364,68.313423,68.780292,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457611,68.536152,14.475419,68.030973,-0.042681,0.035105,0.000000,14.340396,80.358526,0.000200,68.361312,79.880975,68.622027,12.566368,68.635573,79.555103,67.920315,79.526905,-0.000525,0.031546,68.277574,16.255675,80.797810,-0.024362,-40.001416,0.000000,NaN,Inf,84.145084,-2.302536,0.998242,0.294027,0.221445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612573,68.296639,68.763364,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460151,68.536152,14.405477,68.030973,-0.044466,0.035084,0.000000,14.341395,80.311638,-0.000047,68.374999,79.983984,68.635543,12.573892,68.656993,79.536219,67.922042,79.429144,-0.000525,0.031576,68.268954,16.183817,80.743009,-0.024490,-40.000708,-0.000000,NaN,Inf,84.111342,-2.340001,1.001232,0.292930,0.220771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605311,68.307252,68.770908,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435281,68.535601,14.485413,68.029596,-0.045894,0.035085,0.000000,14.341538,80.373233,-0.000152,68.351620,80.030909,68.621545,12.555112,68.620126,79.525931,67.904729,79.450508,-0.000527,0.031581,68.264972,16.181334,80.765994,-0.024419,-40.000970,0.000001,NaN,Inf,84.104453,-2.412614,0.996219,0.293828,0.221047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600454,68.272873,68.766906,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456377,68.535326,14.497815,68.025740,-0.044436,0.035147,0.000000,14.340539,80.327125,-0.000038,68.359726,79.996286,68.622661,12.604683,68.633713,79.595013,67.913311,79.448856,-0.000526,0.031579,68.268956,16.233009,80.781963,-0.024373,-40.000498,-0.000001,NaN,Inf,84.171399,-2.379804,1.003473,0.293380,0.221203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594089,68.281058,68.758028,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458564,68.535326,14.396144,68.024638,-0.042710,0.035219,0.000000,14.343250,80.302543,-0.000278,68.385777,79.960824,68.630840,12.601032,68.651042,79.659004,67.954108,79.413369,-0.000526,0.031555,68.273133,16.193549,80.798543,-0.024336,-40.000262,-0.000000,NaN,Inf,84.186706,-2.371576,1.001801,0.293818,0.221417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613907,68.304210,68.778432,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443255,68.535601,14.410709,68.022710,-0.043820,0.035232,0.000000,14.348102,80.318345,-0.000385,68.342340,79.982895,68.601796,12.635736,68.619907,79.593938,67.903699,79.473233,-0.000527,0.031532,68.262294,16.266335,80.851527,-0.024457,-40.001206,0.000001,NaN,Inf,84.107931,-2.456125,0.995683,0.293920,0.221074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571972,68.283465,68.743853,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433098,68.535601,14.455739,68.022710,-0.045331,0.035229,0.000000,14.342108,80.326897,-0.000283,68.369980,79.933043,68.620539,12.628438,68.634916,79.534976,67.923640,79.406514,-0.000528,0.031554,68.292871,16.150235,80.768033,-0.024455,-40.000839,0.000000,NaN,Inf,84.149749,-2.362294,0.997747,0.293341,0.221273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587395,68.283509,68.750896,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452214,68.533950,14.439103,68.024638,-0.046476,0.035212,0.000000,14.345391,80.377576,-0.000160,68.378278,79.935026,68.625067,12.521610,68.639030,79.483824,67.918691,79.604216,-0.000528,0.031546,68.271824,16.140718,80.770010,-0.024436,-40.001390,-0.000000,NaN,Inf,84.177328,-2.430629,1.001569,0.293203,0.221089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599404,68.300512,68.784181,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468112,68.537528,14.542968,68.022160,-0.045091,0.035266,0.000000,14.342537,80.299868,-0.000374,68.384820,79.958974,68.633443,12.550565,68.642837,79.485533,67.935678,79.525128,-0.000528,0.031543,68.278790,16.287353,80.741703,-0.024448,-40.000472,0.000000,NaN,Inf,84.123783,-2.282368,0.999093,0.293118,0.221622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587001,68.303072,68.782871,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434764,68.536427,14.446889,68.020507,-0.043278,0.035225,0.000000,14.345676,80.387014,-0.000395,68.374934,79.892915,68.629463,12.552400,68.653820,79.588090,67.930710,79.545734,-0.000528,0.031566,68.289563,16.212876,80.801296,-0.024348,-40.001678,-0.000001,NaN,Inf,84.084245,-2.356653,1.005174,0.293156,0.220972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605879,68.297843,68.768764,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440692,68.537528,14.392893,68.020782,-0.043705,0.035251,0.000000,14.341966,80.275599,-0.000174,68.362874,79.897489,68.625963,12.593549,68.647410,79.545916,67.919393,79.516885,-0.000527,0.031594,68.270455,16.230006,80.833806,-0.024499,-40.001154,-0.000000,NaN,Inf,84.173627,-2.336752,1.000840,0.292852,0.221520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603626,68.306814,68.763690,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460927,68.537528,14.475349,68.020782,-0.045301,0.035205,0.000000,14.346104,80.313242,-0.000274,68.388946,79.962054,68.644291,12.652335,68.647453,79.550055,67.935260,79.509107,-0.000527,0.031589,68.291607,16.223314,80.804824,-0.024457,-40.001390,-0.000001,NaN,Inf,84.181028,-2.313738,1.003988,0.292815,0.221471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617801,68.304364,68.784946,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433246,68.536152,14.422192,68.020782,-0.046476,0.035179,0.000000,14.338683,80.321348,-0.000304,68.389619,79.897618,68.637249,12.566124,68.642903,79.545405,67.923877,79.417291,-0.000525,0.031625,68.270778,16.238210,80.763466,-0.024483,-40.000997,-0.000000,NaN,Inf,84.103726,-2.367847,1.000997,0.294781,0.222105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581663,68.299812,68.771911,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438335,68.535601,14.510057,68.022986,-0.045131,0.035239,0.000000,14.342822,80.292308,0.000018,68.387492,79.978589,68.624257,12.622300,68.639883,79.574805,67.921734,79.484440,-0.000525,0.031643,68.270715,16.219539,80.848858,-0.024391,-40.001469,0.000000,NaN,Inf,84.177475,-2.423048,0.999234,0.292975,0.221300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612726,68.302197,68.751900,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451556,68.534501,14.521419,68.022986,-0.043381,0.035249,0.000000,14.344963,80.310629,-0.000121,68.353940,79.979268,68.613716,12.662123,68.630584,79.542068,67.916215,79.477276,-0.000526,0.031636,68.279287,16.202809,80.782145,-0.024489,-40.001233,-0.000001,NaN,Inf,84.163105,-2.372204,1.004967,0.293132,0.221758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626289,68.287492,68.760515,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474655,68.534501,14.455473,68.022986,-0.043476,0.035216,0.000000,14.341966,80.289491,-0.000284,68.387426,79.891154,68.633618,12.651622,68.662550,79.590898,67.935808,79.505458,-0.000526,0.031662,68.292151,16.239031,80.767075,-0.024471,-40.001547,-0.000001,NaN,Inf,84.126117,-2.371878,1.004834,0.292927,0.221197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638713,68.293685,68.765548,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432089,68.535051,14.491049,68.026015,-0.045176,0.035227,0.000000,14.341395,80.340076,-0.000058,68.369999,79.965791,68.623164,12.641101,68.651676,79.566207,67.927402,79.454283,-0.000526,0.031678,68.278005,16.174628,80.858199,-0.024561,-40.001128,0.000000,NaN,Inf,84.063485,-2.371040,0.998675,0.293337,0.221618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625348,68.287382,68.754655,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435186,68.535601,14.470106,68.029871,-0.046618,0.035295,0.000000,14.337542,80.336713,0.000011,68.390488,79.980294,68.637139,12.664163,68.645288,79.554531,67.910613,79.471488,-0.000527,0.031700,68.276198,16.277107,80.762161,-0.024466,-40.000052,-0.000001,NaN,Inf,84.179516,-2.399740,1.004085,0.293749,0.221400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637248,68.315502,68.762397,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454567,68.536427,14.497545,68.029871,-0.045010,0.035275,0.000000,14.341252,80.329146,-0.000145,68.382776,79.965324,68.620889,12.590226,68.646907,79.542269,67.905754,79.515192,-0.000527,0.031682,68.280051,16.243732,80.760324,-0.024490,-40.000839,0.000000,NaN,Inf,84.195148,-2.373898,0.999133,0.293217,0.221939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623904,68.300906,68.769593,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455448,68.536977,14.505697,68.032075,-0.043328,0.035243,0.000000,14.337970,80.279938,0.000226,68.380255,79.952945,68.634099,12.569326,68.646404,79.541758,67.932327,79.456571,-0.000528,0.031679,68.272564,16.176618,80.869785,-0.024489,-40.000787,-0.000000,NaN,Inf,84.119877,-2.333931,1.002973,0.292662,0.220667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617583,68.293751,68.776198,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460373,68.536977,14.450821,68.032075,-0.044036,0.035170,0.000000,14.342108,80.333598,0.000209,68.386426,79.903479,68.623754,12.616203,68.643537,79.607502,67.929394,79.515069,-0.000526,0.031657,68.305208,16.193227,80.815675,-0.024492,-40.000603,-0.000001,NaN,Inf,84.118037,-2.403005,1.003476,0.292552,0.220624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621367,68.313751,68.759970,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429299,68.535326,14.512659,68.032075,-0.045708,0.035196,0.000000,14.342965,80.325792,-0.000113,68.381603,79.954366,68.617980,12.651479,68.639424,79.630523,67.904572,79.521312,-0.000526,0.031667,68.279703,16.211313,80.746863,-0.024511,-40.000761,0.000000,NaN,Inf,84.104677,-2.357658,0.999339,0.293124,0.221062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621411,68.294670,68.761764,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439049,68.536152,14.424495,68.032350,-0.045974,0.035204,0.000000,14.341109,80.342405,-0.000184,68.390967,79.941953,68.626182,12.588452,68.659269,79.515724,67.937295,79.502806,-0.000526,0.031675,68.266753,16.177460,80.857261,-0.024510,-40.000761,-0.000001,NaN,Inf,84.187371,-2.328312,1.005777,0.292337,0.221201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622133,68.299134,68.782409,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698753,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444192,68.536152,14.457818,68.034278,-0.044337,0.035149,0.000000,14.340253,80.324715,-0.000003,68.372933,79.871411,68.628391,12.633271,68.641940,79.662037,67.919544,79.524641,-0.000526,0.031667,68.280116,16.158389,80.758999,-0.024378,-40.000787,0.000000,NaN,Inf,84.161716,-2.374449,0.998992,0.293617,0.221837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594417,68.287207,68.771321,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704035,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455334,68.536427,14.513206,68.034278,-0.043314,0.035174,0.000000,14.344249,80.300600,-0.000364,68.380384,79.929661,68.619862,12.605457,68.641306,79.607198,67.920812,79.508394,-0.000527,0.031651,68.272693,16.190773,80.795790,-0.024231,-40.000236,-0.000000,NaN,Inf,84.147756,-2.340872,1.000943,0.293674,0.220549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588795,68.301125,68.782145,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437697,68.536427,14.395299,68.034278,-0.045192,0.035132,0.000000,14.344249,80.369734,-0.000417,68.373062,79.971732,68.608073,12.631068,68.631175,79.612250,67.903039,79.543491,-0.000527,0.031665,68.294718,16.206854,80.816674,-0.024261,-40.001521,0.000001,NaN,Inf,84.106519,-2.371444,0.996703,0.292765,0.220962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.601942,68.321345,68.771451,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443498,68.534776,14.435599,68.034553,-0.046714,0.035209,0.000000,14.341395,80.322915,-0.000098,68.357852,79.977162,68.604683,12.607333,68.627368,79.550235,67.904352,79.535250,-0.000527,0.031669,68.264598,16.215979,80.815125,-0.024274,-40.000682,0.000000,NaN,Inf,84.165662,-2.310706,0.997063,0.293471,0.221004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582342,68.265980,68.752817,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449919,68.535601,14.458841,68.037032,-0.046221,0.035240,0.000000,14.340539,80.356707,-0.000189,68.355180,79.969646,68.618834,12.618059,68.614918,79.573662,67.895839,79.458324,-0.000527,0.031668,68.261095,16.177217,80.709847,-0.024243,-40.001495,0.000000,NaN,Inf,84.148263,-2.317992,0.999453,0.292678,0.221018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590261,68.287623,68.753453,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448689,68.536977,14.423480,68.037858,-0.044669,0.035225,0.000000,14.339112,80.335668,-0.000282,68.378147,79.991772,68.631650,12.664918,68.657256,79.576147,67.921886,79.507338,-0.000528,0.031678,68.285752,16.204343,80.757694,-0.024245,-40.000865,-0.000000,NaN,Inf,84.131660,-2.365246,1.000617,0.292702,0.221705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.618873,68.323314,68.768259,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429195,68.536977,14.504424,68.037858,-0.042948,0.035147,0.000000,14.346532,80.298960,-0.000032,68.383927,80.008614,68.624673,12.623237,68.639468,79.562869,67.933530,79.494190,-0.000528,0.031548,68.258874,16.204707,80.779146,-0.024262,-40.000629,0.000000,NaN,Inf,84.136375,-2.355754,0.998255,0.292694,0.221228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613558,68.301782,68.792360,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421875,68.538078,14.437981,68.039786,-0.044765,0.035101,0.000000,14.344392,80.304992,0.000018,68.379645,79.926392,68.627057,12.701518,68.642684,79.561218,67.933376,79.526983,-0.000530,0.031352,68.265337,16.210279,80.870169,-0.024272,-40.001101,-0.000001,NaN,Inf,84.189304,-2.376930,1.005214,0.293022,0.221775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607214,68.282130,68.772260,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428481,68.537528,14.513579,68.041990,-0.046269,0.035040,0.000000,14.343393,80.265258,-0.000151,68.355809,79.966003,68.629244,12.628417,68.655680,79.567879,67.916435,79.514884,-0.000531,0.031135,68.278679,16.251288,80.816470,-0.024244,-40.000892,-0.000000,NaN,Inf,84.210297,-2.353007,1.001117,0.292292,0.220796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598180,68.287229,68.769877,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452586,68.536152,14.500819,68.040888,-0.045812,0.035032,0.000000,14.338255,80.258486,0.000008,68.358525,80.009434,68.620365,12.590654,68.628090,79.544651,67.915427,79.367890,-0.000533,0.030852,68.258242,16.167878,80.823733,-0.024187,-40.001626,-0.000001,NaN,Inf,84.191793,-2.344835,1.005898,0.293117,0.221118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594286,68.287908,68.753079,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455396,68.536152,14.431975,68.041164,-0.044134,0.035020,0.000000,14.340967,80.353050,0.000177,68.378210,80.049181,68.645713,12.608047,68.650954,79.585010,67.931931,79.481932,-0.000532,0.030657,68.286229,16.154016,80.901171,-0.024206,-40.000839,-0.000001,NaN,Inf,84.124975,-2.450445,1.003337,0.292286,0.221034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604261,68.299134,68.778711,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425297,68.536152,14.503691,68.041164,-0.042597,0.035011,0.000000,14.337685,80.368726,-0.000011,68.377537,79.938365,68.618987,12.607538,68.644588,79.589225,67.932917,79.519950,-0.000531,0.030472,68.271910,16.170753,80.762141,-0.024241,-40.001416,0.000000,NaN,Inf,84.117352,-2.384218,0.998380,0.292493,0.221315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604130,68.307318,68.759334,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461572,68.534776,14.489191,68.039786,-0.044660,0.034976,0.000000,14.343964,80.333655,0.000005,68.362717,79.929862,68.618156,12.639265,68.637936,79.600230,67.919650,79.553653,-0.000532,0.030252,68.276913,16.215266,80.849020,-0.024324,-40.001521,-0.000001,NaN,Inf,84.199068,-2.357644,1.005434,0.292978,0.221412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.601636,68.292766,68.766025,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469668,68.535051,14.502902,68.041714,-0.046251,0.034912,0.000000,14.343535,80.287465,0.000375,68.374538,79.921150,68.617018,12.590551,68.640124,79.607951,67.914924,79.508660,-0.000532,0.030026,68.258154,16.206141,80.799644,-0.024403,-40.000656,-0.000000,NaN,Inf,84.099223,-2.319954,1.001910,0.292418,0.221451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610473,68.290796,68.752991,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450656,68.534776,14.523806,68.038685,-0.045333,0.034916,0.000000,14.339112,80.288925,0.000083,68.367911,79.976828,68.639436,12.618753,68.637192,79.613795,67.935280,79.468650,-0.000530,0.029832,68.279221,16.231582,80.818389,-0.024378,-40.001049,-0.000000,NaN,Inf,84.077549,-2.347834,1.002297,0.292315,0.220656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615023,68.304911,68.772084,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446973,68.534776,14.403813,68.038685,-0.043848,0.034881,0.000000,14.346247,80.396411,-0.000155,68.359501,79.978928,68.635587,12.540247,68.647891,79.615552,67.947186,79.429425,-0.000529,0.029616,68.278241,16.226082,80.737582,-0.024369,-40.000498,-0.000001,NaN,Inf,84.128837,-2.397197,1.005062,0.293441,0.220782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615745,68.316443,68.790630,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438738,68.535877,14.459396,68.039511,-0.042668,0.034843,0.000000,14.340111,80.393870,0.000117,68.364045,79.900507,68.612032,12.615837,68.636383,79.586924,67.920988,79.463609,-0.000530,0.029331,68.263357,16.179087,80.735851,-0.024406,-40.001206,0.000000,NaN,Inf,84.138831,-2.437553,0.997013,0.293425,0.221198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.601745,68.286638,68.752402,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470740,68.535051,14.529408,68.041164,-0.044666,0.034810,0.000000,14.341395,80.305754,-0.000194,68.376277,79.925669,68.628107,12.572914,68.625443,79.600758,67.910437,79.428327,-0.000530,0.029110,68.258655,16.294908,80.761609,-0.024434,-40.000787,-0.000000,NaN,Inf,84.149500,-2.392732,1.001430,0.293122,0.220728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597458,68.286923,68.752248,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468131,68.536152,14.443145,68.039511,-0.046271,0.034868,0.000000,14.344392,80.380663,-0.000395,68.382642,80.017357,68.659163,12.595323,68.671061,79.569855,67.946376,79.588199,-0.000529,0.028899,68.289841,16.170076,80.794301,-0.024435,-40.001285,-0.000001,NaN,Inf,84.074644,-2.401601,1.004054,0.293762,0.221043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651379,68.319660,68.797300,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426902,68.537252,14.514819,68.038960,-0.045382,0.034823,0.000000,14.337256,80.277263,-0.000269,68.388597,79.945572,68.626182,12.514943,68.670077,79.541207,67.937403,79.471202,-0.000527,0.028665,68.295805,16.145383,80.878534,-0.024426,-40.000865,0.000000,NaN,Inf,84.082817,-2.321655,0.998273,0.293035,0.220658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650394,68.315765,68.775868,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438748,68.537252,14.395301,68.038960,-0.043792,0.034788,0.000000,14.339825,80.314481,-0.000033,68.359481,79.938394,68.623908,12.647524,68.624983,79.568711,67.917223,79.413862,-0.000527,0.028463,68.272019,16.162228,80.784350,-0.024439,-40.001311,-0.000001,NaN,Inf,84.195811,-2.397470,1.006094,0.292792,0.221610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619442,68.297274,68.761106,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468432,68.537252,14.425987,68.039786,-0.043387,0.034799,0.000000,14.345676,80.315265,-0.000335,68.388335,80.040571,68.632962,12.568549,68.648176,79.581570,67.938803,79.478969,-0.000527,0.028253,68.274868,16.234044,80.895765,-0.024426,-40.001285,0.000000,NaN,Inf,84.163634,-2.418881,0.996991,0.292974,0.221321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630576,68.316312,68.793057,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457774,68.536702,14.493892,68.037308,-0.045292,0.034765,0.000000,14.342394,80.287304,-0.000393,68.388468,80.047359,68.657938,12.683044,68.663601,79.559383,67.943511,79.428837,-0.000527,0.028027,68.295676,16.141331,80.741234,-0.024434,-40.001678,0.000000,NaN,Inf,84.083102,-2.393238,0.997066,0.293045,0.221804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638517,68.320513,68.780309,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439591,68.536152,14.428471,68.036757,-0.046594,0.034768,0.000000,14.344963,80.324848,-0.000063,68.391008,79.956202,68.632109,12.569467,68.656884,79.532126,67.948150,79.536206,-0.000526,0.027817,68.273410,16.240387,80.805150,-0.024425,-40.000944,-0.000000,NaN,Inf,84.111453,-2.434305,1.002498,0.293438,0.220994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644270,68.320448,68.779542,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461459,68.536152,14.408858,68.035104,-0.044969,0.034807,0.000000,14.345391,80.368260,-0.000213,68.352635,79.987006,68.615990,12.647543,68.630366,79.556838,67.906168,79.455993,-0.000525,0.027535,68.276327,16.185844,80.751573,-0.024452,-40.000131,0.000000,NaN,Inf,84.160246,-2.361097,0.999230,0.292793,0.221236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595314,68.293094,68.770422,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461542,68.536152,14.504406,68.035104,-0.043291,0.034799,0.000000,14.341966,80.326264,-0.000260,68.376603,79.996088,68.621414,12.607741,68.637871,79.621538,67.913260,79.462689,-0.000525,0.027319,68.266011,16.173722,80.820591,-0.024439,-40.001101,-0.000001,NaN,Inf,84.197439,-2.380149,1.006653,0.292666,0.220782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612377,68.304342,68.776262,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
