OSU 80 Ton Compressor Load Stand
14.435759,68.535601,14.483523,68.035380,-0.043075,0.034790,0.000000,14.338541,80.348335,0.000031,68.373693,79.920541,68.630622,12.534824,68.642093,79.517556,67.914904,79.473629,-0.000525,0.027104,68.269299,16.206725,80.750271,-0.024455,-40.001023,-0.000000,NaN,Inf,84.100682,-2.379501,1.002964,0.294283,0.221239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612027,68.305655,68.767515,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432155,68.536152,14.526917,68.034829,-0.045204,0.034798,0.000000,14.343821,80.286606,-0.000071,68.365650,79.977639,68.631913,12.570283,68.632576,79.613452,67.926764,79.491316,-0.000524,0.026572,68.272822,16.216108,80.870741,-0.024416,-40.000262,-0.000001,NaN,Inf,84.170099,-2.373211,1.003309,0.294508,0.221263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598770,68.307362,68.780613,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451547,68.533675,14.535082,68.034553,-0.046384,0.034814,0.000000,14.337970,80.264902,-0.000196,68.354743,79.924681,68.615881,12.581723,68.630257,79.619824,67.907875,79.433228,-0.000523,0.026358,68.253628,16.177766,80.830953,-0.024128,-40.000865,-0.000001,NaN,Inf,84.180438,-2.372248,1.006566,0.293184,0.221701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590217,68.296727,68.747611,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467676,68.533675,14.406847,68.034553,-0.045412,0.034829,0.000000,14.337970,80.344823,0.000021,68.376755,80.004275,68.647091,12.660513,68.649839,79.536216,67.913830,79.500157,-0.000525,0.026183,68.267818,16.180720,80.774337,-0.024121,-40.002203,-0.000001,NaN,Inf,84.125319,-2.395484,1.005780,0.293835,0.222134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594833,68.310491,68.771845,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704035,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453196,68.536702,14.483707,68.037308,-0.043663,0.034813,0.000000,14.342537,80.329123,0.000207,68.383793,79.936557,68.635762,12.644037,68.645572,79.589350,67.931317,79.478931,-0.000524,0.025963,68.276522,16.109968,80.766993,-0.024132,-40.001206,0.000001,NaN,Inf,84.081573,-2.352905,0.995796,0.293446,0.221701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587242,68.297493,68.779344,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433698,68.536427,14.523722,68.040613,-0.042914,0.034809,0.000000,14.339397,80.374524,0.000002,68.357893,79.920098,68.635193,12.655252,68.648329,79.592078,67.927684,79.469099,-0.000525,0.025695,68.282834,16.206105,80.883938,-0.024112,-40.001259,-0.000000,NaN,Inf,84.123871,-2.385781,1.002111,0.292941,0.221046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589998,68.303576,68.761170,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447985,68.536152,14.429792,68.044744,-0.045058,0.034824,0.000000,14.342965,80.339848,0.000203,68.339249,79.970772,68.620627,12.630762,68.628353,79.527032,67.916389,79.468259,-0.000526,0.025484,68.256717,16.190145,80.782595,-0.024075,-40.001547,0.000000,NaN,Inf,84.136747,-2.346646,0.999092,0.292943,0.221076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571688,68.277776,68.738664,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464639,68.535051,14.489233,68.046947,-0.045616,0.034816,0.000000,14.347817,80.417429,0.000375,68.386096,79.985696,68.630119,12.557313,68.646163,79.565783,67.946112,79.541835,-0.000526,0.025293,68.282136,16.276716,80.848957,-0.024100,-40.000997,0.000000,NaN,Inf,84.137460,-2.378591,0.998741,0.293169,0.220783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596976,68.309309,68.783324,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458692,68.535051,14.429066,68.046947,-0.044061,0.034811,0.000000,14.344820,80.352000,-0.000002,68.388138,79.973115,68.640289,12.634575,68.664235,79.537688,67.937773,79.542593,-0.000526,0.025054,68.291624,16.206769,80.847919,-0.024099,-40.000341,-0.000000,NaN,Inf,84.091184,-2.354980,1.001700,0.293888,0.221239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615045,68.316990,68.777069,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449404,68.535601,14.398458,68.048049,-0.042628,0.034748,0.000000,14.347531,80.347683,-0.000116,68.372732,79.935704,68.632503,12.676763,68.648548,79.534043,67.925580,79.436259,-0.000526,0.024845,68.270404,16.150899,80.805761,-0.024099,-40.000997,0.000000,NaN,Inf,84.107310,-2.346092,0.997951,0.292478,0.221024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599776,68.299637,68.774859,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454347,68.537252,14.535587,68.052180,-0.043537,0.034743,0.000000,14.343393,80.361359,0.000146,68.377926,79.894368,68.658157,12.568550,68.642618,79.583525,67.920000,79.445996,-0.000526,0.024643,68.293388,16.171703,80.836539,-0.024099,-40.001338,0.000001,NaN,Inf,84.133057,-2.410990,0.996474,0.292566,0.220801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610889,68.307843,68.785905,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451776,68.535326,14.476214,68.053007,-0.045290,0.034741,0.000000,14.345248,80.333959,0.000104,68.372710,79.985726,68.612272,12.635655,68.622489,79.506987,67.928885,79.449158,-0.000526,0.024430,68.256323,16.224427,80.810331,-0.024086,-40.000525,-0.000001,NaN,Inf,84.121298,-2.398346,1.005620,0.293253,0.221293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579126,68.293532,68.764033,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427847,68.535326,14.502191,68.053007,-0.046505,0.034729,0.000000,14.338398,80.422393,-0.000111,68.364171,79.962957,68.609123,12.605152,68.641787,79.591242,67.905728,79.408354,-0.000526,0.024369,68.270927,16.282886,80.741644,-0.024101,-40.001836,-0.000000,NaN,Inf,84.126345,-2.404940,1.001691,0.293207,0.220840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.584288,68.294538,68.750867,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453458,68.536977,14.493609,68.054659,-0.043959,0.034766,0.000000,14.337685,80.380494,0.000147,68.379575,79.924720,68.612381,12.693506,68.632991,79.609434,67.910016,79.461020,-0.000526,0.024393,68.267335,16.205869,80.793794,-0.024107,-40.001311,-0.000001,NaN,Inf,84.191316,-2.411382,1.005153,0.293264,0.221004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591289,68.280752,68.754321,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460057,68.535601,14.439038,68.057138,-0.042656,0.034770,0.000000,14.342251,80.466452,0.000163,68.357002,79.982891,68.622136,12.641141,68.625705,79.549950,67.924707,79.470810,-0.000525,0.024404,68.266228,16.215523,80.838497,-0.024308,-39.999843,-0.000000,NaN,Inf,84.120726,-2.375628,1.002778,0.293031,0.220782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595642,68.293838,68.764428,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431586,68.535051,14.533725,68.059617,-0.043820,0.034783,0.000000,14.338826,80.403863,-0.000024,68.365475,80.026736,68.645078,12.678661,68.636601,79.503336,67.931579,79.444368,-0.000526,0.024414,68.280917,16.186171,80.799830,-0.024303,-40.001311,0.000000,NaN,Inf,84.104158,-2.385058,0.998546,0.293097,0.221008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597392,68.310972,68.768802,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434378,68.536427,14.528403,68.058515,-0.045738,0.034771,0.000000,14.337685,80.350258,0.000105,68.365497,79.971502,68.629244,12.672462,68.636558,79.548969,67.938671,79.499055,-0.000526,0.024391,68.275150,16.234585,80.815330,-0.024321,-40.001049,-0.000001,NaN,Inf,84.180884,-2.411107,1.007077,0.292967,0.221399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583217,68.286813,68.767993,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465396,68.536427,14.418600,68.058515,-0.046895,0.034771,0.000000,14.343821,80.336128,0.000329,68.371646,80.023934,68.636024,12.613838,68.649576,79.557713,67.930309,79.417531,-0.000528,0.024387,68.269730,16.217256,80.760609,-0.024333,-40.000577,-0.000001,NaN,Inf,84.174676,-2.378544,1.006514,0.292584,0.221210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.593323,68.298586,68.765040,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457012,68.536702,14.501671,68.062371,-0.044759,0.034736,0.000000,14.347959,80.332585,0.000114,68.362913,79.954000,68.616646,12.616182,68.622708,79.511491,67.919848,79.472274,-0.000527,0.024393,68.261810,16.252409,80.845511,-0.024350,-40.000603,0.000000,NaN,Inf,84.090505,-2.429305,0.996765,0.292533,0.220565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587657,68.295413,68.775780,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442117,68.534776,14.451062,68.062922,-0.043150,0.034712,0.000000,14.342965,80.369920,-0.000010,68.372061,79.959239,68.639523,12.584924,68.653908,79.633294,67.924489,79.493398,-0.000527,0.024430,68.265184,16.223620,80.809679,-0.024358,-40.001259,-0.000000,NaN,Inf,84.113517,-2.379138,1.003089,0.293429,0.221259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606383,68.289199,68.783741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436256,68.536702,14.397514,68.065676,-0.042987,0.034679,0.000000,14.339825,80.303694,0.000393,68.360895,80.007268,68.626270,12.659269,68.637739,79.536279,67.915735,79.452387,-0.000528,0.024418,68.258135,16.219332,80.775213,-0.024356,-40.001678,-0.000000,NaN,Inf,84.152012,-2.368464,1.000619,0.293099,0.220942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586892,68.295895,68.755464,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461411,68.536702,14.462784,68.065676,-0.045569,0.034702,0.000000,14.346818,80.360045,0.000291,68.353592,79.904290,68.632065,12.668056,68.643537,79.466019,67.899230,79.456930,-0.000530,0.024410,68.268188,16.182348,80.760179,-0.024365,-40.001180,0.000000,NaN,Inf,84.169850,-2.389448,0.997316,0.292464,0.220954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587701,68.303357,68.763490,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449591,68.536702,14.455030,68.065676,-0.046702,0.034762,0.000000,14.340539,80.370109,0.000153,68.354833,79.916691,68.617084,12.567490,68.640605,79.565839,67.922938,79.459140,-0.000529,0.024400,68.266123,16.137999,80.792242,-0.024339,-40.000761,-0.000001,NaN,Inf,84.081789,-2.334298,1.004411,0.293192,0.220499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595992,68.295851,68.759336,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432581,68.535601,14.420018,68.066227,-0.044665,0.034778,0.000000,14.338969,80.323921,0.000554,68.372304,79.926167,68.627363,12.667385,68.639249,79.546668,67.920574,79.510787,-0.000530,0.024415,68.271630,16.225696,80.852020,-0.024329,-40.000761,-0.000000,NaN,Inf,84.133650,-2.391753,1.000376,0.293353,0.221105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599623,68.295742,68.771935,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447036,68.536152,14.521726,68.066502,-0.043153,0.034716,0.000000,14.340967,80.347493,0.000491,68.376432,80.067861,68.630928,12.645893,68.650298,79.553392,67.910593,79.423655,-0.000531,0.024436,68.265013,16.238032,80.795607,-0.024310,-40.001075,0.000000,NaN,Inf,84.178732,-2.351944,0.999130,0.292625,0.221007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612748,68.281430,68.767364,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463950,68.536977,14.443964,68.063473,-0.043033,0.034760,0.000000,14.340539,80.381386,0.000170,68.376454,79.906945,68.630731,12.593101,68.654674,79.505211,67.909783,79.479545,-0.000532,0.024448,68.280335,16.288801,80.799095,-0.024314,-40.000498,-0.000001,NaN,Inf,84.140035,-2.405146,1.005170,0.292375,0.221366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588445,68.289965,68.773619,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437934,68.536977,14.521377,68.063473,-0.045281,0.034770,0.000000,14.341109,80.348126,0.000119,68.365373,79.974603,68.629485,12.653376,68.657168,79.582708,67.936466,79.425104,-0.000533,0.024436,68.260966,16.251958,80.838661,-0.024390,-40.001285,0.000000,NaN,Inf,84.094977,-2.363801,0.998618,0.293780,0.220614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594679,68.309506,68.767867,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441756,68.536152,14.533404,68.060443,-0.045697,0.034762,0.000000,14.345391,80.351099,0.000298,68.386297,80.000813,68.638430,12.585881,68.632444,79.500122,67.932591,79.556223,-0.000534,0.024421,68.276548,16.211770,80.793668,-0.024429,-40.001128,-0.000001,NaN,Inf,84.165569,-2.429968,1.005779,0.292482,0.221221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613601,68.317209,68.776877,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462716,68.536977,14.452254,68.058790,-0.043623,0.034763,0.000000,14.338255,80.353770,-0.000127,68.373608,79.988479,68.621786,12.689183,68.647804,79.516129,67.915650,79.452776,-0.000535,0.024438,68.252674,16.277985,80.840049,-0.024403,-40.002360,-0.000001,NaN,Inf,84.154365,-2.331033,1.006346,0.293085,0.221287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596123,68.298061,68.774078,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472406,68.534501,14.528214,68.052456,-0.042484,0.034747,0.000000,14.342537,80.338112,-0.000184,68.387101,79.960436,68.619643,12.713692,68.643581,79.546976,67.935064,79.451343,-0.000536,0.024431,68.277766,16.282430,80.873699,-0.024126,-40.000761,-0.000000,NaN,Inf,84.167533,-2.327660,1.002362,0.293027,0.221348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640113,68.302154,68.788906,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435580,68.537528,14.521711,68.051630,-0.044867,0.034687,0.000000,14.339968,80.340610,0.000143,68.385017,79.946171,68.629616,12.593672,68.639008,79.579448,67.922984,79.507541,-0.000536,0.024443,68.270304,16.243761,80.846819,-0.024117,-40.000839,-0.000001,NaN,Inf,84.069578,-2.409533,1.003856,0.292746,0.220840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615592,68.298412,68.771849,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415278,68.537528,14.439499,68.051630,-0.046380,0.034658,0.000000,14.340253,80.363940,-0.000072,68.352902,80.022802,68.608642,12.637349,68.630913,79.516171,67.920576,79.488728,-0.000535,0.024432,68.258399,16.165117,80.758673,-0.024144,-40.000052,-0.000001,NaN,Inf,84.172513,-2.356706,1.005967,0.293048,0.221299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612486,68.283246,68.738693,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477239,68.536427,14.487843,68.051079,-0.046303,0.034603,0.000000,14.343107,80.406019,-0.000146,68.371393,79.959869,68.627669,12.560760,68.658678,79.656579,67.938371,79.504151,-0.000536,0.024442,68.270304,16.160587,80.802480,-0.024147,-40.000918,-0.000000,NaN,Inf,84.227678,-2.367937,1.001680,0.293800,0.221274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634426,68.284822,68.774342,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461497,68.534776,14.453486,68.049426,-0.044087,0.034557,0.000000,14.341823,80.388391,0.000105,68.383062,79.898808,68.630010,12.549036,68.636076,79.528661,67.927253,79.428592,-0.000537,0.024794,68.273308,16.209023,80.705584,-0.024143,-40.001862,-0.000000,NaN,Inf,84.058407,-2.374551,1.000733,0.292522,0.221108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624298,68.300053,68.772790,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435285,68.536152,14.417173,68.050252,-0.042972,0.034560,0.000000,14.342394,80.376704,0.000119,68.372806,79.957369,68.612141,12.623177,68.642312,79.645435,67.916090,79.475687,-0.000538,0.024806,68.257660,16.214188,80.811229,-0.024123,-40.001495,0.000000,NaN,Inf,84.099427,-2.418224,0.999446,0.293321,0.221077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626792,68.290905,68.764961,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464444,68.538078,14.435843,68.048875,-0.045034,0.034548,0.000000,14.345819,80.405625,-0.000052,68.366220,79.999779,68.632765,12.605069,68.648394,79.511632,67.937735,79.535103,-0.000538,0.024801,68.264709,16.176754,80.850223,-0.024115,-40.000577,0.000000,NaN,Inf,84.171939,-2.372906,0.998745,0.293022,0.220759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629964,68.302810,68.777862,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445108,68.538078,14.456652,68.048875,-0.046554,0.034514,0.000000,14.339825,80.352562,0.000202,68.390058,79.939206,68.641164,12.603154,68.653470,79.645963,67.929310,79.508215,-0.000539,0.024823,68.267083,16.304332,80.689881,-0.024146,-40.001285,-0.000002,NaN,Inf,84.159247,-2.402565,1.010722,0.293420,0.220315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626726,68.313708,68.776092,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441637,68.535051,14.434082,68.046672,-0.046534,0.034502,0.000000,14.345533,80.303191,0.000190,68.374436,79.952062,68.647047,12.651275,68.639818,79.574583,67.922306,79.441118,-0.000538,0.024800,68.279140,16.240793,80.809637,-0.024150,-40.001495,-0.000000,NaN,Inf,84.147194,-2.362543,1.000799,0.292538,0.220950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635104,68.311694,68.779483,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
