OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
1:30:50 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.427376,68.538078,14.424525,68.074490,-0.042756,0.033493,0.000000,14.343107,80.344076,-0.000135,68.362774,79.968966,68.581791,12.634983,68.619849,79.503706,67.918461,79.459423,-0.000516,0.030400,68.225695,16.245587,80.782085,-0.024232,-40.000472,-0.000000,NaN,Inf,84.165701,-2.369558,1.002512,0.292006,0.220452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571083,68.279249,68.765252,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467115,68.536152,14.431342,68.075867,-0.044734,0.033485,0.000000,14.344392,80.324604,-0.000122,68.366055,79.869214,68.590889,12.648176,68.618974,79.559914,67.935490,79.422509,-0.000516,0.030352,68.238079,16.227181,80.752043,-0.024210,-40.001154,0.000000,NaN,Inf,84.195346,-2.387071,0.999802,0.292763,0.220694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.568130,68.288768,68.754841,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437838,68.538353,14.408448,68.075040,-0.043960,0.033422,0.000000,14.341538,80.337767,-0.000244,68.385503,79.957163,68.612017,12.548424,68.644683,79.536524,67.956743,79.452956,-0.000516,0.030318,68.252596,16.264529,80.821468,-0.024244,-40.000708,0.000000,NaN,Inf,84.102597,-2.476162,0.997526,0.292349,0.220291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597159,68.289950,68.771923,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419728,68.536702,14.501038,68.077519,-0.041439,0.033423,0.000000,14.343393,80.295821,-0.000253,68.337350,79.872763,68.594257,12.659737,68.610287,79.559078,67.906574,79.479787,-0.000516,0.030319,68.229590,16.253749,80.835886,-0.024153,-40.002019,0.000000,NaN,Inf,84.167206,-2.430042,0.997964,0.292691,0.220534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.572330,68.278418,68.747972,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434735,68.538353,14.424885,68.077244,-0.042053,0.033365,0.000000,14.336828,80.281248,-0.000092,68.384002,79.976169,68.627436,12.575525,68.648883,79.500523,67.968124,79.479263,-0.000515,0.030319,68.265152,16.264086,80.831932,-0.024249,-40.001442,-0.000001,NaN,Inf,84.214755,-2.360417,1.005639,0.292082,0.220188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633778,68.321177,68.778307,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455485,68.538353,14.519028,68.077244,-0.044672,0.033366,0.000000,14.343678,80.300029,-0.000102,68.353320,79.885556,68.597494,12.623646,68.628076,79.538502,67.918087,79.471094,-0.000514,0.030350,68.234834,16.215965,80.741050,-0.024381,-40.000997,0.000000,NaN,Inf,84.175632,-2.422346,0.999318,0.292134,0.220617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600090,68.289972,68.763216,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432199,68.538903,14.494946,68.075867,-0.045072,0.033356,0.000000,14.336686,80.314283,-0.000099,68.375007,79.947925,68.582862,12.633944,68.645864,79.409927,67.949913,79.489078,-0.000514,0.030388,68.249526,16.255739,80.773705,-0.024302,-40.000918,-0.000001,NaN,Inf,84.119312,-2.378233,1.004396,0.292054,0.220618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628265,68.314000,68.772578,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449852,68.532850,14.421831,68.075591,-0.045111,0.033415,0.000000,14.344963,80.306216,0.000116,68.375789,79.992750,68.637037,12.574361,68.648927,79.586235,67.954444,79.474827,-0.000512,0.030374,68.268504,16.178688,80.816735,-0.024269,-40.000997,-0.000001,NaN,Inf,84.183071,-2.397021,1.004348,0.292160,0.221135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619274,68.299601,68.772534,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461059,68.536152,14.526620,68.079172,-0.042438,0.033462,0.000000,14.341680,80.315355,0.000023,68.371614,79.896391,68.594279,12.599626,68.630679,79.593546,67.947744,79.442815,-0.000513,0.030367,68.249023,16.179672,80.808395,-0.024116,-40.001390,0.000000,NaN,Inf,84.129092,-2.411883,0.998061,0.291972,0.220654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615578,68.302555,68.761683,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425778,68.536702,14.485564,68.079998,-0.042174,0.033439,0.000000,14.339968,80.293213,-0.000103,68.365337,79.949420,68.598829,12.593672,68.626500,79.552882,67.922705,79.441266,-0.000512,0.030371,68.242321,16.229485,80.891688,-0.024211,-40.001941,-0.000001,NaN,Inf,84.101991,-2.428398,1.004534,0.291981,0.220532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585630,68.285486,68.765753,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424399,68.536702,14.460424,68.079998,-0.044690,0.033428,0.000000,14.339540,80.309129,0.000103,68.351321,79.882393,68.594826,12.603521,68.624575,79.587494,67.945601,79.493728,-0.000513,0.030373,68.247305,16.272377,80.828607,-0.024341,-40.001705,0.000000,NaN,Inf,84.108361,-2.428361,0.997785,0.291808,0.220498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594928,68.302686,68.757049,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000511,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438329,68.536702,14.525650,68.083578,-0.045088,0.033443,0.000000,14.339112,80.322920,0.000111,68.367248,79.860360,68.594411,12.631640,68.622496,79.573376,67.917145,79.375603,-0.000513,0.030367,68.238860,16.184159,80.787715,-0.024249,-40.001311,-0.000000,NaN,Inf,84.202061,-2.389336,1.002498,0.292982,0.221016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583705,68.284392,68.750224,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459941,68.536977,14.458970,68.083578,-0.045050,0.033438,0.000000,14.343250,80.369552,0.000010,68.363858,79.883342,68.581375,12.617019,68.618602,79.517701,67.918720,79.547226,-0.000515,0.030371,68.223885,16.189118,80.765422,-0.024139,-40.000839,-0.000001,NaN,Inf,84.164220,-2.446566,1.006048,0.292394,0.221182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579811,68.282160,68.754291,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459553,68.536977,14.553728,68.082752,-0.042355,0.033433,0.000000,14.342108,80.325099,0.000105,68.370072,79.940028,68.595810,12.674276,68.623065,79.559423,67.939120,79.354603,-0.000516,0.030373,68.244170,16.242783,80.855323,-0.024079,-40.001023,0.000000,NaN,Inf,84.105849,-2.323680,0.999933,0.291806,0.220498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596743,68.292029,68.758884,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440914,68.536977,14.411712,68.082752,-0.041595,0.033466,0.000000,14.340253,80.351846,0.000182,68.361772,79.911858,68.596226,12.630498,68.618076,79.461737,67.951137,79.531986,-0.000517,0.030387,68.242886,16.170204,80.891647,-0.024318,-40.000813,-0.000001,NaN,Inf,84.106900,-2.483784,1.006513,0.292311,0.220483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598821,68.311571,68.778371,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467248,68.536427,14.419689,68.079723,-0.043896,0.033415,0.000000,14.347246,80.332525,0.000036,68.361446,79.933470,68.582622,12.634554,68.628995,79.534410,67.954136,79.428465,-0.000518,0.030397,68.226846,16.307487,80.780023,-0.024265,-40.000839,0.000000,NaN,Inf,84.157480,-2.367142,0.997978,0.292743,0.221721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588124,68.289644,68.775135,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458130,68.536702,14.487536,68.075316,-0.044809,0.033513,0.000000,14.339112,80.386660,-0.000028,68.385304,79.930696,68.616960,12.607334,68.635077,79.446905,67.944067,79.455101,-0.000519,0.030398,68.244540,16.222885,80.822305,-0.024245,-40.000708,0.000000,NaN,Inf,84.085486,-2.445199,0.996713,0.292642,0.221506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612909,68.289906,68.774631,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418442,68.537252,14.458696,68.076417,-0.043047,0.033487,0.000000,14.336828,80.324559,-0.000056,68.367724,79.908758,68.593470,12.547630,68.639016,79.597495,67.949231,79.468652,-0.000520,0.030441,68.223623,16.281152,80.815127,-0.024070,-40.000236,-0.000000,NaN,Inf,84.110484,-2.415811,1.002034,0.292230,0.220619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598143,68.300498,68.757767,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466364,68.538353,14.387724,68.073663,-0.041285,0.033471,0.000000,14.342822,80.300480,-0.000224,68.377241,79.884213,68.594192,12.673195,68.635580,79.566819,67.935113,79.461750,-0.000519,0.030440,68.253418,16.243825,80.835152,-0.024183,-40.001600,-0.000000,NaN,Inf,84.210656,-2.408974,1.002791,0.291792,0.220270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607178,68.297062,68.766516,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428491,68.538353,14.474049,68.073663,-0.041262,0.033446,0.000000,14.335829,80.331568,-0.000276,68.355557,79.837910,68.586296,12.639776,68.614794,79.596170,67.933232,79.448391,-0.000518,0.030435,68.239142,16.219111,80.821796,-0.024282,-39.999921,0.000001,NaN,Inf,84.089806,-2.402035,0.994564,0.292436,0.220943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590137,68.277936,68.748845,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449468,68.536977,14.417489,68.072562,-0.043934,0.033440,0.000000,14.344677,80.361663,-0.000158,68.366922,79.921804,68.589752,12.613715,68.621162,79.547487,67.937611,79.457402,-0.000519,0.030435,68.233158,16.171674,80.858381,-0.024199,-40.001731,-0.000000,NaN,Inf,84.192594,-2.409843,1.003158,0.292111,0.220050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591931,68.289710,68.764856,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704769,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462078,68.537803,14.506204,68.073388,-0.044893,0.033481,0.000000,14.346960,80.352506,-0.000147,68.367792,79.953976,68.584262,12.651397,68.628973,79.493868,67.938487,79.402061,-0.000519,0.030436,68.250156,16.231554,80.838801,-0.024247,-40.001233,0.000000,NaN,Inf,84.134260,-2.407686,0.997787,0.292569,0.220696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609299,68.280059,68.772380,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457870,68.535326,14.437187,68.070083,-0.044049,0.033513,0.000000,14.339540,80.302101,-0.000260,68.364511,79.989439,68.597801,12.664693,68.639606,79.484655,67.958055,79.541394,-0.000520,0.030449,68.248938,16.301421,80.830402,-0.024088,-40.001338,-0.000000,NaN,Inf,84.100879,-2.448707,1.003051,0.293028,0.221231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613281,68.294020,68.761182,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431800,68.535326,14.507153,68.070083,-0.041565,0.033512,0.000000,14.337827,80.289602,-0.000269,68.371898,79.951503,68.608343,12.673747,68.630198,79.509997,67.947198,79.385256,-0.000519,0.030467,68.243932,16.234400,80.816289,-0.024309,-40.001416,0.000000,NaN,Inf,84.109816,-2.367241,0.998569,0.294531,0.221943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.601796,68.312052,68.767787,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429824,68.537803,14.495569,68.070909,-0.042926,0.033500,0.000000,14.342965,80.334127,-0.000139,68.378460,79.962001,68.606156,12.621953,68.641729,79.555227,67.933846,79.464504,-0.000518,0.030451,68.248850,16.148794,80.811963,-0.024211,-40.000603,-0.000001,NaN,Inf,84.180577,-2.469614,1.005221,0.294381,0.221994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637430,68.310695,68.791013,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461875,68.536702,14.444283,68.067604,-0.044853,0.033496,0.000000,14.338398,80.310439,-0.000130,68.371920,79.890997,68.595701,12.575626,68.641247,79.545934,67.943477,79.409496,-0.000518,0.030481,68.240232,16.192799,80.872334,-0.024229,-40.001233,-0.000001,NaN,Inf,84.188423,-2.398770,1.004556,0.294030,0.221830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638612,68.309798,68.763653,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439108,68.536152,14.496889,68.069532,-0.045117,0.033499,0.000000,14.337399,80.284597,-0.000122,68.392693,80.014750,68.601847,12.565003,68.641576,79.618764,67.961908,79.459265,-0.000518,0.030472,68.242844,16.160458,80.748313,-0.024119,-40.000498,0.000000,NaN,Inf,84.100329,-2.448301,0.998784,0.293259,0.221410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650577,68.307632,68.780407,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428715,68.538353,14.527992,68.065676,-0.044026,0.033523,0.000000,14.341823,80.289021,0.000053,68.384697,79.889387,68.613854,12.705637,68.631555,79.513341,67.942208,79.481482,-0.000518,0.030456,68.235661,16.266784,80.742621,-0.024228,-40.000997,-0.000001,NaN,Inf,84.161554,-2.430631,1.004002,0.292864,0.221196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656767,68.301351,68.781084,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449692,68.538353,14.414729,68.065676,-0.041582,0.033577,0.000000,14.343393,80.349919,0.000011,68.330006,79.935627,68.561909,12.671319,68.604948,79.519148,67.907078,79.480767,-0.000518,0.030455,68.209414,16.254734,80.850734,-0.024349,-40.001180,-0.000001,NaN,Inf,84.191985,-2.394821,1.006881,0.293228,0.221706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620193,68.274325,68.763851,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469161,68.536427,14.515919,68.068155,-0.042408,0.033626,0.000000,14.342537,80.281726,-0.000088,68.339761,79.964984,68.594761,12.633433,68.606217,79.528070,67.918984,79.473381,-0.000518,0.030471,68.204712,16.147381,80.808435,-0.024358,-40.001075,0.000000,NaN,Inf,84.135030,-2.360209,0.997580,0.293290,0.221326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634762,68.279753,68.735439,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450959,68.537252,14.422488,68.066778,-0.044827,0.033684,0.000000,14.340824,80.357156,0.000148,68.364555,79.925586,68.596379,12.652275,68.622803,79.588942,67.947286,79.398210,-0.000519,0.030474,68.227065,16.157155,80.758754,-0.024368,-40.000682,-0.000000,NaN,Inf,84.080300,-2.377473,1.003232,0.293264,0.221114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653836,68.289272,68.758733,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418951,68.538628,14.444296,68.067879,-0.045052,0.033723,0.000000,14.335829,80.350200,0.000149,68.377593,79.882743,68.605806,12.639776,68.616851,79.481923,67.933804,79.455084,-0.000520,0.030485,68.226065,16.266205,80.805317,-0.024231,-40.000918,0.000000,NaN,Inf,84.130491,-2.460300,0.998030,0.293396,0.221432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651211,68.288725,68.767286,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456555,68.536977,14.493501,68.066502,-0.043939,0.033762,0.000000,14.338683,80.359265,0.000025,68.363251,79.941638,68.608824,12.638226,68.645229,79.525358,67.931417,79.476384,-0.000520,0.030509,68.255946,16.174542,80.778313,-0.024483,-40.001259,-0.000000,NaN,Inf,84.204056,-2.401628,1.001757,0.293036,0.221105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649658,68.301308,68.778198,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458610,68.536977,14.396379,68.066502,-0.043142,0.033804,0.000000,14.341395,80.349555,0.000379,68.358797,79.900492,68.578488,12.619568,68.622781,79.628301,67.926098,79.411187,-0.000520,0.030528,68.223365,16.276694,80.740072,-0.024496,-40.001678,-0.000000,NaN,Inf,84.115034,-2.387727,1.002556,0.292178,0.221138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638021,68.276361,68.751690,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439413,68.538078,14.468170,68.066778,-0.044177,0.033881,0.000000,14.339540,80.421737,0.000140,68.356735,79.974982,68.589140,12.617876,68.605583,79.521977,67.934002,79.437083,-0.000521,0.030542,68.216750,16.243497,80.781291,-0.024512,-40.000551,0.000001,NaN,Inf,84.109458,-2.429697,0.995696,0.293230,0.221381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643687,68.282029,68.757926,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437730,68.536702,14.417675,68.068706,-0.046513,0.033935,0.000000,14.344249,80.365157,-0.000084,68.356540,80.010554,68.595242,12.647707,68.624575,79.640445,67.936718,79.477868,-0.000522,0.030555,68.240540,16.169933,80.826790,-0.024474,-40.000708,-0.000000,NaN,Inf,84.162654,-2.418814,1.001992,0.292212,0.220902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665167,68.298944,68.776430,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433688,68.537803,14.493025,68.069257,-0.045718,0.034014,0.000000,14.339682,80.356341,0.000023,68.394956,79.890982,68.626102,12.654070,68.655031,79.557160,67.953791,79.429717,-0.000522,0.030564,68.252141,16.209180,80.857955,-0.024318,-40.001233,0.000000,NaN,Inf,84.165849,-2.391952,0.998611,0.293133,0.220924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684393,68.305706,68.795151,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458454,68.537803,14.509236,68.069257,-0.043042,0.034065,0.000000,14.343107,80.337212,0.000258,68.367121,79.921047,68.602109,12.663530,68.626872,79.571668,67.938643,79.465626,-0.000521,0.030556,68.229636,16.205877,80.749616,-0.024172,-40.000944,-0.000001,NaN,Inf,84.177926,-2.443947,1.004111,0.292535,0.221686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684087,68.296253,68.760070,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446072,68.537252,14.378323,68.067329,-0.043225,0.034114,0.000000,14.337970,80.433896,-0.000107,68.338331,79.924681,68.564380,12.677805,68.613241,79.567671,67.925029,79.428331,-0.000524,0.030546,68.223956,16.234871,80.773195,-0.024205,-40.000708,-0.000001,NaN,Inf,84.110707,-2.402753,1.003512,0.293034,0.221100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655083,68.285946,68.750622,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432309,68.536427,14.442614,68.068430,-0.045790,0.034112,0.000000,14.344106,80.341153,-0.000012,68.356496,79.902716,68.586209,12.687693,68.628426,79.556043,67.940833,79.375864,-0.000524,0.030556,68.225610,16.210978,80.772315,-0.024222,-40.001862,0.000001,NaN,Inf,84.137943,-2.414638,0.995311,0.292400,0.220814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649899,68.284501,68.751868,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447453,68.538628,14.456547,68.066227,-0.046723,0.034132,0.000000,14.336400,80.391630,0.000240,68.383788,79.978502,68.610573,12.617346,68.627441,79.555345,67.939629,79.418272,-0.000523,0.030581,68.237646,16.232481,80.796588,-0.024255,-40.001574,-0.000000,NaN,Inf,84.180296,-2.470063,1.000714,0.292924,0.220730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677591,68.275200,68.750250,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457997,68.535601,14.472960,68.067329,-0.045814,0.034145,0.000000,14.348387,80.340858,0.000072,68.360559,79.886855,68.597866,12.595403,68.614313,79.523165,67.933697,79.498821,-0.000522,0.030598,68.206521,16.196717,80.753428,-0.024238,-40.000393,-0.000000,NaN,Inf,84.141382,-2.438087,1.000629,0.292265,0.220418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675688,68.283691,68.744738,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422268,68.535601,14.548331,68.067329,-0.043028,0.034185,0.000000,14.339540,80.314522,0.000030,68.373642,79.863225,68.598697,12.579378,68.620549,79.557180,67.948538,79.469894,-0.000522,0.030601,68.243610,16.224954,80.812780,-0.024234,-40.001390,-0.000000,NaN,Inf,84.109744,-2.373741,1.001035,0.292846,0.220766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684831,68.300739,68.779930,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446433,68.536977,14.413453,68.067604,-0.043148,0.034176,0.000000,14.340396,80.349537,0.000318,68.360280,79.922071,68.589096,12.641570,68.613438,79.541902,67.928009,79.443326,-0.000522,0.030623,68.233535,16.128175,80.873516,-0.024249,-40.000420,-0.000001,NaN,Inf,84.206751,-2.409554,1.008741,0.291767,0.220462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664838,68.306931,68.767728,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461264,68.538078,14.502727,68.064850,-0.044959,0.034188,0.000000,14.345819,80.347605,0.000267,68.362453,79.960631,68.582119,12.588430,68.625166,79.622132,67.936020,79.444668,-0.000522,0.030633,68.212140,16.209901,80.816123,-0.024236,-40.001600,0.000000,NaN,Inf,84.142499,-2.408292,0.997717,0.292947,0.221603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665342,68.287893,68.782797,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458749,68.536427,14.507884,68.064023,-0.046612,0.034196,0.000000,14.343107,80.367775,0.000105,68.369819,79.869229,68.591108,12.703007,68.611709,79.484474,67.936370,79.404738,-0.000522,0.030631,68.248052,16.244931,80.809659,-0.024240,-40.001101,-0.000000,NaN,Inf,84.103361,-2.415331,1.002867,0.292855,0.221002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672669,68.287740,68.757383,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433962,68.536427,14.437193,68.064850,-0.045529,0.034213,0.000000,14.342251,80.353517,0.000410,68.354568,79.952678,68.584831,12.600523,68.614991,79.535445,67.921839,79.440121,-0.000522,0.030619,68.226159,16.276893,80.800481,-0.024246,-40.001416,-0.000001,NaN,Inf,84.108530,-2.444649,1.003398,0.293467,0.221727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682600,68.276054,68.774860,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458666,68.536427,14.507194,68.064850,-0.042891,0.034258,0.000000,14.341680,80.281360,0.000398,68.355828,79.982808,68.605324,12.594079,68.613875,79.514502,67.928099,79.438407,-0.000523,0.030605,68.224940,16.185907,80.877084,-0.024281,-40.001101,-0.000000,NaN,Inf,84.161772,-2.432507,1.000216,0.292622,0.221219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691043,68.278264,68.750365,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463102,68.538078,14.459082,68.065125,-0.043272,0.034226,0.000000,14.341395,80.345306,0.000233,68.359609,79.867354,68.608321,12.634739,68.600659,79.550235,67.931492,79.441224,-0.000522,0.030607,68.234517,16.211385,80.825241,-0.024350,-40.001416,-0.000001,NaN,Inf,84.108755,-2.411951,1.003356,0.292520,0.221461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707753,68.276273,68.772870,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448529,68.538078,14.477786,68.063473,-0.044968,0.034253,0.000000,14.342394,80.387164,0.000410,68.348440,79.944212,68.578750,12.709960,68.620549,79.449209,67.945610,79.405493,-0.000521,0.030591,68.204307,16.250289,80.795566,-0.024432,-40.001600,0.000000,NaN,Inf,84.098378,-2.413301,0.999722,0.292398,0.220258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679428,68.270386,68.776588,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431414,68.537252,14.506127,68.061820,-0.046481,0.034307,0.000000,14.341966,80.314824,0.000604,68.367650,79.878321,68.602503,12.605294,68.618120,79.558629,67.944998,79.413064,-0.000521,0.030590,68.227684,16.298596,80.913591,-0.024391,-40.000734,-0.000000,NaN,Inf,84.137910,-2.453339,1.002025,0.292575,0.221273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707753,68.301220,68.768497,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431518,68.537252,14.379981,68.061820,-0.046328,0.034404,0.000000,14.338398,80.314688,0.000280,68.390400,79.871180,68.617813,12.609394,68.643413,79.531592,67.954191,79.416352,-0.000522,0.030587,68.248404,16.216428,80.800218,-0.024397,-40.001888,-0.000001,NaN,Inf,84.183551,-2.447234,1.005177,0.292829,0.220783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709766,68.311549,68.795552,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458579,68.536977,14.451921,68.059066,-0.043682,0.034426,0.000000,14.339397,80.324022,0.000168,68.360328,79.913438,68.578181,12.665203,68.616654,79.423069,67.912253,79.429105,-0.000522,0.030587,68.204636,16.212833,80.744437,-0.024404,-40.000577,0.000001,NaN,Inf,84.183269,-2.454042,0.996429,0.292496,0.220925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682184,68.281043,68.761543,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460830,68.537528,14.390361,68.056587,-0.043032,0.034457,0.000000,14.344106,80.335433,0.000417,68.340251,79.936828,68.601213,12.661430,68.613919,79.510735,67.929875,79.465483,-0.000522,0.030580,68.224225,16.268411,80.747515,-0.024423,-40.000918,0.000000,NaN,Inf,84.109541,-2.402852,0.999539,0.292922,0.221155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709788,68.295771,68.774579,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434795,68.536977,14.437764,68.052731,-0.044913,0.034457,0.000000,14.342822,80.384977,0.000031,68.379863,79.863908,68.597954,12.646769,68.649736,79.592243,67.963123,79.478564,-0.000521,0.030574,68.246947,16.221837,80.920484,-0.024428,-40.001049,0.000001,NaN,Inf,84.103987,-2.394089,0.995127,0.292883,0.220907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706528,68.295421,68.790347,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464774,68.537803,14.491909,68.049977,-0.046258,0.034446,0.000000,14.341395,80.341547,-0.000077,68.380798,79.907801,68.625883,12.586779,68.619892,79.568162,67.937449,79.480728,-0.000522,0.030587,68.240440,16.179386,80.836173,-0.024429,-40.000997,-0.000000,NaN,Inf,84.183010,-2.420232,1.000206,0.292692,0.220474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707447,68.281787,68.769680,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463879,68.537803,14.378534,68.049977,-0.044764,0.034427,0.000000,14.336828,80.323415,0.000173,68.350660,79.922240,68.592376,12.590206,68.617551,79.587228,67.957410,79.430291,-0.000521,0.030604,68.239613,16.235206,80.874027,-0.024432,-40.000734,-0.000000,NaN,Inf,84.093571,-2.390609,1.001876,0.292461,0.221511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693055,68.292751,68.759707,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430436,68.535601,14.443578,68.045846,-0.043103,0.034453,0.000000,14.335972,80.278594,0.000168,68.347442,79.897018,68.583234,12.600116,68.595102,79.440506,67.944604,79.447228,-0.000522,0.030592,68.218195,16.243867,80.789307,-0.024465,-40.001390,0.000001,NaN,Inf,84.095997,-2.447149,0.994099,0.292523,0.221511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658145,68.260735,68.770182,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451743,68.535601,14.431986,68.042265,-0.043425,0.034488,0.000000,14.342822,80.302605,-0.000079,68.358613,79.988985,68.591414,12.580540,68.634048,79.491034,67.942965,79.450649,-0.000522,0.030604,68.238482,16.221344,80.828463,-0.024449,-40.000551,-0.000000,NaN,Inf,84.184557,-2.422058,1.000911,0.292317,0.220844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690845,68.283888,68.774777,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462621,68.535601,14.444013,68.042265,-0.045902,0.034466,0.000000,14.339112,80.326352,0.000040,68.375084,79.865721,68.586602,12.628377,68.617595,79.559034,67.933356,79.424412,-0.000522,0.030623,68.237611,16.237489,80.853958,-0.024432,-40.001311,0.000000,NaN,Inf,84.126710,-2.417938,0.998633,0.293131,0.221704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680215,68.283647,68.770993,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453820,68.537803,14.442489,68.041439,-0.046618,0.034424,0.000000,14.340539,80.296889,0.000278,68.374168,79.922864,68.597472,12.580703,68.638862,79.523791,67.951564,79.503541,-0.000523,0.030639,68.233800,16.250239,80.847716,-0.024419,-40.000918,0.000000,NaN,Inf,84.097205,-2.427360,0.998713,0.291865,0.220696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687761,68.271655,68.772149,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415202,68.537528,14.368630,68.040337,-0.045543,0.034353,0.000000,14.338113,80.337774,0.000078,68.357895,79.887138,68.592442,12.568979,68.617616,79.503437,67.926022,79.405946,-0.000524,0.030641,68.236108,16.299010,80.890975,-0.024450,-40.001915,0.000000,NaN,Inf,84.123278,-2.388184,0.999216,0.292045,0.220765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676912,68.270364,68.748705,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699340,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459478,68.537528,14.459557,68.039511,-0.043196,0.034298,0.000000,14.344820,80.315390,0.000134,68.372408,80.016811,68.581353,12.592325,68.621489,79.548933,67.941889,79.471257,-0.000524,0.030660,68.252712,16.257966,80.790160,-0.024462,-40.001259,0.000000,NaN,Inf,84.227883,-2.433422,0.996769,0.291765,0.220600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697407,68.291700,68.769546,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
