OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
1:36:12 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.444481,68.538903,14.441993,68.025189,-0.042136,0.033122,0.000000,14.341395,80.318339,-0.000134,68.365217,79.890420,68.590428,12.665570,68.628074,79.441039,67.976648,79.455262,-0.000538,0.030434,68.232277,16.289165,80.742030,-0.024454,-40.001259,-0.000000,NaN,Inf,84.082694,-2.381311,1.000199,0.291815,0.220150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624610,68.288307,68.771866,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448147,68.539729,14.437692,68.028494,-0.043856,0.033113,0.000000,14.344963,80.311610,-0.000163,68.361414,79.974882,68.591937,12.612206,68.612955,79.541905,67.958678,79.449035,-0.000537,0.030438,68.222264,16.204942,80.825056,-0.024289,-40.001259,0.000000,NaN,Inf,84.149721,-2.448275,0.999828,0.292386,0.220324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616145,68.289401,68.776349,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466704,68.538903,14.512044,68.028219,-0.045003,0.033149,0.000000,14.342965,80.344587,-0.000192,68.358827,79.925615,68.577633,12.599931,68.608207,79.481398,67.950666,79.549879,-0.000537,0.030424,68.220914,16.284335,80.771989,-0.024262,-40.001862,0.000000,NaN,Inf,84.140598,-2.434821,0.999276,0.291744,0.220289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606410,68.273426,68.761695,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459125,68.538903,14.427278,68.028219,-0.044821,0.033204,0.000000,14.341680,80.384489,-0.000076,68.347658,79.904675,68.558451,12.584944,68.606478,79.500160,67.934425,79.422247,-0.000537,0.030389,68.222133,16.192963,80.803663,-0.024293,-40.001023,-0.000000,NaN,Inf,84.089437,-2.353704,1.003134,0.292330,0.220036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585147,68.261718,68.735908,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434953,68.537803,14.470626,68.027392,-0.042745,0.033183,0.000000,14.343964,80.324503,0.000216,68.367148,79.875771,68.596180,12.560964,68.634660,79.558997,67.947819,79.373925,-0.000538,0.030376,68.219737,16.242998,80.836783,-0.024170,-40.001626,0.000000,NaN,Inf,84.109987,-2.429999,0.997797,0.291424,0.220524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617895,68.299883,68.768823,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704402,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452978,68.538903,14.492120,68.025465,-0.041547,0.033189,0.000000,14.340253,80.351846,0.000042,68.372646,79.981706,68.602567,12.626256,68.633981,79.440061,67.958348,79.454447,-0.000536,0.030394,68.250883,16.216478,80.754594,-0.024339,-40.000656,-0.000000,NaN,Inf,84.174490,-2.478457,1.002471,0.291857,0.220029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620126,68.293384,68.770201,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699193,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468409,68.538903,14.439595,68.024914,-0.043673,0.033201,0.000000,14.345391,80.348811,0.000156,68.380706,79.926091,68.594234,12.650643,68.615252,79.525383,67.938604,79.494028,-0.000535,0.030391,68.242002,16.189125,80.754020,-0.024338,-40.001075,-0.000001,NaN,Inf,84.177550,-2.472265,1.006919,0.292343,0.219683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620935,68.282136,68.760861,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441691,68.538078,14.426752,68.021884,-0.044830,0.033195,0.000000,14.340539,80.360140,0.000441,68.354697,79.949179,68.560900,12.610718,68.609344,79.425515,67.939435,79.447223,-0.000535,0.030395,68.216777,16.237275,80.823243,-0.024319,-40.000761,0.000000,NaN,Inf,84.084814,-2.382122,0.998009,0.292399,0.220693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.572634,68.267080,68.744239,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460240,68.538078,14.519612,68.021884,-0.044677,0.033235,0.000000,14.341680,80.270573,0.000049,68.388288,79.892330,68.605979,12.609087,68.636147,79.540741,67.959965,79.424532,-0.000535,0.030384,68.260348,16.176390,80.851469,-0.024171,-40.001495,0.000000,NaN,Inf,84.156471,-2.416892,0.998966,0.291849,0.220613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594444,68.287650,68.782621,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474306,68.538628,14.510417,68.019405,-0.042752,0.033244,0.000000,14.344534,80.297453,0.000012,68.362497,79.904931,68.593971,12.614714,68.608338,79.548485,67.955610,79.480602,-0.000534,0.030374,68.244439,16.214032,80.804559,-0.024174,-40.000420,-0.000001,NaN,Inf,84.106138,-2.453881,1.004106,0.292760,0.220581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588669,68.277299,68.782841,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444803,68.538903,14.519764,68.020507,-0.041288,0.033249,0.000000,14.340111,80.373277,0.000160,68.354760,79.909278,68.576648,12.608007,68.598076,79.496308,67.933677,79.441245,-0.000536,0.030393,68.214359,16.221587,80.761304,-0.024288,-40.000341,-0.000000,NaN,Inf,84.068557,-2.408861,1.002495,0.291277,0.219741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577993,68.264541,68.746796,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704255,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443434,68.536977,14.559467,68.018028,-0.043012,0.033190,0.000000,14.341823,80.336581,-0.000098,68.369926,79.929834,68.593271,12.602868,68.609300,79.515460,67.966421,79.451773,-0.000535,0.030414,68.227069,16.242006,80.880817,-0.024255,-40.000865,-0.000001,NaN,Inf,84.148848,-2.415470,1.005189,0.291638,0.220082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591294,68.285746,68.765802,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463512,68.536977,14.453043,68.018028,-0.044482,0.033209,0.000000,14.340396,80.308514,-0.000305,68.377814,79.909076,68.598870,12.664244,68.633609,79.576616,67.954405,79.515315,-0.000536,0.030409,68.234970,16.277828,80.738420,-0.024273,-40.001416,-0.000001,NaN,Inf,84.150637,-2.440578,1.008034,0.292202,0.220846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603129,68.312553,68.779559,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461011,68.538903,14.517966,68.020507,-0.043299,0.033239,0.000000,14.343107,80.368919,-0.000170,68.388200,79.904641,68.605541,12.611003,68.632800,79.596440,67.956550,79.549695,-0.000537,0.030419,68.248682,16.246080,80.837396,-0.024360,-40.000629,0.000000,NaN,Inf,84.096163,-2.382491,0.999276,0.292701,0.220738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602319,68.310081,68.784196,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441243,68.538078,14.555866,68.016651,-0.041755,0.033282,0.000000,14.340681,80.382346,-0.000117,68.374052,79.911311,68.590231,12.654579,68.626214,79.476833,67.943130,79.527354,-0.000536,0.030449,68.248157,16.184252,80.740501,-0.024480,-40.000603,-0.000001,NaN,Inf,84.104872,-2.359721,1.003938,0.292087,0.220106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604878,68.294346,68.776604,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463028,68.537252,14.423559,68.014999,-0.042315,0.033254,0.000000,14.339682,80.358630,-0.000262,68.377379,79.986170,68.591893,12.650807,68.628708,79.512341,67.940243,79.398048,-0.000537,0.030442,68.241564,16.255454,80.826465,-0.024470,-40.000892,-0.000001,NaN,Inf,84.157685,-2.362492,1.007937,0.292123,0.221201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604878,68.284783,68.762084,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468144,68.539179,14.514444,68.013897,-0.044090,0.033237,0.000000,14.342537,80.456114,-0.000258,68.361754,79.967420,68.588350,12.655292,68.643871,79.549258,67.969417,79.489378,-0.000537,0.030416,68.226741,16.191686,80.772703,-0.024470,-40.000970,0.000000,NaN,Inf,84.097752,-2.453374,0.997271,0.292841,0.221103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607985,68.307017,68.773367,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438962,68.539179,14.439178,68.013897,-0.045220,0.033246,0.000000,14.338826,80.392095,0.000069,68.399736,79.995548,68.605388,12.606070,68.631399,79.509040,67.966506,79.443062,-0.000538,0.030423,68.240387,16.271663,80.841599,-0.024497,-40.001993,-0.000000,NaN,Inf,84.085806,-2.416307,1.003200,0.291839,0.220519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603413,68.309511,68.789158,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453647,68.538628,14.439077,68.017477,-0.043950,0.033257,0.000000,14.350528,80.401019,-0.000155,68.371400,80.010986,68.592921,12.621687,68.622669,79.565887,67.938379,79.411669,-0.000538,0.030418,68.247155,16.251695,80.781674,-0.024374,-40.000813,-0.000000,NaN,Inf,84.164979,-2.446982,1.000015,0.293419,0.221273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600088,68.294127,68.778505,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699340,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445534,68.538628,14.508659,68.013071,-0.042101,0.033267,0.000000,14.339825,80.374953,-0.000252,68.370031,79.916627,68.593665,12.685859,68.618424,79.522588,67.947812,79.471486,-0.000538,0.030408,68.245783,16.198985,80.833461,-0.024523,-40.000970,0.000000,NaN,Inf,84.124573,-2.441628,0.998992,0.292798,0.220548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599169,68.282398,68.764245,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466295,68.537803,14.472842,68.011143,-0.042235,0.033209,0.000000,14.339540,80.316483,0.000192,68.350780,79.817580,68.589771,12.622280,68.621181,79.417834,67.938817,79.468752,-0.000538,0.030377,68.231049,16.263188,80.805601,-0.024464,-40.000577,-0.000001,NaN,Inf,84.146589,-2.407674,1.004370,0.293057,0.220382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591119,68.275592,68.768139,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430084,68.537803,14.435455,68.011694,-0.044079,0.033178,0.000000,14.337685,80.371178,0.000069,68.364098,79.908314,68.586928,12.622546,68.622494,79.446945,67.950985,79.496770,-0.000538,0.030358,68.223299,16.268717,80.765078,-0.024463,-40.001233,-0.000000,NaN,Inf,84.089445,-2.400661,1.000453,0.292217,0.220682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606563,68.276073,68.767000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450216,68.537803,14.543791,68.011694,-0.045206,0.033131,0.000000,14.345819,80.361007,-0.000008,68.374310,79.927007,68.603550,12.581905,68.617505,79.528908,67.963351,79.430466,-0.000537,0.030369,68.230633,16.286368,80.816286,-0.024334,-40.001416,-0.000000,NaN,Inf,84.187716,-2.392516,1.000372,0.293048,0.220889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620694,68.286468,68.768136,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473181,68.540279,14.450180,68.010041,-0.043895,0.033118,0.000000,14.347246,80.331544,0.000285,68.378157,80.027521,68.597864,12.582190,68.615974,79.473130,67.936867,79.438586,-0.000537,0.030375,68.229937,16.306338,80.729770,-0.024472,-40.001810,-0.000001,NaN,Inf,84.133055,-2.452963,1.006476,0.292682,0.221137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596719,68.278700,68.766606,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473635,68.538628,14.550237,68.004533,-0.042081,0.033144,0.000000,14.343535,80.391411,0.000325,68.345260,79.971506,68.576757,12.630844,68.619802,79.533144,67.943237,79.435692,-0.000536,0.030387,68.221385,16.287695,80.819713,-0.024460,-40.001206,0.000000,NaN,Inf,84.073254,-2.420590,0.998411,0.291866,0.221001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598053,68.281697,68.770478,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440871,68.538353,14.540355,68.003706,-0.041571,0.033120,0.000000,14.340539,80.282343,0.000026,68.335043,79.917179,68.579601,12.601746,68.628051,79.552475,67.933778,79.427145,-0.000536,0.030430,68.210324,16.202488,80.778863,-0.024467,-40.000577,-0.000001,NaN,Inf,84.070375,-2.429059,1.005293,0.292446,0.220586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597987,68.277474,68.746481,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444263,68.538353,14.574640,68.003706,-0.043781,0.033096,0.000000,14.343964,80.253408,-0.000009,68.345605,79.929700,68.595480,12.581518,68.613588,79.555737,67.953150,79.540757,-0.000536,0.030421,68.225452,16.202303,80.742967,-0.024444,-40.000525,-0.000001,NaN,Inf,84.158971,-2.425799,1.006889,0.292464,0.220638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606803,68.270077,68.750463,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473556,68.540279,14.637631,67.999851,-0.045278,0.033117,0.000000,14.347817,80.321165,0.000018,68.353840,79.864030,68.585484,12.645565,68.613151,79.590230,67.941900,79.478008,-0.000534,0.030441,68.224603,16.261291,80.843084,-0.024314,-39.999974,-0.000001,NaN,Inf,84.149763,-2.362799,1.009026,0.292755,0.221271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591818,68.281282,68.758752,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466658,68.538903,14.570857,67.997372,-0.043954,0.033168,0.000000,14.342394,80.291553,-0.000274,68.401686,79.877612,68.595283,12.576686,68.637919,79.510163,67.954748,79.482543,-0.000532,0.030452,68.250198,16.328069,80.824771,-0.024152,-40.000892,-0.000002,NaN,Inf,84.094677,-2.403034,1.011343,0.292374,0.221435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644427,68.298154,68.780732,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-14.999734,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465666,68.537252,14.464852,67.995168,-0.042567,0.033174,0.000000,14.343107,80.355190,-0.000306,68.394059,79.968641,68.604009,12.624869,68.640829,79.541354,67.968273,79.408492,-0.000531,0.030458,68.263233,16.310076,80.767890,-0.024151,-40.000892,-0.000001,NaN,Inf,84.089563,-2.406592,1.007203,0.292473,0.221228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638193,68.313953,68.778872,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444844,68.538078,14.540131,67.991863,-0.042879,0.033148,0.000000,14.344249,80.285727,-0.000038,68.359358,79.944930,68.600903,12.690446,68.621924,79.567757,67.940804,79.503171,-0.000531,0.030492,68.229303,16.243939,80.839516,-0.024144,-40.001206,0.000000,NaN,Inf,84.090599,-2.473826,0.999944,0.291535,0.219758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.601837,68.272593,68.763475,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455380,68.538078,14.442098,67.991863,-0.045326,0.033153,0.000000,14.344820,80.322254,-0.000286,68.373720,79.924384,68.598082,12.592651,68.628664,79.527583,67.962757,79.500966,-0.000531,0.030523,68.234591,16.275032,80.781023,-0.024023,-40.000997,-0.000001,NaN,Inf,84.147911,-2.377694,1.006597,0.291501,0.220291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615225,68.311349,68.773360,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.486746,68.537803,14.505974,67.992414,-0.046318,0.033171,0.000000,14.347959,80.323269,-0.000342,68.353447,79.922975,68.593117,12.725150,68.621202,79.541479,67.948157,79.427709,-0.000531,0.030499,68.234547,16.255034,80.783673,-0.024034,-40.000708,0.000000,NaN,Inf,84.119319,-2.401244,0.999081,0.292331,0.220738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598206,68.286008,68.752954,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474346,68.540279,14.459418,67.992139,-0.044340,0.033199,0.000000,14.343821,80.251794,-0.000073,68.381780,79.893334,68.600663,12.622810,68.627088,79.561788,67.952162,79.487235,-0.000530,0.030513,68.224883,16.216764,80.776598,-0.024001,-40.000236,-0.000000,NaN,Inf,84.034030,-2.439770,1.001327,0.291442,0.220054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611156,68.294805,68.766098,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439381,68.538903,14.430883,67.991588,-0.042804,0.033231,0.000000,14.341966,80.418116,-0.000263,68.375850,79.938261,68.599219,12.562881,68.632711,79.508268,67.953674,79.506601,-0.000529,0.030534,68.235484,16.322226,80.877207,-0.023986,-40.002255,0.000000,NaN,Inf,84.070098,-2.400605,0.998969,0.292362,0.220332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598074,68.283798,68.768440,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456113,68.540004,14.453216,67.990486,-0.045139,0.033241,0.000000,14.342537,80.404958,-0.000304,68.381846,79.938182,68.616520,12.694280,68.631311,79.570445,67.977596,79.380497,-0.000527,0.030569,68.251828,16.229264,80.763403,-0.023973,-40.002308,0.000000,NaN,Inf,84.172869,-2.390561,0.999411,0.291556,0.220624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615793,68.315244,68.763255,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476284,68.540004,14.508101,67.990486,-0.046635,0.033226,0.000000,14.344677,80.349078,-0.000017,68.357660,79.867713,68.583319,12.653192,68.615973,79.479036,67.927865,79.352275,-0.000527,0.030580,68.232152,16.238788,80.746617,-0.023990,-40.001285,0.000000,NaN,Inf,84.119258,-2.503464,0.999800,0.291679,0.220943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582171,68.279531,68.759689,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441120,68.537252,14.469950,67.991313,-0.046666,0.033230,0.000000,14.339968,80.281119,-0.000079,68.387257,79.888831,68.607224,12.663164,68.633652,79.506270,67.956431,79.531211,-0.000527,0.030583,68.246909,16.269851,80.840619,-0.023984,-40.001442,-0.000000,NaN,Inf,84.064571,-2.474219,1.002198,0.292666,0.221648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600262,68.280581,68.759975,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439992,68.537803,14.558729,67.990486,-0.044520,0.033244,0.000000,14.341823,80.318276,-0.000259,68.378196,79.893772,68.583340,12.606293,68.625556,79.570383,67.958116,79.415043,-0.000527,0.030560,68.211368,16.281388,80.776395,-0.023981,-40.001180,-0.000000,NaN,Inf,84.157194,-2.372997,1.001996,0.292144,0.220546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589674,68.284126,68.772048,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467363,68.540279,14.555719,67.989109,-0.043254,0.033238,0.000000,14.341395,80.274864,-0.000155,68.367547,79.891882,68.591477,12.667364,68.620808,79.515031,67.962361,79.475178,-0.000526,0.030555,68.223032,16.225168,80.842373,-0.023995,-40.001731,-0.000001,NaN,Inf,84.160808,-2.458917,1.008223,0.292546,0.220947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599474,68.300166,68.758005,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468474,68.540279,14.474725,67.989109,-0.044466,0.033299,0.000000,14.347817,80.383925,0.000300,68.368067,79.905451,68.577522,12.582761,68.611006,79.548671,67.935437,79.350680,-0.000526,0.030561,68.223553,16.230113,80.741599,-0.024262,-40.001075,-0.000001,NaN,Inf,84.089025,-2.419546,1.006107,0.291830,0.219990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592168,68.288700,68.774734,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441110,68.538078,14.534045,67.988283,-0.046389,0.033290,0.000000,14.340253,80.321773,0.000009,68.355878,79.861340,68.602128,12.635065,68.618161,79.585437,67.973063,79.421799,-0.000527,0.030556,68.243599,16.227801,80.803868,-0.024268,-40.000787,-0.000000,NaN,Inf,84.086014,-2.482948,1.000432,0.292142,0.220340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582696,68.293776,68.769946,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451714,68.538078,14.502283,67.986355,-0.046672,0.033291,0.000000,14.336400,80.263496,0.000075,68.365111,79.876817,68.593204,12.642305,68.626694,79.564472,67.958660,79.456634,-0.000526,0.030566,68.228449,16.248398,80.782883,-0.024276,-40.000892,-0.000001,NaN,Inf,84.158046,-2.468963,1.006435,0.291607,0.220097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610346,68.294827,68.794199,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473912,68.538903,14.498491,67.982224,-0.044504,0.033286,0.000000,14.344534,80.291569,0.000541,68.364655,79.934332,68.584718,12.583883,68.622362,79.532350,67.959032,79.415469,-0.000526,0.030565,68.229233,16.280325,80.738317,-0.024269,-40.000918,-0.000000,NaN,Inf,84.146917,-2.374172,1.000168,0.293230,0.220833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580245,68.278852,68.763405,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430896,68.538628,14.541780,67.983325,-0.043302,0.033281,0.000000,14.338398,80.350154,0.000140,68.379928,79.937129,68.602478,12.660615,68.645532,79.506656,67.978991,79.467773,-0.000526,0.030553,68.242877,16.212490,80.811149,-0.024274,-40.000865,-0.000000,NaN,Inf,84.069898,-2.459523,1.001698,0.292684,0.221408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606737,68.321568,68.777947,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449348,68.538628,14.427344,67.983325,-0.044518,0.033319,0.000000,14.344820,80.263907,-0.000055,68.370542,79.933318,68.582662,12.621688,68.614901,79.617221,67.947495,79.439588,-0.000526,0.030556,68.224378,16.141788,80.828666,-0.024297,-40.001547,-0.000001,NaN,Inf,84.186337,-2.441545,1.007684,0.293105,0.220791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587749,68.286358,68.776810,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470960,68.539179,14.529940,67.980020,-0.046443,0.033272,0.000000,14.341680,80.346245,0.000093,68.359351,79.952595,68.578506,12.636655,68.625709,79.568448,67.953273,79.410820,-0.000527,0.030537,68.221439,16.320300,80.803337,-0.024303,-40.001364,0.000000,NaN,Inf,84.136235,-2.430491,0.998477,0.293183,0.221206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586917,68.269726,68.741028,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466991,68.537803,14.541315,67.979470,-0.045889,0.033273,0.000000,14.341252,80.358892,0.000288,68.369214,79.934136,68.590973,12.569835,68.621552,79.501524,67.951148,79.405168,-0.000527,0.030542,68.218912,16.319707,80.819061,-0.024297,-40.001364,-0.000001,NaN,Inf,84.078176,-2.457138,1.004076,0.292184,0.220675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591074,68.274300,68.767578,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439205,68.537528,14.503157,67.976165,-0.044011,0.033260,0.000000,14.341823,80.259929,-0.000011,68.394550,79.923011,68.596835,12.627174,68.635730,79.515460,67.964609,79.478544,-0.000526,0.030526,68.232711,16.234457,80.847532,-0.024279,-40.000734,-0.000001,NaN,Inf,84.087557,-2.459113,1.005137,0.292200,0.221016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640161,68.298459,68.792249,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455791,68.537252,14.424255,67.976991,-0.042924,0.033298,0.000000,14.343821,80.337599,0.000115,68.354307,79.951324,68.597097,12.602256,68.607308,79.577433,67.946529,79.514822,-0.000525,0.030516,68.229620,16.285683,80.759793,-0.024293,-40.001495,-0.000001,NaN,Inf,84.162669,-2.419354,1.004429,0.292336,0.220859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613408,68.273359,68.779169,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466771,68.537252,14.520620,67.976991,-0.044517,0.033342,0.000000,14.340967,80.313825,0.000302,68.370559,79.930927,68.615294,12.561230,68.651702,79.475651,67.964563,79.471811,-0.000525,0.030530,68.256650,16.222443,80.778476,-0.024313,-40.001233,-0.000002,NaN,Inf,84.162779,-2.476866,1.013631,0.292547,0.221080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639089,68.287824,68.783061,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704916,-14.999754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470557,68.540004,14.458334,67.978092,-0.045513,0.033335,0.000000,14.339540,80.335442,0.000034,68.385574,79.892301,68.609323,12.631089,68.644066,79.611126,67.975945,79.473486,-0.000525,0.030536,68.247292,16.244317,80.802665,-0.024280,-40.001495,-0.000001,NaN,Inf,84.087602,-2.424189,1.003722,0.291462,0.220221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639767,68.285176,68.787370,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439095,68.540830,14.543308,67.977817,-0.044332,0.033403,0.000000,14.344106,80.293429,0.000004,68.365909,79.974188,68.573475,12.556050,68.624834,79.522795,67.949066,79.391208,-0.000526,0.030546,68.215188,16.230341,80.806415,-0.024315,-40.001128,0.000000,NaN,Inf,84.080094,-2.434356,0.999155,0.292444,0.220281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605577,68.289224,68.750953,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436313,68.540830,14.546222,67.977817,-0.042397,0.033440,0.000000,14.347389,80.341493,0.000323,68.366756,79.994201,68.585264,12.578418,68.616257,79.554110,67.942434,79.415059,-0.000526,0.030523,68.219759,16.251181,80.803498,-0.024325,-40.000734,-0.000001,NaN,Inf,84.166268,-2.467161,1.007217,0.292653,0.220554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637733,68.263598,68.749729,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467294,68.540004,14.606156,67.976991,-0.041250,0.033504,0.000000,14.347817,80.350584,0.000100,68.377055,79.967990,68.588086,12.621748,68.613675,79.501570,67.956136,79.442422,-0.000527,0.030512,68.242481,16.192536,80.795605,-0.024333,-40.001442,-0.000001,NaN,Inf,84.173825,-2.443223,1.007613,0.292602,0.220846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605642,68.281806,68.775471,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470192,68.540279,14.590597,67.977817,-0.043767,0.033511,0.000000,14.341109,80.329004,0.000033,68.363191,79.948775,68.592613,12.561209,68.616125,79.493070,67.955478,79.437347,-0.000527,0.030525,68.216188,16.239815,80.877656,-0.024322,-40.000525,-0.000001,NaN,Inf,84.088937,-2.437076,1.009598,0.292047,0.221269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605183,68.270120,68.771905,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454274,68.539179,14.479744,67.978368,-0.045200,0.033516,0.000000,14.344106,80.376128,0.000312,68.372947,79.899467,68.589223,12.588838,68.633520,79.522306,67.960730,79.450628,-0.000526,0.030549,68.230508,16.276779,80.763341,-0.024293,-40.001180,-0.000001,NaN,Inf,84.081356,-2.440099,1.008321,0.291788,0.220548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.618833,68.291259,68.763855,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441182,68.539179,14.547256,67.978368,-0.044245,0.033516,0.000000,14.341538,80.343487,0.000331,68.401323,79.988351,68.594494,12.632271,68.665398,79.482904,67.978502,79.466179,-0.000527,0.030529,68.243631,16.305060,80.766973,-0.024321,-40.001416,-0.000000,NaN,Inf,84.123422,-2.435717,1.001762,0.291644,0.219990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637405,68.304849,68.788262,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470356,68.540279,14.529549,67.978368,-0.042351,0.033544,0.000000,14.345961,80.370302,0.000257,68.367473,79.920327,68.597556,12.598197,68.620654,79.492218,67.947314,79.467991,-0.000528,0.030542,68.240326,16.223992,80.843839,-0.024358,-40.000393,-0.000001,NaN,Inf,84.162052,-2.443040,1.007346,0.293418,0.221273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604723,68.299597,68.768734,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464972,68.540279,14.500149,67.978368,-0.041237,0.033537,0.000000,14.336971,80.343334,0.000530,68.377444,79.967215,68.582683,12.605683,68.624483,79.561457,67.958191,79.483160,-0.000528,0.030541,68.211442,16.278669,80.827996,-0.024373,-40.000367,-0.000001,NaN,Inf,84.080911,-2.409711,1.004091,0.291817,0.220575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.608136,68.270995,68.762149,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444809,68.538353,14.534818,67.978092,-0.043855,0.033511,0.000000,14.341395,80.382243,0.000680,68.368102,79.973751,68.606414,12.645994,68.615797,79.464997,67.952107,79.488727,-0.000529,0.030538,68.244677,16.251423,80.808272,-0.024386,-40.001311,-0.000000,NaN,Inf,84.095509,-2.409587,1.002432,0.291646,0.220060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623142,68.288918,68.759810,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456952,68.538353,14.440383,67.977817,-0.045364,0.033552,0.000000,14.339540,80.345575,0.000283,68.375946,79.991388,68.591454,12.597648,68.620370,79.523933,67.947948,79.410964,-0.000530,0.030542,68.246331,16.223641,80.798096,-0.024356,-40.000918,-0.000001,NaN,Inf,84.148281,-2.399468,1.006231,0.291300,0.220956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620648,68.283097,68.765627,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467113,68.538078,14.475790,67.976715,-0.045063,0.033541,0.000000,14.343964,80.372717,0.000273,68.358975,79.982492,68.594800,12.669933,68.614571,79.454364,67.946241,79.435140,-0.000530,0.030504,68.208243,16.210179,80.846247,-0.024367,-40.001023,0.000000,NaN,Inf,84.115332,-2.451708,0.998854,0.291245,0.220110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594901,68.278545,68.738157,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
