OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
1:38:53 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.468748,68.539454,14.448656,68.027943,-0.043686,0.033313,0.000000,14.340681,80.370906,-0.000170,68.368377,79.883372,68.592088,12.598790,68.624330,79.458742,67.961533,79.381090,-0.000539,0.030533,68.224690,16.225111,80.777701,-0.024264,-40.001626,0.000000,NaN,Inf,84.099915,-2.366970,0.998964,0.289785,0.219099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651206,68.281236,68.770891,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431006,68.538628,14.540046,68.029596,-0.042865,0.033347,0.000000,14.340967,80.333274,-0.000281,68.359816,79.961465,68.573715,12.594508,68.617590,79.535139,67.946672,79.496134,-0.000539,0.030528,68.235965,16.259364,80.838844,-0.024289,-40.001705,-0.000001,NaN,Inf,84.118787,-2.451941,1.004260,0.290559,0.219836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610804,68.282811,68.763105,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451716,68.539454,14.540759,68.032901,-0.045652,0.033390,0.000000,14.341680,80.342486,-0.000270,68.363272,79.808025,68.591103,12.609739,68.626255,79.532919,67.940588,79.432204,-0.000540,0.030525,68.214614,16.119778,80.792895,-0.024066,-40.001678,-0.000001,NaN,Inf,84.186038,-2.388663,1.007556,0.291142,0.219790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612401,68.279004,68.772817,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.480052,68.538353,14.471985,68.035104,-0.046986,0.033411,0.000000,14.346675,80.331137,-0.000146,68.342236,79.948493,68.562101,12.625011,68.609714,79.491953,67.936865,79.484375,-0.000542,0.030499,68.215461,16.187456,80.755468,-0.024298,-40.000839,-0.000001,NaN,Inf,84.130637,-2.428938,1.006161,0.291481,0.219663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603345,68.279507,68.747903,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471748,68.539454,14.551335,68.038134,-0.045270,0.033442,0.000000,14.337256,80.325804,-0.000243,68.370526,79.879622,68.592612,12.622444,68.630675,79.551964,67.950390,79.492424,-0.000543,0.030484,68.219399,16.231368,80.816534,-0.024235,-40.001521,-0.000001,NaN,Inf,84.091772,-2.395040,1.004348,0.290805,0.219581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630120,68.286335,68.765159,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430414,68.537803,14.488717,68.040888,-0.043278,0.033435,0.000000,14.340539,80.409171,-0.000265,68.360489,79.977768,68.607157,12.579235,68.638573,79.482720,67.970638,79.449182,-0.000544,0.030477,68.222165,16.249747,80.797790,-0.024285,-40.001338,-0.000001,NaN,Inf,84.076313,-2.395071,1.005499,0.292009,0.220425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.618067,68.279266,68.780820,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446192,68.537803,14.500661,68.040888,-0.044388,0.033480,0.000000,14.345105,80.329404,-0.000257,68.359121,79.898192,68.599677,12.620342,68.614462,79.494621,67.959696,79.497334,-0.000543,0.030459,68.241885,16.312074,80.852446,-0.024065,-40.001941,-0.000001,NaN,Inf,84.186820,-2.446675,1.004040,0.290976,0.219793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598948,68.294650,68.774457,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464972,68.539729,14.561770,68.045019,-0.046398,0.033464,0.000000,14.344249,80.326096,0.000021,68.365900,79.970757,68.593596,12.603499,68.625839,79.516419,67.960701,79.389392,-0.000543,0.030476,68.214765,16.214731,80.841637,-0.024202,-40.000892,-0.000001,NaN,Inf,84.143978,-2.400816,1.003770,0.291354,0.219839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.608660,68.288151,68.765073,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450882,68.539454,14.431377,68.045019,-0.046999,0.033472,0.000000,14.345533,80.335225,0.000041,68.372333,79.914376,68.596833,12.593528,68.635729,79.557633,67.955537,79.467726,-0.000542,0.030486,68.228239,16.217164,80.853364,-0.024296,-40.000341,-0.000001,NaN,Inf,84.094957,-2.480114,1.006692,0.290967,0.219984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.614391,68.294716,68.790663,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456709,68.539179,14.506540,68.045295,-0.046082,0.033458,0.000000,14.341395,80.339259,0.000024,68.380980,79.894644,68.579642,12.602440,68.630171,79.524321,67.960505,79.466363,-0.000542,0.030480,68.241036,16.249126,80.807620,-0.024302,-40.001731,0.000000,NaN,Inf,84.132901,-2.418126,0.998650,0.291359,0.219268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586807,68.292068,68.792303,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.483608,68.539179,14.454575,68.045295,-0.043329,0.033496,0.000000,14.345248,80.371059,0.000304,68.374266,79.866172,68.579773,12.631251,68.608269,79.517581,67.954157,79.438057,-0.000542,0.030486,68.225627,16.288259,80.812289,-0.024304,-40.000761,-0.000001,NaN,Inf,84.116816,-2.424083,1.003447,0.290806,0.219190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582781,68.284299,68.775987,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437764,68.540830,14.442054,68.047774,-0.044237,0.033550,0.000000,14.337399,80.362557,0.000073,68.387931,79.891298,68.587253,12.616714,68.618662,79.412108,67.956694,79.435106,-0.000540,0.030513,68.235179,16.211327,80.903640,-0.024067,-40.001233,0.000000,NaN,Inf,84.043904,-2.438264,0.997995,0.291481,0.219458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611044,68.280141,68.778107,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453261,68.539454,14.547148,68.053282,-0.046290,0.033599,0.000000,14.342537,80.407083,0.000044,68.359097,79.943217,68.567787,12.662470,68.619144,79.528885,67.964246,79.416573,-0.000540,0.030539,68.223666,16.339370,80.843351,-0.024085,-40.000787,-0.000000,NaN,Inf,84.160197,-2.440834,1.000297,0.290999,0.219962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.570378,68.287275,68.775264,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474113,68.539179,14.436923,68.056587,-0.046906,0.033593,0.000000,14.342965,80.318764,0.000051,68.360401,79.897026,68.583273,12.634514,68.633803,79.522794,67.966391,79.434631,-0.000540,0.030553,68.227454,16.227230,80.780963,-0.024076,-40.001180,-0.000001,NaN,Inf,84.126444,-2.463937,1.006496,0.291423,0.219477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.601660,68.300690,68.784887,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454327,68.537252,14.485290,68.059892,-0.046001,0.033559,0.000000,14.341538,80.312761,-0.000071,68.373176,79.925975,68.579051,12.573056,68.617524,79.535383,67.954307,79.431082,-0.000541,0.030551,68.230324,16.204963,80.873352,-0.024080,-40.000105,0.000000,NaN,Inf,84.069629,-2.452981,0.997431,0.291768,0.219932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.570421,68.271935,68.776968,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437205,68.537252,14.428651,68.059892,-0.043306,0.033539,0.000000,14.341823,80.328736,-0.000218,68.379390,79.938280,68.571877,12.594222,68.625729,79.558160,67.958488,79.449324,-0.000541,0.030533,68.230346,16.106957,80.857485,-0.023823,-40.000367,-0.000000,NaN,Inf,84.121350,-2.443471,1.002142,0.291439,0.219099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571559,68.277646,68.772834,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446130,68.539729,14.419208,68.065401,-0.043460,0.033509,0.000000,14.341109,80.254803,-0.000207,68.339713,79.931069,68.590468,12.637063,68.614811,79.505619,67.950126,79.392619,-0.000542,0.030539,68.230716,16.220452,80.818919,-0.023845,-40.001521,0.000000,NaN,Inf,84.167823,-2.434422,0.999407,0.291416,0.218923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.563552,68.283774,68.767804,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461237,68.540279,14.513085,68.064299,-0.045952,0.033517,0.000000,14.339825,80.270189,0.000054,68.362483,79.966983,68.600070,12.620445,68.614855,79.564311,67.955180,79.421534,-0.000543,0.030545,68.220027,16.206697,80.770971,-0.024122,-40.001521,0.000000,NaN,Inf,84.146071,-2.467198,0.998136,0.291033,0.219616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587287,68.292133,68.772439,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447617,68.540004,14.468095,68.066778,-0.046453,0.033526,0.000000,14.346104,80.400354,-0.000210,68.383973,79.844774,68.593771,12.606823,68.636406,79.525934,67.970589,79.535389,-0.000543,0.030546,68.242793,16.203130,80.802703,-0.024114,-40.001416,-0.000001,NaN,Inf,84.105636,-2.451273,1.003585,0.291963,0.219736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.593872,68.309530,68.796146,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458977,68.539179,14.459014,68.066227,-0.044043,0.033576,0.000000,14.342679,80.340543,-0.000209,68.353206,79.976984,68.590840,12.571425,68.613104,79.476549,67.974946,79.410839,-0.000543,0.030556,68.225622,16.215458,80.889994,-0.023996,-40.001600,-0.000000,NaN,Inf,84.142311,-2.384128,1.001417,0.292297,0.219566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.578471,68.276661,68.766425,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466542,68.539179,14.455737,68.066227,-0.042718,0.033563,0.000000,14.338541,80.337549,0.000050,68.371675,80.013131,68.589418,12.533682,68.618749,79.473551,67.962776,79.437227,-0.000543,0.030551,68.246602,16.210335,80.829729,-0.023888,-40.000865,-0.000001,NaN,Inf,84.141841,-2.444515,1.007594,0.291342,0.219925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.564580,68.260686,68.759667,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438729,68.539729,14.414929,68.063748,-0.044989,0.033579,0.000000,14.340396,80.309985,-0.000179,68.361721,79.895432,68.568486,12.497692,68.610697,79.554614,67.944847,79.433042,-0.000541,0.030588,68.216783,16.203330,80.882326,-0.024029,-40.000997,0.000000,NaN,Inf,84.090151,-2.447483,0.999253,0.291510,0.220056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569414,68.284233,68.753803,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460545,68.539454,14.484008,68.067329,-0.046196,0.033596,0.000000,14.343821,80.375680,-0.000185,68.362610,79.915425,68.597314,12.567020,68.629558,79.534244,67.972358,79.477114,-0.000541,0.030607,68.230906,16.199698,80.815593,-0.024126,-40.001023,0.000000,NaN,Inf,84.166163,-2.432591,0.998352,0.291244,0.219787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597831,68.293533,68.774228,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471201,68.540279,14.437413,68.071184,-0.046572,0.033620,0.000000,14.339397,80.347557,-0.000030,68.389163,79.932930,68.621416,12.603378,68.646186,79.529168,67.981639,79.456039,-0.000541,0.030607,68.257089,16.147852,80.844943,-0.024142,-40.001495,-0.000000,NaN,Inf,84.106688,-2.428140,1.001623,0.291860,0.219661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622353,68.299354,68.791813,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463864,68.540279,14.530686,68.071184,-0.044745,0.033673,0.000000,14.347959,80.363147,-0.000160,68.354678,79.922975,68.575245,12.605742,68.609559,79.497312,67.946903,79.473417,-0.000542,0.030616,68.204352,16.190053,80.898048,-0.024144,-40.001783,0.000000,NaN,Inf,84.078623,-2.452703,0.997665,0.290695,0.219489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580330,68.281847,68.770816,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439631,68.540004,14.438175,68.073939,-0.042825,0.033648,0.000000,14.346675,80.402886,-0.000176,68.346246,79.936147,68.565205,12.645239,68.610325,79.507925,67.957539,79.379248,-0.000540,0.030627,68.208726,16.290342,80.888279,-0.024198,-40.001547,-0.000001,NaN,Inf,84.098513,-2.405364,1.004620,0.290653,0.219265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.584421,68.277208,68.744045,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455041,68.540555,14.537699,68.075316,-0.044085,0.033658,0.000000,14.347103,80.440905,-0.000162,68.341358,79.945510,68.586749,12.616467,68.606102,79.493685,67.935564,79.364658,-0.000539,0.030666,68.228228,16.267305,80.810881,-0.024428,-40.001574,0.000000,NaN,Inf,84.163988,-2.484314,0.999899,0.290423,0.219821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586018,68.279221,68.740370,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456148,68.538078,14.509339,68.079723,-0.046196,0.033739,0.000000,14.342965,80.330532,0.000105,68.352614,79.947057,68.582266,12.623095,68.607852,79.488406,67.933595,79.383537,-0.000540,0.030687,68.220067,16.180628,80.883916,-0.024358,-40.000813,-0.000001,NaN,Inf,84.122716,-2.472929,1.005718,0.290867,0.219112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582365,68.274735,68.737987,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438098,68.538628,14.464977,68.084680,-0.046539,0.033779,0.000000,14.338683,80.370706,0.000081,68.364759,79.904278,68.587165,12.631701,68.631877,79.485103,67.957473,79.411904,-0.000541,0.030671,68.237194,16.256424,80.804582,-0.024356,-40.001128,-0.000001,NaN,Inf,84.112980,-2.456118,1.003679,0.291642,0.219541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595578,68.290448,68.789689,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454846,68.538628,14.542742,68.084680,-0.044652,0.033778,0.000000,14.342679,80.337111,0.000102,68.357806,79.938487,68.595804,12.659840,68.618486,79.385281,67.965441,79.484624,-0.000541,0.030684,68.219478,16.180507,80.791609,-0.024126,-40.001285,-0.000000,NaN,Inf,84.166776,-2.460551,1.001862,0.290763,0.219559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617934,68.295349,68.776873,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465933,68.539454,14.487101,68.086057,-0.042666,0.033773,0.000000,14.343964,80.285278,0.000356,68.352374,79.990777,68.596373,12.611370,68.600763,79.491361,67.949987,79.421755,-0.000542,0.030703,68.248359,16.329311,80.844615,-0.024250,-40.001154,-0.000001,NaN,Inf,84.121319,-2.415777,1.006081,0.290343,0.219186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607697,68.292592,68.768496,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462240,68.540004,14.519981,68.092117,-0.043846,0.033801,0.000000,14.341680,80.291820,0.000111,68.365692,79.897203,68.595192,12.611208,68.630345,79.449311,67.968393,79.388782,-0.000542,0.030699,68.234820,16.186892,80.885406,-0.024343,-40.001416,-0.000000,NaN,Inf,84.092079,-2.445920,1.001463,0.290251,0.219798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612750,68.288084,68.781901,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433981,68.538078,14.603798,68.093769,-0.045906,0.033813,0.000000,14.344106,80.367793,0.000107,68.356371,79.839203,68.579816,12.594385,68.601244,79.522469,67.941122,79.458137,-0.000542,0.030702,68.215559,16.299588,80.808863,-0.024309,-40.000997,-0.000001,NaN,Inf,84.102643,-2.488249,1.003993,0.291690,0.219165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613581,68.271452,68.750496,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466893,68.538078,14.474119,68.093769,-0.046489,0.033799,0.000000,14.346104,80.275488,0.000387,68.359499,79.902277,68.603416,12.658371,68.610719,79.534246,67.958413,79.372801,-0.000543,0.030707,68.216625,16.157348,80.803682,-0.024303,-40.001259,-0.000002,NaN,Inf,84.177405,-2.410665,1.011765,0.290929,0.219089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604765,68.284670,68.758631,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450293,68.540555,14.526172,68.095697,-0.042838,0.033790,0.000000,14.341109,80.370026,0.000099,68.356740,79.907191,68.579007,12.581274,68.609165,79.478402,67.940246,79.437510,-0.000543,0.030683,68.232884,16.262460,80.933782,-0.024323,-40.001678,-0.000000,NaN,Inf,84.088098,-2.489866,1.000500,0.290680,0.218785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604459,68.273553,68.747127,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438569,68.540004,14.524873,68.098176,-0.042391,0.033789,0.000000,14.338826,80.285371,0.000104,68.358346,79.967609,68.588237,12.575728,68.608421,79.497795,67.951013,79.377113,-0.000543,0.030700,68.230357,16.235727,80.886794,-0.024317,-40.000970,-0.000001,NaN,Inf,84.123596,-2.435855,1.005249,0.291060,0.219510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607040,68.293183,68.776170,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468195,68.543031,14.478339,68.095697,-0.044253,0.033875,0.000000,14.346390,80.324804,0.000339,68.360845,79.956329,68.576426,12.648542,68.623212,79.508292,67.977234,79.389574,-0.000543,0.030718,68.217559,16.158783,80.839372,-0.024327,-40.001574,-0.000001,NaN,Inf,84.166874,-2.479338,1.005977,0.291363,0.220020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619750,68.282613,68.764972,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468449,68.539454,14.527191,68.098176,-0.046258,0.033860,0.000000,14.342251,80.318868,0.000227,68.361454,79.905896,68.587318,12.570018,68.619558,79.519799,67.956639,79.381681,-0.000544,0.030727,68.221478,16.168100,80.820060,-0.024332,-39.999895,-0.000000,NaN,Inf,84.089523,-2.496516,1.000701,0.290917,0.220011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620668,68.277711,68.764754,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446219,68.539454,14.432649,68.098176,-0.044864,0.033873,0.000000,14.341395,80.359198,0.000052,68.345722,79.921121,68.581260,12.630497,68.628879,79.531166,67.940792,79.460486,-0.000545,0.030752,68.209028,16.248141,80.759325,-0.024341,-40.001521,-0.000001,NaN,Inf,84.085257,-2.481649,1.004060,0.291272,0.219748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610868,68.281213,68.751412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442312,68.538353,14.450421,68.097350,-0.042897,0.033895,0.000000,14.340111,80.357914,0.000227,68.385334,79.914801,68.611005,12.534600,68.642423,79.506087,67.974871,79.456590,-0.000545,0.030730,68.241262,16.226181,80.861973,-0.024246,-40.001101,0.000000,NaN,Inf,84.145555,-2.408630,0.999061,0.290491,0.219748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672619,68.320121,68.787128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442915,68.540004,14.488671,68.097900,-0.042399,0.033875,0.000000,14.345533,80.333591,0.000359,68.367407,79.939554,68.591933,12.550952,68.635815,79.466854,67.973447,79.371577,-0.000545,0.030738,68.251011,16.298718,80.756121,-0.024122,-40.001364,-0.000000,NaN,Inf,84.155060,-2.445535,1.000562,0.290978,0.220520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642324,68.294802,68.782381,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473490,68.541105,14.438030,68.098727,-0.045260,0.033926,0.000000,14.342965,80.303074,0.000091,68.392308,79.917655,68.631651,12.499771,68.653931,79.575436,67.998531,79.461566,-0.000546,0.030724,68.264375,16.207539,80.834153,-0.024088,-40.001521,-0.000000,NaN,Inf,84.155071,-2.505790,1.003168,0.290424,0.219217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670410,68.323731,68.792070,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447885,68.541105,14.515272,68.098727,-0.046551,0.033927,0.000000,14.344963,80.409672,0.000073,68.390569,79.963186,68.599676,12.629334,68.631505,79.540275,67.968085,79.464217,-0.000546,0.030750,68.246093,16.276323,80.808251,-0.024093,-40.000761,0.000000,NaN,Inf,84.073244,-2.465586,0.997550,0.290827,0.220102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660042,68.297144,68.771621,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448176,68.540830,14.453277,68.097625,-0.044930,0.033898,0.000000,14.346532,80.357471,0.000603,68.387745,79.937142,68.611005,12.603173,68.643254,79.522125,67.986449,79.469868,-0.000547,0.030727,68.255256,16.289872,80.836578,-0.024139,-40.001495,-0.000001,NaN,Inf,84.142684,-2.433218,1.004664,0.292094,0.220425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653917,68.328020,68.784568,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463007,68.539454,14.455390,68.099278,-0.042910,0.033860,0.000000,14.342251,80.337336,0.000344,68.367951,79.928475,68.600397,12.590083,68.624328,79.541638,67.966094,79.437672,-0.000548,0.030726,68.237910,16.243090,80.790039,-0.024124,-40.001469,-0.000000,NaN,Inf,84.141619,-2.447485,1.000353,0.291752,0.219069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643308,68.282066,68.767553,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455425,68.541655,14.464929,68.098727,-0.042406,0.033824,0.000000,14.340111,80.366576,0.000308,68.359019,79.876791,68.592130,12.597240,68.602754,79.590836,67.949195,79.414637,-0.000548,0.030746,68.232271,16.226674,80.814330,-0.024103,-40.001495,0.000000,NaN,Inf,84.100010,-2.450479,0.999473,0.290806,0.220125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619246,68.272547,68.752329,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438945,68.540830,14.406276,68.100379,-0.045197,0.033856,0.000000,14.337399,80.358308,0.000718,68.367992,79.893897,68.605646,12.589472,68.612119,79.492945,67.983186,79.426454,-0.000549,0.030749,68.224305,16.264329,80.780455,-0.024113,-40.000498,-0.000000,NaN,Inf,84.122776,-2.450290,1.000657,0.291604,0.219587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638999,68.301455,68.763024,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427872,68.540830,14.536100,68.100379,-0.046438,0.033814,0.000000,14.339112,80.353483,0.000596,68.347131,80.014189,68.597488,12.591184,68.622249,79.475263,67.965500,79.413964,-0.000550,0.030748,68.222845,16.232074,80.849063,-0.024139,-40.000997,0.000000,NaN,Inf,84.166679,-2.475709,0.997737,0.290849,0.219298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645802,68.277076,68.764466,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466796,68.538903,14.491547,68.097900,-0.045831,0.033845,0.000000,14.344106,80.356189,0.000335,68.364187,79.874127,68.579663,12.568774,68.606496,79.529477,67.960639,79.374068,-0.000550,0.030746,68.218012,16.214096,80.850795,-0.024168,-40.001180,-0.000001,NaN,Inf,84.196751,-2.467082,1.007501,0.290766,0.220160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664133,68.286684,68.762102,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452999,68.537528,14.506977,68.098727,-0.043028,0.033886,0.000000,14.340111,80.443718,0.000373,68.400432,80.025421,68.602956,12.540146,68.633539,79.454749,67.976356,79.411372,-0.000550,0.030741,68.240257,16.217648,80.801930,-0.024119,-40.001023,-0.000000,NaN,Inf,84.089185,-2.491173,1.001711,0.291100,0.219197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652102,68.297931,68.787781,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431405,68.539454,14.527470,68.099278,-0.042594,0.033919,0.000000,14.339825,80.375770,0.000477,68.362992,79.846942,68.593792,12.628928,68.626866,79.489667,67.948623,79.449122,-0.000550,0.030736,68.235424,16.174535,80.871640,-0.024099,-40.001495,-0.000001,NaN,Inf,84.125231,-2.479820,1.003735,0.290910,0.219635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643768,68.300820,68.772951,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471046,68.538078,14.516060,68.102858,-0.045177,0.033946,0.000000,14.339112,80.388785,0.000058,68.390805,79.867832,68.627321,12.582212,68.646689,79.548440,67.973313,79.356830,-0.000549,0.030716,68.254599,16.230597,80.835847,-0.024254,-40.001285,-0.000001,NaN,Inf,84.185780,-2.424703,1.006657,0.290915,0.219617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659845,68.306094,68.792219,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457195,68.538078,14.466461,68.102858,-0.046330,0.033967,0.000000,14.344963,80.447263,0.000107,68.374573,79.908607,68.588390,12.531458,68.610237,79.606607,67.953636,79.427814,-0.000547,0.030718,68.218905,16.279769,80.809066,-0.024404,-40.000892,0.000000,NaN,Inf,84.100706,-2.498069,0.996686,0.290851,0.219689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640443,68.286683,68.760922,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425523,68.543306,14.541587,68.105612,-0.043873,0.033997,0.000000,14.344106,80.409306,0.000332,68.370945,79.862106,68.553066,12.633861,68.589035,79.476183,67.942079,79.469074,-0.000549,0.030713,68.227263,16.201461,80.767094,-0.024379,-40.001075,-0.000000,NaN,Inf,84.114396,-2.445170,1.000641,0.290886,0.219920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638365,68.267141,68.757685,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441475,68.539454,14.464084,68.106714,-0.042532,0.034026,0.000000,14.341109,80.362999,0.000057,68.376094,79.805830,68.601994,12.545712,68.639644,79.536259,67.971386,79.410249,-0.000549,0.030708,68.256818,16.242933,80.838824,-0.024325,-40.001442,-0.000001,NaN,Inf,84.205611,-2.403691,1.008046,0.291748,0.219707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651970,68.307363,68.777412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474479,68.539454,14.510444,68.109744,-0.042461,0.034021,0.000000,14.339397,80.338078,0.000025,68.367271,79.894920,68.593005,12.621485,68.621506,79.521671,67.974559,79.315163,-0.000548,0.030721,68.228132,16.216607,80.784248,-0.024321,-40.001338,-0.000000,NaN,Inf,84.158432,-2.475665,1.001566,0.291657,0.220653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659189,68.302111,68.782244,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471984,68.539454,14.444171,68.109744,-0.044374,0.034068,0.000000,14.348245,80.466072,0.000268,68.347063,79.858448,68.591780,12.645504,68.641898,79.550077,67.950460,79.487251,-0.000548,0.030704,68.230221,16.279933,80.795054,-0.024329,-40.001023,-0.000000,NaN,Inf,84.068913,-2.547858,1.002485,0.291832,0.220676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629702,68.287996,68.773124,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434939,68.540004,14.478236,68.112223,-0.046230,0.034103,0.000000,14.338541,80.392790,0.000150,68.364447,79.919242,68.577935,12.573159,68.620149,79.495554,67.935949,79.423025,-0.000548,0.030702,68.220340,16.295500,80.751902,-0.024349,-40.001495,0.000000,NaN,Inf,84.075674,-2.398891,0.998078,0.292069,0.220461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625415,68.293270,68.760286,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445654,68.540004,14.434871,68.114701,-0.044758,0.034101,0.000000,14.339682,80.426293,-0.000008,68.331462,79.942150,68.574479,12.593060,68.612950,79.578184,67.939736,79.382703,-0.000549,0.030673,68.223692,16.198021,80.848655,-0.024339,-40.001495,-0.000000,NaN,Inf,84.176729,-2.430959,1.002999,0.292527,0.220213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636921,68.283576,68.759915,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463129,68.537803,14.459273,68.115803,-0.042710,0.034026,0.000000,14.340111,80.281425,0.000320,68.372793,79.917075,68.594055,12.550423,68.617983,79.552373,67.964734,79.459038,-0.000548,0.030690,68.227460,16.253421,80.793283,-0.024329,-40.000734,0.000000,NaN,Inf,84.147639,-2.464004,0.999254,0.291616,0.219724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634471,68.283620,68.757883,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437333,68.539454,14.506538,68.117180,-0.043494,0.034060,0.000000,14.345819,80.318350,0.000201,68.386874,79.965017,68.605931,12.558252,68.641920,79.601922,67.979333,79.488580,-0.000548,0.030715,68.252315,16.259129,80.785122,-0.024341,-40.001311,0.000000,NaN,Inf,84.098029,-2.433623,0.999733,0.291638,0.220421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665882,68.319618,68.786600,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463817,68.539454,14.472978,68.117180,-0.046284,0.034065,0.000000,14.344963,80.367015,0.000035,68.352564,79.910394,68.568136,12.532437,68.598706,79.502301,67.951011,79.427814,-0.000547,0.030703,68.212573,16.321120,80.807598,-0.024365,-40.001574,-0.000001,NaN,Inf,84.169679,-2.426800,1.004793,0.291885,0.220103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628915,68.301345,68.770765,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460113,68.540830,14.404709,68.116629,-0.046703,0.034088,0.000000,14.347389,80.334465,0.000191,68.353042,79.901774,68.574807,12.568630,68.609537,79.452574,67.949829,79.421262,-0.000545,0.030676,68.201886,16.311075,80.771355,-0.024356,-40.001154,-0.000000,NaN,Inf,84.097814,-2.442545,1.000633,0.292638,0.220288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636003,68.273094,68.767922,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
