OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
1:41:33 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.444662,68.539729,14.426855,68.091566,-0.046923,0.033744,0.000000,14.340396,80.313908,-0.000029,68.344354,79.895107,68.557550,12.570283,68.606824,79.506210,67.927354,79.441041,-0.000537,0.030659,68.229162,16.149343,80.804010,-0.024484,-40.001521,-0.000001,NaN,Inf,84.164572,-2.460029,1.006311,0.291752,0.220285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738018,68.293249,68.742556,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441965,68.540830,14.419083,68.089913,-0.043646,0.033781,0.000000,14.345533,80.355982,-0.000152,68.360866,79.919087,68.585459,12.569385,68.625597,79.514118,67.955215,79.509842,-0.000538,0.030676,68.229987,16.279519,80.836558,-0.024643,-40.000918,0.000000,NaN,Inf,84.150055,-2.409295,0.998767,0.292016,0.219456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757200,68.279593,68.742969,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433079,68.541380,14.473120,68.088536,-0.044508,0.033800,0.000000,14.345105,80.369773,-0.000161,68.370124,79.981522,68.596679,12.564226,68.625182,79.548567,67.963293,79.401838,-0.000537,0.030685,68.239673,16.200819,80.791751,-0.024669,-40.001101,0.000000,NaN,Inf,84.171265,-2.390684,0.998415,0.290961,0.219220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760109,68.302046,68.777636,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451234,68.541380,14.389215,68.088536,-0.046929,0.033776,0.000000,14.343821,80.364076,-0.000137,68.354870,79.962207,68.597510,12.638470,68.616867,79.515339,67.955413,79.467483,-0.000538,0.030693,68.223567,16.187884,80.769093,-0.024693,-40.001338,-0.000000,NaN,Inf,84.183157,-2.473674,1.002774,0.291330,0.220074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736006,68.290404,68.749816,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468194,68.540279,14.441767,68.085506,-0.046928,0.033736,0.000000,14.341538,80.375194,-0.000035,68.362192,79.989488,68.584715,12.624441,68.631089,79.593730,67.958214,79.418513,-0.000538,0.030697,68.249510,16.187406,80.832399,-0.024474,-40.000787,0.000001,NaN,Inf,84.133870,-2.418179,0.995708,0.290542,0.218851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759365,68.300470,68.759264,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434434,68.540004,14.477419,68.081651,-0.045117,0.033653,0.000000,14.337970,80.387316,-0.000159,68.375666,79.860518,68.595629,12.623973,68.634940,79.471514,67.970123,79.423107,-0.000538,0.030702,68.251013,16.191222,80.852816,-0.024478,-40.000813,0.000000,NaN,Inf,84.086772,-2.456497,0.998173,0.291322,0.219713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756981,68.303906,68.771579,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424632,68.541930,14.425592,68.080824,-0.043376,0.033633,0.000000,14.342822,80.290674,-0.000160,68.354326,79.798283,68.588718,12.564553,68.635093,79.515644,67.949459,79.497663,-0.000538,0.030694,68.249488,16.150948,80.774131,-0.024625,-40.000446,-0.000000,NaN,Inf,84.178100,-2.465074,1.002978,0.293017,0.220791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733863,68.293249,68.758411,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455301,68.541930,14.519845,68.080824,-0.043514,0.033650,0.000000,14.344249,80.337373,0.000003,68.377361,79.960361,68.585197,12.650806,68.610369,79.526197,67.971830,79.468074,-0.000537,0.030691,68.225418,16.297270,80.818795,-0.024667,-40.000420,-0.000000,NaN,Inf,84.206654,-2.390342,1.000067,0.292362,0.220493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739484,68.298873,68.766636,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444136,68.538353,14.419689,68.082477,-0.046073,0.033672,0.000000,14.347246,80.324516,-0.000219,68.349938,79.933307,68.585415,12.565388,68.623475,79.550870,67.942127,79.467153,-0.000538,0.030703,68.231860,16.277129,80.697791,-0.024682,-40.001442,-0.000001,NaN,Inf,84.123386,-2.434165,1.004465,0.291109,0.220264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725574,68.283292,68.755240,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-14.999744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440295,68.540279,14.412872,68.081100,-0.046939,0.033699,0.000000,14.345961,80.372917,-0.000173,68.382487,79.958987,68.600573,12.626908,68.626166,79.572240,67.968261,79.425385,-0.000539,0.030691,68.237997,16.133576,80.768786,-0.024503,-40.001338,0.000000,NaN,Inf,84.150108,-2.405130,0.998307,0.291665,0.220531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736575,68.303446,68.775536,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447690,68.539454,14.492897,68.081926,-0.045167,0.033731,0.000000,14.340539,80.353439,0.000035,68.341809,79.850417,68.578504,12.558844,68.618640,79.499181,67.955149,79.412780,-0.000539,0.030696,68.224545,16.239245,80.810353,-0.024684,-40.001049,-0.000001,NaN,Inf,84.180397,-2.427592,1.006557,0.291999,0.220089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725311,68.309224,68.767005,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467417,68.541655,14.450456,68.080549,-0.043813,0.033716,0.000000,14.341252,80.401059,-0.000175,68.365323,79.875821,68.577695,12.600829,68.611594,79.488486,67.962199,79.375295,-0.000538,0.030715,68.246856,16.162998,80.756735,-0.024627,-40.000865,-0.000000,NaN,Inf,84.141563,-2.457592,1.003129,0.292001,0.220861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694996,68.293862,68.764077,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456651,68.541655,14.553522,68.080549,-0.045255,0.033616,0.000000,14.350385,80.337626,-0.000177,68.361260,80.009381,68.596089,12.610614,68.626254,79.547654,67.965592,79.455927,-0.000539,0.030724,68.250230,16.216765,80.870289,-0.024615,-40.001128,0.000000,NaN,Inf,84.090254,-2.491844,0.998828,0.291517,0.220355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714638,68.310602,68.776194,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452322,68.538353,14.461407,68.080273,-0.046972,0.033633,0.000000,14.347531,80.360922,-0.000023,68.350895,79.915400,68.577520,12.557354,68.623475,79.513508,67.960142,79.501229,-0.000538,0.030738,68.247291,16.209808,80.754366,-0.024509,-40.001180,-0.000001,NaN,Inf,84.119450,-2.436737,1.006701,0.292461,0.220409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691081,68.284124,68.767008,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465477,68.540004,14.519063,68.076693,-0.046957,0.033649,0.000000,14.344820,80.349875,0.000075,68.378555,79.922597,68.622794,12.617773,68.642161,79.511774,67.988836,79.400410,-0.000537,0.030739,68.247705,16.219404,80.771234,-0.024436,-40.000525,-0.000000,NaN,Inf,84.127893,-2.398440,1.000629,0.291842,0.220805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713085,68.316948,68.779474,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435830,68.539729,14.513667,68.073939,-0.045761,0.033610,0.000000,14.342251,80.385550,0.000075,68.357935,79.881530,68.571658,12.579969,68.626342,79.552884,67.930637,79.399311,-0.000537,0.030720,68.215472,16.248013,80.848776,-0.024544,-40.001311,-0.000001,NaN,Inf,84.093862,-2.500254,1.003704,0.292275,0.220596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682310,68.306948,68.763705,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422617,68.539729,14.421397,68.073939,-0.043639,0.033570,0.000000,14.341823,80.393948,0.000121,68.360371,79.977103,68.587428,12.590633,68.619668,79.546751,67.960538,79.397903,-0.000537,0.030733,68.236520,16.186870,80.875759,-0.024502,-40.001023,-0.000001,NaN,Inf,84.174034,-2.442852,1.005392,0.291308,0.220244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703067,68.296947,68.765326,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456466,68.540830,14.504797,68.073663,-0.045257,0.033539,0.000000,14.345676,80.328830,0.000318,68.354698,79.908184,68.552476,12.633474,68.587613,79.548486,67.931951,79.399961,-0.000538,0.030739,68.207267,16.293282,80.819896,-0.024613,-40.001180,0.000000,NaN,Inf,84.209930,-2.473775,0.999915,0.292568,0.220093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667283,68.284846,68.748396,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460903,68.541655,14.462433,68.073388,-0.046951,0.033513,0.000000,14.343393,80.405651,0.000099,68.379383,79.892743,68.603985,12.674093,68.628333,79.557285,67.970125,79.419062,-0.000537,0.030730,68.229512,16.268025,80.841434,-0.024441,-40.001023,-0.000000,NaN,Inf,84.132677,-2.447319,1.003344,0.291474,0.220225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683885,68.314344,68.782385,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436085,68.539454,14.498118,68.073388,-0.046934,0.033526,0.000000,14.345391,80.363521,0.000144,68.344616,79.887106,68.569755,12.563533,68.631921,79.499796,67.953818,79.451422,-0.000536,0.030753,68.222808,16.176982,80.824179,-0.024600,-40.001495,-0.000000,NaN,Inf,84.107917,-2.468010,1.000106,0.292096,0.220071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681238,68.296313,68.766091,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450276,68.540004,14.512933,68.073663,-0.045670,0.033474,0.000000,14.349386,80.279260,0.000083,68.337794,79.940808,68.555407,12.635879,68.604265,79.493687,67.920330,79.473538,-0.000535,0.030780,68.202328,16.127484,80.850690,-0.024520,-40.000551,-0.000001,NaN,Inf,84.173066,-2.428229,1.004297,0.293024,0.220554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667305,68.276136,68.752160,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461574,68.540004,14.399688,68.073663,-0.043483,0.033475,0.000000,14.339540,80.366332,-0.000122,68.363892,79.934210,68.574764,12.591449,68.623629,79.557669,67.952441,79.465813,-0.000535,0.030792,68.214822,16.244809,80.835459,-0.024543,-40.000970,-0.000001,NaN,Inf,84.135095,-2.378703,1.004336,0.291374,0.219945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655493,68.298414,68.756403,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429218,68.540279,14.538307,68.072011,-0.044383,0.033524,0.000000,14.344392,80.305482,-0.000099,68.343055,79.989418,68.570302,12.562371,68.614592,79.559751,67.942264,79.460381,-0.000535,0.030795,68.205943,16.178773,80.866417,-0.024448,-40.001521,0.000001,NaN,Inf,84.104446,-2.416416,0.995721,0.292274,0.221027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658096,68.290207,68.758285,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429255,68.540279,14.408404,68.072837,-0.046755,0.033514,0.000000,14.350100,80.389313,-0.000050,68.348511,79.951593,68.586466,12.596953,68.611638,79.650860,67.964395,79.442909,-0.000535,0.030814,68.222160,16.113101,80.909488,-0.024400,-40.001233,-0.000001,NaN,Inf,84.192545,-2.410179,1.007560,0.292302,0.221056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667611,68.298479,68.768349,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440717,68.538353,14.540529,68.074765,-0.046558,0.033501,0.000000,14.342679,80.397092,-0.000097,68.374803,80.010934,68.613936,12.692791,68.629142,79.473615,67.984640,79.492623,-0.000534,0.030786,68.243119,16.283721,80.782799,-0.024374,-40.000734,0.000000,NaN,Inf,84.192444,-2.444981,0.998555,0.292443,0.221394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688434,68.322222,68.795643,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451969,68.540279,14.515537,68.073388,-0.044150,0.033462,0.000000,14.337114,80.312750,-0.000095,68.367243,79.907581,68.592459,12.585598,68.616802,79.470169,67.952489,79.429923,-0.000534,0.030789,68.230584,16.232210,80.791917,-0.024369,-40.000656,-0.000001,NaN,Inf,84.153192,-2.427521,1.006911,0.292210,0.220168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688981,68.307802,68.766425,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704622,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470996,68.540279,14.428381,68.073388,-0.043729,0.033449,0.000000,14.342537,80.346284,-0.000014,68.371109,79.900171,68.594209,12.637185,68.613564,79.510958,67.971771,79.452486,-0.000535,0.030804,68.216675,16.270779,80.762751,-0.024389,-40.001495,-0.000001,NaN,Inf,84.130776,-2.442496,1.004399,0.292797,0.220892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679926,68.312047,68.772810,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436434,68.537803,14.490755,68.074765,-0.045890,0.033444,0.000000,14.342822,80.381055,0.000017,68.363376,79.929858,68.593552,12.697991,68.614986,79.478647,67.964397,79.547451,-0.000535,0.030794,68.230020,16.246779,80.779026,-0.024187,-40.000341,0.000000,NaN,Inf,84.079176,-2.445412,0.997055,0.293374,0.220476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706283,68.300580,68.764611,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430024,68.539454,14.417337,68.073112,-0.046898,0.033422,0.000000,14.346247,80.416187,-0.000109,68.370288,79.947415,68.597511,12.633392,68.641395,79.570081,67.972191,79.467297,-0.000536,0.030783,68.254724,16.281874,80.861746,-0.024199,-40.000236,-0.000001,NaN,Inf,84.170468,-2.369196,1.003763,0.292605,0.220557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694034,68.314104,68.791929,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446675,68.542481,14.400566,68.076142,-0.046578,0.033447,0.000000,14.336115,80.377780,-0.000087,68.366441,80.002095,68.587866,12.559477,68.603477,79.520671,67.942948,79.513809,-0.000534,0.030796,68.224819,16.223498,80.807398,-0.024294,-40.001941,0.000000,NaN,Inf,84.189529,-2.435090,0.999121,0.291649,0.220499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673583,68.278675,68.768527,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442115,68.542481,14.492035,68.076142,-0.044621,0.033403,0.000000,14.344963,80.363746,0.000121,68.358641,79.971146,68.582310,12.667180,68.616211,79.463186,67.958795,79.491641,-0.000532,0.030801,68.225276,16.234643,80.907451,-0.024363,-40.001206,0.000000,NaN,Inf,84.147344,-2.372127,0.996808,0.292398,0.220994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659715,68.304716,68.768571,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436231,68.540830,14.415858,68.078621,-0.043642,0.033385,0.000000,14.339112,80.376691,0.000150,68.341191,79.990148,68.584060,12.597546,68.607153,79.518941,67.957022,79.422616,-0.000531,0.030789,68.208625,16.273426,80.836173,-0.024232,-40.001180,-0.000001,NaN,Inf,84.159720,-2.404043,1.003457,0.292483,0.220567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661465,68.271541,68.756826,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464901,68.540279,14.417923,68.078345,-0.045955,0.033391,0.000000,14.347817,80.374118,0.000158,68.365683,79.973838,68.584782,12.619954,68.605796,79.550463,67.928461,79.479967,-0.000532,0.030794,68.219097,16.166445,80.820568,-0.024141,-40.000682,0.000000,NaN,Inf,84.174046,-2.452328,0.998589,0.291812,0.220452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648887,68.289726,68.746986,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467664,68.538628,14.529496,68.078621,-0.046553,0.033417,0.000000,14.340253,80.352336,0.000434,68.374982,79.920467,68.595083,12.607986,68.631899,79.535892,67.963196,79.438613,-0.000531,0.030796,68.232133,16.304925,80.805499,-0.024107,-40.000656,-0.000001,NaN,Inf,84.148128,-2.453459,1.005690,0.292628,0.220740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655034,68.302112,68.791668,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422654,68.541105,14.456064,68.080549,-0.045499,0.033435,0.000000,14.342679,80.319623,0.000113,68.350733,79.887806,68.553614,12.586433,68.607044,79.477201,67.939186,79.366274,-0.000530,0.030799,68.207844,16.296849,80.858504,-0.024117,-40.000944,-0.000001,NaN,Inf,84.086559,-2.446899,1.004274,0.291676,0.220178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626444,68.283489,68.736509,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419751,68.541105,14.486882,68.080549,-0.042912,0.033473,0.000000,14.338826,80.435079,0.000055,68.352863,79.944055,68.576602,12.674583,68.605096,79.598026,67.954639,79.424290,-0.000530,0.030794,68.238098,16.234250,80.774377,-0.024111,-40.001049,-0.000000,NaN,Inf,84.211207,-2.475377,1.002316,0.292379,0.220427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644863,68.296926,68.771897,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472283,68.540004,14.516828,68.079447,-0.043441,0.033553,0.000000,14.349101,80.370173,0.000205,68.362424,79.930614,68.586291,12.619607,68.627261,79.591514,67.966765,79.417751,-0.000529,0.030791,68.239404,16.234351,80.780410,-0.024331,-40.000341,-0.000001,NaN,Inf,84.219094,-2.448732,1.004655,0.292212,0.220924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637513,68.291652,68.757835,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464330,68.540279,14.410042,68.077795,-0.045172,0.033552,0.000000,14.342394,80.302830,0.000048,68.379632,79.938201,68.582748,12.647646,68.616649,79.638101,67.956652,79.400923,-0.000529,0.030776,68.238032,16.224526,80.777618,-0.024376,-40.000682,-0.000000,NaN,Inf,84.075414,-2.465601,1.003078,0.291902,0.220772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628150,68.307233,68.778065,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434465,68.540004,14.482515,68.078070,-0.046691,0.033585,0.000000,14.347246,80.393650,-0.000164,68.351406,79.956861,68.564550,12.557232,68.621310,79.566353,67.945686,79.450666,-0.000529,0.030785,68.231676,16.255797,80.909734,-0.024323,-40.000813,0.000001,NaN,Inf,84.097250,-2.467699,0.996247,0.291736,0.220494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624082,68.273226,68.746744,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429586,68.540004,14.418211,68.078070,-0.046403,0.033593,0.000000,14.343678,80.380930,-0.000047,68.348234,79.905211,68.585001,12.621199,68.612251,79.514870,67.960373,79.404329,-0.000528,0.030789,68.217334,16.234015,80.837803,-0.024173,-40.000341,-0.000000,NaN,Inf,84.178016,-2.420646,1.003329,0.292517,0.220882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649937,68.297845,68.748123,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453350,68.540830,14.459493,68.078070,-0.042899,0.033499,0.000000,14.345248,80.372530,0.000027,68.366247,79.894436,68.595980,12.631088,68.626561,79.500631,67.958971,79.415204,-0.000529,0.030781,68.232068,16.305489,80.748330,-0.024190,-40.001495,0.000000,NaN,Inf,84.191269,-2.468947,0.999212,0.292794,0.220582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652606,68.312572,68.771240,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466394,68.541380,14.512455,68.078621,-0.043410,0.033463,0.000000,14.346818,80.382435,-0.000226,68.357011,79.986971,68.582901,12.612756,68.606825,79.550605,67.946341,79.481090,-0.000527,0.030786,68.232742,16.324781,80.824464,-0.024211,-40.000918,-0.000000,NaN,Inf,84.127581,-2.459656,1.000425,0.292446,0.221023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637032,68.272460,68.768177,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442844,68.539454,14.423766,68.078896,-0.045151,0.033483,0.000000,14.339397,80.372400,-0.000149,68.381238,79.926433,68.580429,12.574341,68.647171,79.591915,67.964923,79.404619,-0.000526,0.030760,68.242535,16.203479,80.789469,-0.024166,-40.000210,-0.000000,NaN,Inf,84.092754,-2.399239,1.003184,0.292475,0.221108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654093,68.309902,68.765968,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428996,68.542756,14.466997,68.074490,-0.046239,0.033491,0.000000,14.336400,80.287357,-0.000058,68.347860,79.908979,68.575617,12.600871,68.602864,79.504332,67.957502,79.461368,-0.000526,0.030746,68.237636,16.314199,80.804583,-0.024138,-40.001678,0.000000,NaN,Inf,84.154715,-2.473288,0.998679,0.292629,0.220445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638060,68.268499,68.745254,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450852,68.542756,14.415735,68.074490,-0.044577,0.033596,0.000000,14.339112,80.264573,-0.000338,68.350119,79.920950,68.572949,12.576503,68.592296,79.547626,67.939815,79.540966,-0.000527,0.030731,68.240725,16.243397,80.784942,-0.024131,-40.001338,-0.000000,NaN,Inf,84.195625,-2.424700,1.002634,0.291930,0.220435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638716,68.280798,68.758747,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475397,68.542206,14.415708,68.076417,-0.043197,0.033633,0.000000,14.344249,80.428735,-0.000301,68.369761,79.890676,68.576120,12.690609,68.616671,79.535161,67.962512,79.337645,-0.000527,0.030722,68.245099,16.256903,80.758916,-0.024141,-40.000734,0.000000,NaN,Inf,84.136282,-2.349313,0.997570,0.292373,0.220902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625678,68.279397,68.761896,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458734,68.539729,14.533352,68.073388,-0.043959,0.033604,0.000000,14.339682,80.327740,0.000024,68.362612,79.888546,68.594033,12.603011,68.605074,79.436230,67.959885,79.471506,-0.000527,0.030732,68.234630,16.207867,80.757612,-0.024149,-40.001390,0.000001,NaN,Inf,84.069177,-2.519487,0.995877,0.292426,0.220578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631541,68.284846,68.758024,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442613,68.539179,14.467443,68.074214,-0.047028,0.033583,0.000000,14.341395,80.333865,-0.000291,68.365305,79.990157,68.604422,12.576013,68.607984,79.589676,67.971331,79.486278,-0.000527,0.030744,68.258003,16.323952,80.836173,-0.024120,-40.000944,-0.000001,NaN,Inf,84.111875,-2.419732,1.005161,0.292783,0.221211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633203,68.285678,68.772786,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462544,68.539454,14.407903,68.077244,-0.046535,0.033594,0.000000,14.343821,80.310141,-0.000269,68.373256,79.902105,68.591431,12.533416,68.631571,79.557387,67.971023,79.363498,-0.000527,0.030718,68.244465,16.281581,80.890320,-0.024101,-40.001390,-0.000000,NaN,Inf,84.150808,-2.419329,1.001719,0.292631,0.220489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660940,68.310099,68.774556,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699193,-15.000462,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459652,68.539454,14.507680,68.077244,-0.044723,0.033585,0.000000,14.346960,80.403335,0.000012,68.372409,79.897935,68.594908,12.555315,68.629646,79.517826,67.971416,79.355701,-0.000527,0.030719,68.244856,16.278977,80.855607,-0.024096,-40.001101,0.000001,NaN,Inf,84.101266,-2.509230,0.996222,0.292106,0.221234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643637,68.309837,68.771625,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438091,68.541380,14.469649,68.075591,-0.043307,0.033556,0.000000,14.346675,80.380005,0.000026,68.386987,79.955478,68.600945,12.670197,68.628201,79.555515,67.969051,79.496945,-0.000528,0.030727,68.253256,16.266057,80.844226,-0.024134,-40.000997,-0.000000,NaN,Inf,84.109109,-2.515283,1.003321,0.291921,0.220714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647596,68.320865,68.777157,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424515,68.540555,14.478941,68.076693,-0.044012,0.033547,0.000000,14.340967,80.331639,-0.000287,68.364431,79.935475,68.590249,12.644914,68.609188,79.527479,67.964628,79.513274,-0.000528,0.030718,68.223633,16.312202,80.818939,-0.024033,-40.000892,-0.000000,NaN,Inf,84.169547,-2.410454,1.002186,0.292967,0.221912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633991,68.274823,68.761517,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472260,68.540555,14.541198,68.078070,-0.046267,0.033600,0.000000,14.343964,80.385955,-0.000068,68.368689,80.004746,68.587297,12.620995,68.638244,79.475715,67.955193,79.496356,-0.000529,0.030703,68.248987,16.290585,80.876105,-0.024036,-40.001442,-0.000001,NaN,Inf,84.205599,-2.394195,1.003773,0.292484,0.220732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645584,68.293906,68.768296,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467452,68.540555,14.431639,68.078070,-0.046739,0.033634,0.000000,14.346532,80.329687,0.000179,68.396631,79.923822,68.600398,12.589633,68.623913,79.527992,67.945912,79.378126,-0.000529,0.030687,68.233142,16.205199,80.792199,-0.024038,-40.001574,-0.000001,NaN,Inf,84.076027,-2.397023,1.004764,0.292100,0.220738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654115,68.299529,68.750295,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425550,68.541380,14.426945,68.075867,-0.045593,0.033589,0.000000,14.342822,80.353107,-0.000130,68.371967,79.932457,68.568618,12.650031,68.607918,79.543024,67.948931,79.454241,-0.000529,0.030681,68.238625,16.196895,80.819163,-0.024038,-40.001259,0.000000,NaN,Inf,84.089059,-2.473501,0.997525,0.293100,0.221555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622747,68.279375,68.757052,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699266,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436226,68.541655,14.454096,68.076142,-0.043037,0.033603,0.000000,14.342679,80.350840,-0.000157,68.386222,79.902263,68.594580,12.602419,68.637216,79.493825,67.972440,79.501438,-0.000528,0.030668,68.244219,16.228094,80.781657,-0.024044,-40.000813,-0.000000,NaN,Inf,84.203611,-2.421299,1.000097,0.292890,0.220120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655777,68.310340,68.779296,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473496,68.539729,14.428339,68.075867,-0.044025,0.033652,0.000000,14.346675,80.380985,0.000068,68.380246,79.993325,68.600376,12.678680,68.630958,79.486412,67.968499,79.472949,-0.000528,0.030687,68.238233,16.294609,80.812574,-0.024056,-40.001495,-0.000000,NaN,Inf,84.174886,-2.410586,1.001238,0.293058,0.220892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675288,68.319049,68.784084,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445987,68.541105,14.429081,68.079172,-0.046044,0.033688,0.000000,14.345819,80.379966,-0.000140,68.376268,79.927657,68.607090,12.616651,68.631439,79.498268,67.964492,79.460829,-0.000528,0.030670,68.240038,16.245345,80.821670,-0.024041,-40.001364,0.000000,NaN,Inf,84.071852,-2.416488,0.996880,0.293022,0.221298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667457,68.300820,68.768445,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444911,68.541105,14.503117,68.079172,-0.046230,0.033734,0.000000,14.349529,80.344614,-0.000269,68.356474,80.000728,68.583950,12.629170,68.607043,79.451944,67.958692,79.403977,-0.000529,0.030649,68.239647,16.290571,80.762401,-0.024052,-40.000865,0.000000,NaN,Inf,84.147834,-2.432081,0.998830,0.293183,0.221143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655952,68.298873,68.760156,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448349,68.540004,14.430313,68.080824,-0.043955,0.033726,0.000000,14.341395,80.390905,-0.000097,68.367055,79.944512,68.598276,12.554154,68.613892,79.648837,67.967687,79.427348,-0.000529,0.030658,68.242388,16.223363,80.797993,-0.024095,-40.001154,-0.000001,NaN,Inf,84.150754,-2.467521,1.004030,0.291592,0.220698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641187,68.295743,68.776209,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452557,68.542206,14.507355,68.083028,-0.042891,0.033724,0.000000,14.346390,80.411590,-0.000132,68.377920,79.924491,68.592239,12.609066,68.622819,79.589781,67.966155,79.431527,-0.000530,0.030690,68.261955,16.255105,80.823709,-0.024117,-40.000787,0.000000,NaN,Inf,84.140324,-2.459560,0.998752,0.291709,0.220460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655514,68.306335,68.777172,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452203,68.539729,14.537040,68.084405,-0.044047,0.033705,0.000000,14.347674,80.348970,-0.000345,68.353734,80.058975,68.586706,12.721929,68.604395,79.619749,67.947615,79.478355,-0.000530,0.030673,68.217054,16.308243,80.786325,-0.024069,-40.001416,-0.000001,NaN,Inf,84.131106,-2.454997,1.003792,0.292518,0.221415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635018,68.294146,68.751166,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444715,68.539729,14.438234,68.084405,-0.045849,0.033716,0.000000,14.347103,80.379616,-0.000252,68.363271,79.954931,68.577432,12.602112,68.607174,79.502323,67.940171,79.540305,-0.000530,0.030676,68.222885,16.297991,80.802723,-0.024023,-40.001206,-0.000001,NaN,Inf,84.129592,-2.402497,1.005870,0.293296,0.221134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636549,68.288193,68.756194,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
