OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
1:44:14 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.458535,68.539729,14.516841,68.084680,-0.047119,0.033593,0.000000,14.346532,80.367768,-0.000162,68.364604,79.929832,68.587251,12.528461,68.624479,79.507619,67.942345,79.474765,-0.000537,0.030371,68.237039,16.237526,80.730525,-0.024398,-40.001757,0.000000,NaN,Inf,84.066955,-2.401746,0.999175,0.291503,0.220558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749433,68.307580,68.759613,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432429,68.543581,14.490970,68.089362,-0.045371,0.033535,0.000000,14.348816,80.410747,-0.000059,68.366972,79.917496,68.583095,12.596810,68.610345,79.505828,67.963445,79.439829,-0.000537,0.030371,68.236929,16.228323,80.838862,-0.024481,-40.000288,-0.000001,NaN,Inf,84.112413,-2.399829,1.004033,0.291707,0.220640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756913,68.296770,68.766152,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458136,68.541930,14.474214,68.093494,-0.043771,0.033530,0.000000,14.347674,80.399962,-0.000097,68.361257,79.995137,68.569928,12.565327,68.616296,79.549343,67.949787,79.463337,-0.000537,0.030360,68.233273,16.202239,80.826788,-0.024389,-40.001338,-0.000001,NaN,Inf,84.187124,-2.446266,1.004056,0.291632,0.220777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741253,68.285675,68.757492,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463212,68.541930,14.478897,68.093494,-0.045018,0.033526,0.000000,14.341538,80.331883,0.000139,68.349435,79.932310,68.556411,12.581865,68.613167,79.565534,67.944532,79.386844,-0.000536,0.030360,68.221845,16.227937,80.786715,-0.024395,-40.000708,-0.000000,NaN,Inf,84.115696,-2.415558,1.001112,0.292820,0.220618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749346,68.288782,68.762214,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459964,68.541105,14.473977,68.096799,-0.047319,0.033544,0.000000,14.345961,80.410835,0.000115,68.341790,79.945992,68.582832,12.588083,68.605509,79.590494,67.946396,79.404980,-0.000535,0.030374,68.192270,16.205613,80.882671,-0.024369,-40.000839,-0.000000,NaN,Inf,84.101932,-2.465794,1.001084,0.292418,0.220299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743353,68.294428,68.759921,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428237,68.541380,14.421197,68.100655,-0.046707,0.033576,0.000000,14.344820,80.335819,-0.000089,68.378357,79.985135,68.601336,12.578459,68.630255,79.582670,67.964516,79.456239,-0.000534,0.030381,68.245438,16.209230,80.849876,-0.024406,-40.001259,-0.000000,NaN,Inf,84.112623,-2.455224,1.000969,0.293022,0.220698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775569,68.309615,68.774703,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420426,68.541380,14.504474,68.102583,-0.045217,0.033550,0.000000,14.340681,80.295888,0.000121,68.360823,79.996103,68.600833,12.544142,68.630999,79.531105,67.978460,79.502868,-0.000534,0.030387,68.252687,16.143557,80.842475,-0.024413,-40.001626,0.000000,NaN,Inf,84.196312,-2.435436,0.999512,0.291402,0.219962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761353,68.317427,68.784896,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454694,68.540555,14.435428,68.105612,-0.043792,0.033612,0.000000,14.342822,80.419299,0.000137,68.365473,80.008965,68.567084,12.599625,68.603890,79.529986,67.956113,79.356133,-0.000534,0.030400,68.213098,16.234472,80.886058,-0.024370,-40.000813,-0.000001,NaN,Inf,84.217535,-2.415570,1.005828,0.291992,0.220734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764590,68.299877,68.765475,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465649,68.540555,14.464163,68.105612,-0.045269,0.033536,0.000000,14.341680,80.366348,-0.000125,68.358649,79.950970,68.584473,12.572873,68.610892,79.559158,67.941753,79.395638,-0.000534,0.030398,68.234796,16.229720,80.865990,-0.024422,-40.001574,0.000000,NaN,Inf,84.123659,-2.499666,0.998667,0.291866,0.220712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748733,68.294406,68.750711,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449794,68.540555,14.511607,68.106439,-0.046940,0.033479,0.000000,14.344249,80.320212,0.000030,68.351347,80.043367,68.585041,12.600563,68.606056,79.565312,67.946874,79.432977,-0.000533,0.030404,68.217143,16.252800,80.904780,-0.024412,-40.000682,0.000000,NaN,Inf,84.093948,-2.456634,0.999897,0.291954,0.220384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735173,68.287907,68.733803,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442852,68.541655,14.442067,68.110295,-0.046176,0.033499,0.000000,14.350813,80.436280,0.000133,68.353064,79.903575,68.587994,12.599950,68.632706,79.566824,67.962327,79.513653,-0.000533,0.030398,68.242021,16.273477,80.824380,-0.024463,-40.001259,-0.000001,NaN,Inf,84.136954,-2.434664,1.004278,0.291993,0.220905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733554,68.285040,68.761295,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446282,68.541930,14.471474,68.112223,-0.044469,0.033506,0.000000,14.338541,80.325454,0.000029,68.362190,79.951729,68.587906,12.596975,68.612664,79.558137,67.964034,79.452082,-0.000533,0.030416,68.244545,16.218376,80.765608,-0.024382,-40.000813,0.000000,NaN,Inf,84.156895,-2.391619,0.999946,0.292637,0.220535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734298,68.316136,68.778377,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460699,68.541930,14.409631,68.112223,-0.043035,0.033540,0.000000,14.346532,80.319554,-0.000037,68.381094,79.981000,68.597049,12.603009,68.645090,79.597421,67.974759,79.477703,-0.000533,0.030429,68.260585,16.249997,80.767073,-0.024406,-40.000734,-0.000000,NaN,Inf,84.147861,-2.437969,1.001744,0.292007,0.220146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747596,68.321957,68.782860,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427037,68.540004,14.422931,68.109193,-0.045104,0.033559,0.000000,14.350243,80.383082,0.000199,68.371314,79.999005,68.595124,12.550930,68.643996,79.527628,67.963244,79.420525,-0.000533,0.030461,68.262782,16.211207,80.808310,-0.024432,-40.001101,0.000001,NaN,Inf,84.108747,-2.430112,0.996468,0.292240,0.220420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759385,68.296332,68.783821,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458809,68.539729,14.469125,68.112498,-0.046760,0.033533,0.000000,14.349101,80.256911,0.000061,68.371790,79.914045,68.617826,12.573279,68.627630,79.530886,67.974952,79.420526,-0.000533,0.030493,68.266153,16.214824,80.837679,-0.024478,-40.001023,0.000000,NaN,Inf,84.198194,-2.460068,0.999715,0.292598,0.220631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754245,68.311562,68.786378,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463832,68.539179,14.395110,68.112223,-0.046121,0.033534,0.000000,14.341109,80.371497,-0.000043,68.361013,79.887698,68.588366,12.573281,68.627673,79.535933,67.950372,79.510642,-0.000532,0.030497,68.245434,16.147267,80.739134,-0.024496,-40.001233,-0.000000,NaN,Inf,84.111670,-2.471776,1.000713,0.292062,0.220448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734757,68.286243,68.760154,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465422,68.539454,14.404494,68.113049,-0.044483,0.033545,0.000000,14.349386,80.357383,0.000059,68.386631,79.930737,68.595539,12.621850,68.631108,79.556759,67.962870,79.432564,-0.000531,0.030528,68.227674,16.210187,80.777758,-0.024578,-40.000525,0.000001,NaN,Inf,84.097497,-2.381847,0.995249,0.292016,0.220481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732373,68.312963,68.777629,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441261,68.539454,14.469353,68.113049,-0.044261,0.033549,0.000000,14.344534,80.305625,0.000198,68.371378,79.991185,68.603938,12.566918,68.630780,79.465366,67.971625,79.499702,-0.000532,0.030528,68.262018,16.255875,80.850244,-0.024623,-40.001128,0.000001,NaN,Inf,84.093463,-2.450960,0.995788,0.291085,0.219870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722487,68.325523,68.790533,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421780,68.542206,14.429863,68.114977,-0.045762,0.033499,0.000000,14.345248,80.321375,0.000127,68.346886,79.955512,68.571152,12.558007,68.601308,79.530782,67.946955,79.414387,-0.000532,0.030546,68.229217,16.298105,80.891257,-0.024619,-40.000656,-0.000000,NaN,Inf,84.159014,-2.411030,1.001945,0.291436,0.220549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734998,68.279832,68.759233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434599,68.541655,14.525909,68.118282,-0.047429,0.033528,0.000000,14.352526,80.393537,0.000169,68.357055,79.904963,68.595189,12.546199,68.616624,79.555336,67.963436,79.451212,-0.000532,0.030566,68.248913,16.244012,80.785956,-0.024694,-40.000892,-0.000000,NaN,Inf,84.214680,-2.448232,1.000560,0.292243,0.220376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712907,68.288082,68.772792,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451572,68.541380,14.527279,68.117180,-0.046246,0.033500,0.000000,14.341109,80.387351,0.000374,68.367181,79.900531,68.584035,12.539840,68.609622,79.452651,67.954091,79.477178,-0.000532,0.030560,68.256161,16.228493,80.791997,-0.024689,-40.001574,-0.000001,NaN,Inf,84.179305,-2.438000,1.006326,0.292637,0.220508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727102,68.293968,68.776752,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445964,68.540830,14.436139,68.117456,-0.044442,0.033530,0.000000,14.347959,80.378674,0.000218,68.358512,79.907218,68.584603,12.606883,68.611854,79.608952,67.961992,79.468683,-0.000531,0.030573,68.251613,16.258808,80.800805,-0.024620,-40.001206,-0.000001,NaN,Inf,84.118244,-2.405894,1.005237,0.292102,0.220627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721437,68.296200,68.775505,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426100,68.540830,14.506468,68.117456,-0.044286,0.033535,0.000000,14.343535,80.321133,0.000171,68.353839,79.873231,68.587425,12.591530,68.606778,79.587905,67.948969,79.473727,-0.000530,0.030548,68.239489,16.211884,80.834397,-0.024628,-40.001521,0.000000,NaN,Inf,84.147622,-2.423887,0.999320,0.292500,0.221167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727583,68.291123,68.754180,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439967,68.540279,14.492968,68.118557,-0.045857,0.033494,0.000000,14.350813,80.378913,0.000295,68.384541,79.972611,68.586375,12.647094,68.621109,79.514508,67.975320,79.486229,-0.000530,0.030527,68.268586,16.129567,80.784080,-0.024598,-40.001128,-0.000001,NaN,Inf,84.201566,-2.407205,1.005571,0.291863,0.220223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734844,68.303378,68.780927,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464500,68.540279,14.462841,68.118006,-0.047311,0.033513,0.000000,14.343678,80.312777,0.000234,68.357011,79.942410,68.576729,12.610432,68.611460,79.576150,67.948836,79.401227,-0.000529,0.030512,68.235223,16.305888,80.739745,-0.024491,-40.000944,-0.000001,NaN,Inf,84.163351,-2.424492,1.003670,0.291186,0.220079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723121,68.286659,68.741582,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432587,68.539729,14.513381,68.116905,-0.046389,0.033503,0.000000,14.349957,80.384268,0.000037,68.369635,79.971592,68.583422,12.577235,68.613582,79.594652,67.953235,79.503982,-0.000529,0.030524,68.248694,16.248335,80.797092,-0.024395,-40.001311,0.000000,NaN,Inf,84.096789,-2.459662,0.999885,0.291986,0.221040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701139,68.282545,68.766339,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437466,68.539729,14.463041,68.116905,-0.044754,0.033456,0.000000,14.348673,80.339345,0.000250,68.354837,79.885516,68.582022,12.602214,68.613429,79.602821,67.969520,79.434953,-0.000528,0.030520,68.230978,16.185844,80.820282,-0.024438,-40.000813,-0.000001,NaN,Inf,84.182842,-2.389537,1.005598,0.292617,0.220778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709713,68.309417,68.771807,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476805,68.542756,14.484803,68.116078,-0.044264,0.033458,0.000000,14.348673,80.395404,0.000147,68.357920,79.978755,68.566952,12.605966,68.619556,79.551320,67.950999,79.429239,-0.000528,0.030513,68.234479,16.120863,80.791566,-0.024372,-40.001574,-0.000000,NaN,Inf,84.169592,-2.455878,1.001771,0.292356,0.220260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705032,68.284777,68.762028,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448207,68.540004,14.526987,68.114701,-0.045922,0.033479,0.000000,14.346104,80.377963,-0.000016,68.346253,79.939800,68.580513,12.572240,68.618987,79.525771,67.956298,79.465032,-0.000527,0.030519,68.240988,16.203623,80.811840,-0.024431,-40.001075,-0.000000,NaN,Inf,84.090665,-2.448127,1.000553,0.293335,0.220693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740619,68.295018,68.762335,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454428,68.539454,14.412195,68.112773,-0.046971,0.033513,0.000000,14.341966,80.348001,0.000065,68.369025,79.879296,68.580513,12.545100,68.626054,79.567592,67.949294,79.438856,-0.000526,0.030533,68.239813,16.309755,80.730037,-0.024436,-40.000997,-0.000001,NaN,Inf,84.140709,-2.420840,1.005453,0.293328,0.221476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744774,68.312065,68.771959,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463408,68.542756,14.476339,68.115528,-0.045620,0.033548,0.000000,14.348816,80.363187,0.000078,68.383973,79.920907,68.592258,12.628457,68.639882,79.607690,67.975995,79.487006,-0.000526,0.030528,68.251063,16.204037,80.831683,-0.024409,-40.001442,0.000000,NaN,Inf,84.123280,-2.432821,0.997078,0.292080,0.220519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743637,68.314669,68.774538,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430292,68.542756,14.440113,68.115528,-0.043757,0.033618,0.000000,14.340253,80.407741,-0.000165,68.352618,79.928426,68.590815,12.587432,68.619730,79.499222,67.945243,79.418208,-0.000526,0.030500,68.233304,16.346604,80.820020,-0.024408,-40.001259,-0.000000,NaN,Inf,84.102224,-2.424604,1.000894,0.292347,0.220339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737622,68.309483,68.776638,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429170,68.539179,14.416786,68.111947,-0.043553,0.033638,0.000000,14.345819,80.392060,-0.000165,68.348075,79.861545,68.587031,12.530357,68.621349,79.495986,67.941914,79.483682,-0.000527,0.030502,68.217174,16.302450,80.787407,-0.024363,-40.001442,-0.000000,NaN,Inf,84.192104,-2.443748,1.000681,0.292798,0.220608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724695,68.286987,68.762091,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471573,68.540555,14.494136,68.110019,-0.045166,0.033640,0.000000,14.346818,80.406461,0.000086,68.354855,79.861082,68.568089,12.639020,68.616120,79.540827,67.947496,79.477499,-0.000525,0.030485,68.230168,16.225504,80.750879,-0.024359,-40.000918,0.000000,NaN,Inf,84.191574,-2.392933,0.999142,0.292953,0.220783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693287,68.278430,68.755618,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448892,68.541930,14.464747,68.112223,-0.045323,0.033652,0.000000,14.347674,80.429218,-0.000200,68.353789,79.973857,68.585893,12.591917,68.612313,79.603452,67.960146,79.447829,-0.000526,0.030485,68.251017,16.102798,80.746025,-0.024396,-40.001338,-0.000000,NaN,Inf,84.077889,-2.402999,1.001559,0.292225,0.220557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718571,68.292086,68.775323,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421751,68.543306,14.420301,68.110570,-0.043810,0.033661,0.000000,14.343678,80.380113,-0.000165,68.354940,79.953455,68.564961,12.659207,68.627126,79.512588,67.960474,79.512068,-0.000526,0.030492,68.224878,16.252066,80.857219,-0.024431,-40.000813,-0.000000,NaN,Inf,84.143488,-2.420751,1.001097,0.292512,0.220367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718833,68.291932,68.744484,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440750,68.543306,14.517807,68.110570,-0.041971,0.033675,0.000000,14.349957,80.344062,0.000105,68.358177,79.972080,68.573404,12.595668,68.622268,79.543151,67.974132,79.483740,-0.000525,0.030482,68.230188,16.237013,80.749776,-0.024405,-40.001547,0.000000,NaN,Inf,84.215860,-2.390915,0.999899,0.292886,0.221120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716887,68.280837,68.766443,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436085,68.541380,14.472119,68.111947,-0.043816,0.033667,0.000000,14.340539,80.325001,0.000044,68.363001,79.919453,68.587512,12.604030,68.613516,79.525747,67.958197,79.345198,-0.000524,0.030504,68.252387,16.203144,80.826343,-0.024379,-40.000813,-0.000001,NaN,Inf,84.164252,-2.425109,1.005336,0.293464,0.221199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716449,68.288715,68.770051,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450371,68.540004,14.466128,68.113600,-0.045366,0.033712,0.000000,14.346104,80.388423,-0.000035,68.366367,79.988206,68.580119,12.538636,68.624412,79.547121,67.962835,79.475479,-0.000524,0.030481,68.246661,16.270080,80.762892,-0.024367,-40.000787,-0.000000,NaN,Inf,84.174994,-2.509688,1.002496,0.292158,0.220571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716121,68.284229,68.764297,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460284,68.541380,14.523746,68.112498,-0.045844,0.033656,0.000000,14.346675,80.387032,0.000216,68.366432,79.969772,68.583203,12.533986,68.620846,79.534491,67.950009,79.430996,-0.000524,0.030488,68.233081,16.243740,80.897416,-0.024396,-40.001128,-0.000000,NaN,Inf,84.134839,-2.419801,1.001090,0.292351,0.220962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706738,68.285652,68.736105,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704475,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424073,68.541380,14.387755,68.112498,-0.044297,0.033704,0.000000,14.344820,80.373737,0.000323,68.365801,79.922272,68.601903,12.572750,68.623340,79.538177,67.963097,79.418693,-0.000524,0.030489,68.262635,16.300466,80.791955,-0.024402,-40.001023,-0.000001,NaN,Inf,84.109319,-2.439237,1.004389,0.292674,0.221285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698426,68.289809,68.782011,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440054,68.540555,14.439409,68.115803,-0.042538,0.033764,0.000000,14.345819,80.351854,0.000049,68.342074,79.913362,68.570648,12.578643,68.611197,79.540968,67.943355,79.411204,-0.000523,0.030492,68.211164,16.270123,80.855770,-0.024373,-40.001049,0.000000,NaN,Inf,84.207625,-2.461251,0.997482,0.292930,0.220843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698339,68.265190,68.736936,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449129,68.540555,14.489852,68.115803,-0.043801,0.033781,0.000000,14.346960,80.387318,0.000170,68.378077,79.978504,68.584668,12.576685,68.618155,79.518967,67.974215,79.401898,-0.000522,0.030513,68.242677,16.130801,80.761464,-0.024351,-40.000708,0.000000,NaN,Inf,84.163392,-2.446941,0.999955,0.292559,0.220754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701970,68.300839,68.766526,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434602,68.542481,14.407146,68.114150,-0.045412,0.033812,0.000000,14.343678,80.422117,0.000248,68.359868,79.910085,68.586702,12.612553,68.596077,79.576313,67.955873,79.469462,-0.000522,0.030503,68.241806,16.261747,80.775477,-0.024365,-40.001678,0.000000,NaN,Inf,84.078076,-2.442681,0.998348,0.292466,0.221414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686549,68.288321,68.743627,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433125,68.540555,14.452421,68.113324,-0.045907,0.033820,0.000000,14.345676,80.341088,-0.000029,68.359584,79.907534,68.578128,12.559251,68.617017,79.573421,67.954340,79.440118,-0.000522,0.030486,68.246898,16.357770,80.823648,-0.024405,-40.001285,0.000000,NaN,Inf,84.180122,-2.417202,0.998098,0.293321,0.221337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684624,68.265190,68.743341,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699413,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432778,68.540555,14.419607,68.113324,-0.044391,0.033814,0.000000,14.351099,80.364326,-0.000138,68.359757,79.868287,68.575941,12.638407,68.606098,79.560754,67.949107,79.441296,-0.000520,0.030464,68.245830,16.280490,80.841145,-0.024375,-40.001023,-0.000000,NaN,Inf,84.182208,-2.436950,1.001337,0.292982,0.221153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685346,68.287949,68.755150,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467119,68.541105,14.408716,68.111121,-0.042683,0.033848,0.000000,14.345248,80.433166,0.000039,68.373186,79.997421,68.589523,12.608740,68.632573,79.597277,67.952238,79.488335,-0.000520,0.030454,68.246049,16.251010,80.753715,-0.024350,-40.001311,0.000000,NaN,Inf,84.183149,-2.430863,0.999087,0.292301,0.221517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697682,68.295302,68.783212,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466342,68.539729,14.505124,68.109468,-0.043274,0.033847,0.000000,14.349815,80.353235,-0.000120,68.377531,79.982495,68.569795,12.661102,68.612006,79.643403,67.953704,79.426463,-0.000520,0.030465,68.238822,16.123810,80.838392,-0.024328,-40.001915,0.000001,NaN,Inf,84.090513,-2.399884,0.995963,0.292301,0.220862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697485,68.295521,68.777196,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429881,68.541655,14.473750,68.106163,-0.044950,0.033826,0.000000,14.346104,80.359331,-0.000271,68.367905,79.880998,68.601925,12.540593,68.620036,79.604978,67.963137,79.428466,-0.000522,0.030462,68.248615,16.181962,80.809882,-0.024365,-40.001233,-0.000000,NaN,Inf,84.091245,-2.446220,1.002681,0.292984,0.221652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687643,68.293573,68.763351,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999734,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424297,68.541655,14.484124,68.106163,-0.045140,0.033821,0.000000,14.341109,80.440631,-0.000127,68.355021,79.895820,68.583618,12.586657,68.593407,79.528273,67.980517,79.477341,-0.000522,0.030458,68.241086,16.225047,80.857914,-0.024403,-40.001941,-0.000000,NaN,Inf,84.192117,-2.454200,1.003040,0.293683,0.221076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702997,68.288146,68.786121,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451709,68.540555,14.542423,68.107265,-0.042978,0.033832,0.000000,14.344820,80.371939,-0.000097,68.363907,79.927307,68.572004,12.507989,68.629597,79.611354,67.981151,79.475827,-0.000524,0.030448,68.242544,16.284877,80.807945,-0.024341,-40.000656,-0.000001,NaN,Inf,84.207291,-2.436133,1.004148,0.292321,0.220526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690967,68.301057,68.762237,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453435,68.540555,14.496109,68.103684,-0.042467,0.033867,0.000000,14.349529,80.383022,-0.000274,68.361037,79.981235,68.567258,12.585942,68.608636,79.574015,67.942495,79.370839,-0.000523,0.030436,68.247526,16.250860,80.765991,-0.024148,-40.001285,-0.000001,NaN,Inf,84.140664,-2.440244,1.006279,0.292516,0.220969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679987,68.283003,68.748959,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435595,68.540004,14.440269,68.102032,-0.044366,0.033916,0.000000,14.345819,80.389772,-0.000131,68.357518,79.934641,68.592695,12.552053,68.623690,79.547977,67.948515,79.519595,-0.000523,0.030452,68.245241,16.306224,80.716759,-0.024165,-40.001206,-0.000000,NaN,Inf,84.127074,-2.475372,1.002953,0.292641,0.221189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662619,68.267706,68.737936,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424416,68.541105,14.483391,68.102307,-0.045803,0.033944,0.000000,14.348245,80.365558,0.000052,68.352845,79.876316,68.595035,12.597707,68.613559,79.514547,67.961691,79.436810,-0.000522,0.030428,68.233945,16.245310,80.722285,-0.024206,-40.001101,-0.000000,NaN,Inf,84.174947,-2.373501,1.000324,0.292239,0.220619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669116,68.292085,68.772711,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440285,68.541105,14.404092,68.102307,-0.045108,0.033994,0.000000,14.343821,80.382544,-0.000088,68.350303,79.929395,68.564020,12.566041,68.612465,79.530170,67.952476,79.467646,-0.000521,0.030414,68.233879,16.235471,80.824404,-0.024178,-40.001049,-0.000001,NaN,Inf,84.206415,-2.446701,1.004089,0.292492,0.221077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660541,68.293901,68.735661,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471459,68.539179,14.400959,68.100655,-0.043413,0.034045,0.000000,14.343393,80.399931,-0.000012,68.362144,79.947972,68.590201,12.612757,68.608724,79.583199,67.967315,79.403227,-0.000521,0.030437,68.243673,16.205998,80.834907,-0.024139,-40.000577,0.000000,NaN,Inf,84.163314,-2.415123,0.997494,0.292283,0.220714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668438,68.283922,68.762125,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468008,68.539729,14.505192,68.095697,-0.041966,0.034021,0.000000,14.348530,80.390032,0.000260,68.347760,79.990795,68.565836,12.602887,68.611371,79.581328,67.961559,79.426811,-0.000521,0.030451,68.237122,16.205556,80.771028,-0.024140,-40.000839,0.000001,NaN,Inf,84.076820,-2.476688,0.995128,0.293643,0.220926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664850,68.277839,68.757204,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435439,68.540004,14.447727,68.095422,-0.043996,0.034062,0.000000,14.349957,80.305491,0.000199,68.353324,79.951450,68.582240,12.577561,68.618635,79.531417,67.964668,79.529774,-0.000519,0.030433,68.241041,16.207476,80.856645,-0.024152,-40.000970,-0.000000,NaN,Inf,84.086727,-2.453823,1.002570,0.292799,0.221190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684996,68.295083,68.766128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419233,68.538903,14.403881,68.091290,-0.045959,0.034109,0.000000,14.344963,80.307033,0.000054,68.340307,79.907958,68.571325,12.599972,68.618110,79.528541,67.926188,79.407409,-0.000519,0.030434,68.236273,16.197886,80.879714,-0.024163,-40.001338,-0.000000,NaN,Inf,84.175372,-2.382275,1.000851,0.293312,0.220846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680315,68.262126,68.753857,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431253,68.538903,14.503941,68.091290,-0.045212,0.034068,0.000000,14.344820,80.356412,0.000330,68.371727,79.923571,68.596019,12.582864,68.629925,79.523998,67.960749,79.386208,-0.000519,0.030445,68.232182,16.245987,80.832092,-0.024146,-40.001075,-0.000001,NaN,Inf,84.184600,-2.453297,1.004999,0.293245,0.220814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668853,68.285170,68.755979,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477831,68.540830,14.501328,68.088536,-0.043466,0.034088,0.000000,14.350813,80.346716,0.000219,68.361625,79.969200,68.596806,12.614631,68.640274,79.543518,67.959722,79.335231,-0.000520,0.030448,68.244393,16.178959,80.833844,-0.024165,-40.000813,-0.000001,NaN,Inf,84.185641,-2.482474,1.005037,0.292907,0.221210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684602,68.300510,68.759108,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703962,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438590,68.542206,14.525681,68.085782,-0.041901,0.034103,0.000000,14.341109,80.406146,-0.000031,68.358189,79.912876,68.587511,12.593345,68.616841,79.512301,67.967073,79.472444,-0.000521,0.030414,68.243019,16.169748,80.830013,-0.024192,-40.001154,-0.000000,NaN,Inf,84.061206,-2.518449,1.001623,0.292413,0.220552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674059,68.298693,68.757727,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442524,68.541930,14.501763,68.084405,-0.043807,0.034097,0.000000,14.345961,80.409690,0.000209,68.385373,79.827413,68.613888,12.620219,68.636992,79.503952,67.976158,79.458360,-0.000522,0.030403,68.267766,16.112080,80.782165,-0.024206,-40.001154,-0.000001,NaN,Inf,84.169018,-2.426240,1.006032,0.292809,0.221610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692542,68.309700,68.771377,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
