OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
1:49:35 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.456140,68.542206,14.428260,68.070634,-0.044966,0.034404,0.000000,14.346104,80.343151,0.000388,68.349763,79.978947,68.575658,12.603071,68.603737,79.500998,67.973973,79.466991,-0.000520,0.030559,68.237060,16.221017,80.766808,-0.024267,-40.001521,-0.000000,NaN,Inf,84.143208,-2.402867,1.002850,0.292723,0.221521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587394,68.298061,68.750909,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430813,68.543857,14.413282,68.067604,-0.047202,0.034394,0.000000,14.341823,80.321872,-0.000037,68.344376,79.941204,68.577539,12.643486,68.633056,79.490850,67.966468,79.456343,-0.000520,0.030539,68.244484,16.257430,80.681273,-0.024268,-40.000341,0.000000,NaN,Inf,84.121386,-2.437095,0.998071,0.292022,0.220624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606316,68.294537,68.754629,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448008,68.543031,14.472429,68.068155,-0.045764,0.034417,0.000000,14.348102,80.328805,-0.000167,68.354501,79.896965,68.593768,12.642588,68.613123,79.444813,67.961695,79.466050,-0.000517,0.030531,68.247595,16.192493,80.809106,-0.024302,-40.002229,0.000000,NaN,Inf,84.191790,-2.437310,0.998785,0.292314,0.220530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613819,68.301628,68.764820,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468532,68.543581,14.527635,68.070083,-0.043725,0.034376,0.000000,14.343678,80.289405,0.000021,68.356718,79.876947,68.577102,12.630334,68.614327,79.541761,67.951037,79.413960,-0.000517,0.030550,68.244027,16.215965,80.796198,-0.024301,-40.000315,-0.000000,NaN,Inf,84.140015,-2.424360,1.001690,0.291394,0.219969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615022,68.306573,68.761649,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459654,68.543581,14.395119,68.071735,-0.043073,0.034389,0.000000,14.347389,80.346069,-0.000302,68.366755,79.968374,68.583991,12.669769,68.630365,79.470502,67.962395,79.490966,-0.000516,0.030562,68.261937,16.246751,80.863540,-0.024329,-40.001757,-0.000001,NaN,Inf,84.089159,-2.452623,1.004085,0.292263,0.220667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598222,68.307646,68.763026,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420758,68.541380,14.403062,68.076693,-0.045711,0.034390,0.000000,14.348816,80.397672,-0.000395,68.358933,79.951445,68.583904,12.629599,68.621132,79.468832,67.964496,79.447175,-0.000515,0.030551,68.261132,16.240137,80.767561,-0.024297,-40.001390,0.000001,NaN,Inf,84.113231,-2.408132,0.995537,0.291510,0.220896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625151,68.299658,68.752659,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421572,68.541380,14.470538,68.076693,-0.046949,0.034371,0.000000,14.345105,80.310935,-0.000150,68.353479,79.877400,68.581345,12.642853,68.624392,79.481746,67.951101,79.514638,-0.000515,0.030540,68.240782,16.243647,80.769725,-0.024288,-40.001023,0.000000,NaN,Inf,84.216632,-2.441989,0.998773,0.292143,0.220212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600563,68.300424,68.754233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439639,68.543857,14.454854,68.081375,-0.044465,0.034320,0.000000,14.350813,80.309616,-0.000184,68.351524,79.940448,68.566056,12.599297,68.626973,79.600072,67.948715,79.421422,-0.000514,0.030547,68.242959,16.231141,80.819975,-0.024302,-40.001993,-0.000001,NaN,Inf,84.214421,-2.379679,1.003395,0.291635,0.220104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617275,68.303838,68.749356,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440725,68.542206,14.547372,68.087985,-0.043201,0.034257,0.000000,14.346818,80.307581,-0.000406,68.357173,79.977874,68.600373,12.715852,68.627214,79.522084,67.973535,79.431955,-0.000515,0.030538,68.258542,16.272271,80.749900,-0.024344,-40.001495,-0.000000,NaN,Inf,84.167819,-2.444889,1.001054,0.291855,0.220501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623335,68.304910,68.761276,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471058,68.543857,14.531751,68.090189,-0.044781,0.034178,0.000000,14.344106,80.266135,-0.000153,68.377880,80.009112,68.605360,12.609229,68.637191,79.428594,67.986077,79.459606,-0.000515,0.030525,68.260675,16.190959,80.846552,-0.024375,-40.000761,-0.000001,NaN,Inf,84.163220,-2.462068,1.007385,0.292394,0.220466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652843,68.318215,68.788768,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447600,68.543857,14.466389,68.091841,-0.046780,0.034129,0.000000,14.347103,80.392527,-0.000124,68.355305,79.939499,68.576161,12.725599,68.622532,79.521392,67.949613,79.424731,-0.000516,0.030544,68.235581,16.253850,80.847918,-0.024369,-40.001233,-0.000001,NaN,Inf,84.061704,-2.427952,1.004192,0.292812,0.220768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623225,68.298564,68.764382,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440183,68.543857,14.484315,68.091841,-0.047308,0.034103,0.000000,14.347817,80.386049,-0.000295,68.352522,79.916172,68.611528,12.682105,68.625485,79.522431,67.980079,79.454828,-0.000516,0.030577,68.272905,16.251774,80.802620,-0.024390,-40.001285,-0.000000,NaN,Inf,84.146210,-2.443385,1.001301,0.293589,0.220789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650284,68.309002,68.780696,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426123,68.543306,14.507983,68.095422,-0.044483,0.034062,0.000000,14.343821,80.374862,-0.000192,68.383789,79.979588,68.618505,12.613674,68.652419,79.449658,67.986207,79.454097,-0.000517,0.030596,68.268661,16.255490,80.830277,-0.024487,-40.000525,-0.000000,NaN,Inf,84.166343,-2.452021,1.003056,0.292847,0.221073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655184,68.305173,68.789313,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447007,68.541930,14.419643,68.099828,-0.043220,0.034047,0.000000,14.344249,80.318905,0.000038,68.345785,79.974818,68.570518,12.593549,68.620212,79.517071,67.935865,79.439344,-0.000519,0.030590,68.221084,16.295793,80.755000,-0.024506,-40.001206,-0.000001,NaN,Inf,84.203980,-2.458680,1.005674,0.292893,0.220911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640025,68.278781,68.753969,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999715,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470679,68.542481,14.512797,68.102307,-0.043777,0.034014,0.000000,14.351955,80.331677,-0.000155,68.357627,79.930707,68.590990,12.579233,68.630299,79.558187,67.980231,79.491125,-0.000519,0.030582,68.263545,16.272157,80.764501,-0.024493,-40.000420,0.000000,NaN,Inf,84.145891,-2.419037,0.998106,0.292573,0.220926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635563,68.307580,68.776693,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457926,68.542481,14.414808,68.102307,-0.046500,0.034039,0.000000,14.351955,80.295067,-0.000309,68.378075,79.926158,68.587425,12.595382,68.642114,79.404988,67.977540,79.371796,-0.000518,0.030596,68.256734,16.230642,80.765969,-0.024486,-40.000865,-0.000000,NaN,Inf,84.082239,-2.425853,1.002911,0.292412,0.220909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623269,68.287797,68.763199,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433821,68.542756,14.425676,68.106163,-0.047020,0.034044,0.000000,14.342537,80.324057,0.000085,68.372793,79.983339,68.599389,12.659207,68.645768,79.526604,67.989270,79.542432,-0.000518,0.030602,68.260955,16.261262,80.773682,-0.024492,-40.000839,0.000000,NaN,Inf,84.116817,-2.509724,0.997018,0.292131,0.220371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651859,68.316814,68.801099,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438644,68.541655,14.469744,68.110845,-0.044365,0.034026,0.000000,14.348245,80.251478,-0.000067,68.380899,79.887524,68.615180,12.634411,68.634959,79.483907,67.986207,79.454603,-0.000518,0.030645,68.261217,16.267462,80.845796,-0.024503,-40.001364,0.000000,NaN,Inf,84.182517,-2.397704,0.999436,0.292722,0.220846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660171,68.311409,68.772691,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452193,68.542481,14.433222,68.110295,-0.043101,0.034016,0.000000,14.345533,80.345195,-0.000293,68.359540,79.958559,68.587162,12.644260,68.607347,79.509391,67.950137,79.413530,-0.000518,0.030671,68.243959,16.233737,80.775700,-0.024516,-40.001206,-0.000001,NaN,Inf,84.179274,-2.483860,1.004131,0.292364,0.220555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642125,68.290029,68.765321,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456420,68.541930,14.425843,68.111947,-0.043659,0.034023,0.000000,14.349957,80.367760,0.000086,68.341311,79.939105,68.570102,12.611818,68.611898,79.502570,67.942171,79.476557,-0.000518,0.030690,68.203370,16.232910,80.796277,-0.024498,-40.001285,0.000000,NaN,Inf,84.132371,-2.452036,0.998687,0.292407,0.220661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616335,68.277118,68.739908,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438158,68.541930,14.480069,68.111947,-0.046421,0.034071,0.000000,14.344677,80.287953,0.000032,68.367863,79.870961,68.589656,12.660369,68.610672,79.450352,67.966006,79.458381,-0.000519,0.030666,68.255603,16.259956,80.765870,-0.024497,-40.001101,0.000000,NaN,Inf,84.120351,-2.398356,0.997885,0.292549,0.220245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635059,68.308739,68.748765,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440574,68.542206,14.416020,68.110845,-0.046848,0.034043,0.000000,14.347389,80.354405,-0.000274,68.367950,80.018567,68.564590,12.680535,68.613451,79.596973,67.951954,79.515452,-0.000519,0.030695,68.228398,16.230506,80.831724,-0.024486,-40.000944,-0.000000,NaN,Inf,84.169914,-2.435370,1.002903,0.293029,0.221112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652799,68.291561,68.742204,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444879,68.543031,14.484831,68.114701,-0.045154,0.033989,0.000000,14.347103,80.360820,-0.000320,68.343092,79.917733,68.586572,12.638652,68.621722,79.489611,67.968085,79.427996,-0.000519,0.030687,68.239062,16.291427,80.808760,-0.024490,-40.000734,0.000000,NaN,Inf,84.163628,-2.379942,0.998300,0.293058,0.220813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663977,68.305238,68.771205,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470239,68.542756,14.443622,68.119108,-0.043112,0.033971,0.000000,14.351384,80.345162,-0.000013,68.372492,79.929161,68.573296,12.565938,68.621328,79.559572,67.967757,79.472434,-0.000519,0.030693,68.244112,16.254028,80.820546,-0.024495,-40.001285,-0.000000,NaN,Inf,84.152770,-2.459489,1.002766,0.292425,0.220695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644881,68.308170,68.760488,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447173,68.542756,14.508347,68.119108,-0.042761,0.033986,0.000000,14.344677,80.323746,-0.000217,68.370908,79.982069,68.588191,12.617956,68.625004,79.546509,67.969073,79.487928,-0.000519,0.030704,68.255345,16.177582,80.805355,-0.024480,-40.000997,0.000000,NaN,Inf,84.083706,-2.426932,0.998161,0.293100,0.220809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686791,68.301868,68.780503,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430468,68.543306,14.499328,68.121036,-0.046310,0.033978,0.000000,14.345248,80.341314,-0.000304,68.357349,79.924324,68.572508,12.553603,68.623866,79.561096,67.969555,79.404266,-0.000519,0.030715,68.235148,16.287110,80.817836,-0.024478,-40.001075,-0.000001,NaN,Inf,84.146267,-2.417014,1.004234,0.291749,0.220374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684407,68.289920,68.780153,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437080,68.544407,14.462639,68.125718,-0.045776,0.033982,0.000000,14.343107,80.376927,-0.000003,68.367629,79.980499,68.582460,12.677885,68.603890,79.456116,67.964107,79.375354,-0.000519,0.030698,68.235934,16.230327,80.722858,-0.024460,-40.000761,-0.000001,NaN,Inf,84.189076,-2.477346,1.004771,0.292238,0.220622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667346,68.296135,68.765152,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449677,68.541105,14.514784,68.127922,-0.043086,0.033996,0.000000,14.352098,80.375294,-0.000118,68.351963,79.977956,68.586026,12.660286,68.594569,79.518563,67.947494,79.484411,-0.000519,0.030673,68.219414,16.164983,80.790422,-0.024624,-40.000708,-0.000000,NaN,Inf,84.175318,-2.493708,1.001770,0.292528,0.220841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666340,68.273923,68.748552,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447507,68.544132,14.515902,68.129850,-0.042826,0.034021,0.000000,14.345961,80.311301,-0.000213,68.337840,79.967109,68.582264,12.641752,68.601614,79.519598,67.965707,79.439097,-0.000519,0.030674,68.211472,16.233673,80.815776,-0.024586,-40.001311,-0.000001,NaN,Inf,84.137823,-2.397984,1.004506,0.291801,0.220227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655512,68.303838,68.768412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445814,68.544132,14.558395,68.129850,-0.044599,0.034067,0.000000,14.350956,80.271187,0.000042,68.361526,79.987536,68.586004,12.657024,68.619075,79.465594,67.977920,79.457967,-0.000521,0.030702,68.254632,16.281988,80.891255,-0.024573,-40.000131,-0.000001,NaN,Inf,84.146737,-2.449059,1.004734,0.291879,0.221345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672552,68.298849,68.767320,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432444,68.542206,14.540845,68.133706,-0.046613,0.034097,0.000000,14.344963,80.354430,0.000061,68.363201,79.962699,68.594840,12.615305,68.625420,79.562603,67.957983,79.419979,-0.000521,0.030708,68.237702,16.270087,80.894888,-0.024579,-40.000970,-0.000001,NaN,Inf,84.151331,-2.447585,1.007793,0.291973,0.220549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679726,68.301453,68.767759,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442877,68.542756,14.459993,68.135634,-0.046974,0.034062,0.000000,14.351527,80.284833,-0.000093,68.340691,80.007599,68.590991,12.526115,68.607435,79.511473,67.963588,79.452009,-0.000521,0.030669,68.233350,16.253187,80.829826,-0.024586,-40.000734,-0.000001,NaN,Inf,84.185707,-2.455203,1.007511,0.291347,0.219879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670889,68.273070,68.766295,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461897,68.543031,14.479786,68.135909,-0.044222,0.034031,0.000000,14.347959,80.298099,-0.000053,68.371286,80.015889,68.584254,12.616345,68.613583,79.538709,67.961136,79.467050,-0.000522,0.030688,68.250761,16.282438,80.759200,-0.024585,-40.000525,-0.000000,NaN,Inf,84.157927,-2.437574,1.001185,0.291680,0.220057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677451,68.301672,68.771741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454731,68.542756,14.492439,68.137837,-0.042924,0.034054,0.000000,14.346104,80.377636,0.000259,68.381415,79.928592,68.589022,12.709103,68.632072,79.562441,67.965933,79.481683,-0.000523,0.030707,68.252223,16.264337,80.781492,-0.024559,-40.001442,-0.000000,NaN,Inf,84.106598,-2.424215,1.001237,0.291792,0.219803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683051,68.304363,68.773210,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430269,68.542756,14.416033,68.137837,-0.044605,0.034016,0.000000,14.344820,80.304603,0.000095,68.353037,80.012912,68.600352,12.560515,68.618463,79.496943,67.944418,79.476154,-0.000523,0.030706,68.256467,16.197580,80.718370,-0.024534,-40.000970,0.000000,NaN,Inf,84.111582,-2.469015,0.998089,0.292027,0.220376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686901,68.299068,68.783293,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443619,68.545508,14.471810,68.135634,-0.046567,0.034058,0.000000,14.348958,80.380654,0.000124,68.379656,79.974492,68.568922,12.648827,68.626930,79.555842,67.972479,79.436870,-0.000526,0.030731,68.226477,16.261284,80.827420,-0.024556,-40.000393,0.000000,NaN,Inf,84.192165,-2.400894,0.999013,0.292013,0.220169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670430,68.298389,68.776427,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449461,68.543581,14.515511,68.136184,-0.046972,0.034063,0.000000,14.350243,80.300873,0.000518,68.377398,79.883674,68.607198,12.650111,68.659400,79.525998,67.973531,79.423626,-0.000528,0.030732,68.245718,16.224170,80.767520,-0.024560,-40.001101,-0.000000,NaN,Inf,84.158665,-2.457446,1.001952,0.291944,0.220659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693747,68.305501,68.802410,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454048,68.541930,14.406340,68.133706,-0.044247,0.034037,0.000000,14.344963,80.308831,0.000196,68.346565,79.943532,68.569863,12.652335,68.619141,79.565700,67.955365,79.484785,-0.000529,0.030744,68.227241,16.268939,80.827014,-0.024545,-40.001416,-0.000001,NaN,Inf,84.140884,-2.468104,1.004571,0.292649,0.220442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665137,68.294341,68.770130,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474285,68.541930,14.503822,68.133706,-0.043132,0.034024,0.000000,14.351955,80.241133,-0.000052,68.361753,79.925021,68.599258,12.565204,68.620694,79.506523,67.960683,79.433338,-0.000530,0.030750,68.249070,16.254763,80.760259,-0.024527,-40.001128,0.000000,NaN,Inf,84.126786,-2.405584,0.996699,0.292710,0.220156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689548,68.296726,68.757575,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462520,68.544132,14.434352,68.133706,-0.043955,0.034048,0.000000,14.352811,80.340379,0.000088,68.353214,79.950243,68.579902,12.607005,68.617960,79.541116,67.975786,79.350451,-0.000531,0.030754,68.240931,16.206392,80.836168,-0.024561,-40.001311,-0.000000,NaN,Inf,84.071915,-2.448213,1.002041,0.293062,0.221198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693463,68.292328,68.752305,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435518,68.542481,14.427709,68.134807,-0.046683,0.034059,0.000000,14.345676,80.370507,-0.000090,68.341960,79.800163,68.579683,12.589429,68.617325,79.518987,67.964034,79.559773,-0.000532,0.030795,68.229245,16.248812,80.739948,-0.024604,-40.002124,0.000000,NaN,Inf,84.106011,-2.523463,0.998052,0.291603,0.220358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696984,68.308324,68.752197,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434957,68.544407,14.540825,68.137837,-0.045187,0.034104,0.000000,14.344820,80.363930,-0.000321,68.319644,79.949724,68.564788,12.611737,68.586211,79.505744,67.939476,79.469298,-0.000532,0.030818,68.225915,16.202995,80.824750,-0.024592,-40.001128,-0.000001,NaN,Inf,84.177596,-2.433445,1.007223,0.291460,0.219992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682920,68.277622,68.742617,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449065,68.544682,14.447806,68.140591,-0.043140,0.034126,0.000000,14.342537,80.309347,-0.000207,68.378182,79.896435,68.593266,12.603581,68.622598,79.629769,67.973073,79.449548,-0.000531,0.030813,68.247744,16.233038,80.726366,-0.024569,-40.000997,-0.000001,NaN,Inf,84.181083,-2.400924,1.007334,0.291690,0.220443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726359,68.286573,68.763723,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465024,68.544682,14.527110,68.140591,-0.042827,0.034108,0.000000,14.346104,80.330403,0.000033,68.365864,79.954257,68.591735,12.641732,68.604853,79.523326,67.956091,79.545346,-0.000531,0.030807,68.235820,16.188198,80.792587,-0.024555,-40.000603,0.000000,NaN,Inf,84.143059,-2.448844,0.999913,0.291542,0.220182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717348,68.292525,68.780413,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464295,68.543306,14.508431,68.144172,-0.043959,0.034103,0.000000,14.344392,80.271650,-0.000291,68.360191,79.876036,68.580995,12.653885,68.625289,79.573115,67.947466,79.441282,-0.000530,0.030802,68.259498,16.249497,80.768848,-0.024570,-40.001101,-0.000001,NaN,Inf,84.099769,-2.362414,1.004292,0.291297,0.219918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716582,68.279285,68.763899,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462568,68.541930,14.467416,68.146100,-0.046602,0.034122,0.000000,14.346532,80.339166,-0.000333,68.363103,79.920248,68.579924,12.531723,68.615487,79.515768,67.961627,79.452238,-0.000528,0.030799,68.242565,16.248848,80.757283,-0.024594,-40.001390,-0.000000,NaN,Inf,84.100370,-2.429232,1.003051,0.291129,0.220347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695563,68.304823,68.770985,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430300,68.542481,14.526258,68.148028,-0.046049,0.034141,0.000000,14.344392,80.318394,-0.000015,68.355193,79.905275,68.559167,12.633820,68.615093,79.524058,67.962809,79.492540,-0.000528,0.030780,68.236710,16.293966,80.771622,-0.024583,-40.000656,-0.000000,NaN,Inf,84.103680,-2.435448,1.000335,0.292073,0.220248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713870,68.306092,68.753050,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446416,68.543306,14.534473,68.151333,-0.043340,0.034057,0.000000,14.348673,80.380858,-0.000187,68.365670,79.911830,68.590248,12.707757,68.627478,79.601517,67.982926,79.401325,-0.000529,0.030757,68.238106,16.197659,80.781287,-0.024292,-40.000944,-0.000001,NaN,Inf,84.191807,-2.407405,1.006650,0.292129,0.220494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744119,68.298521,68.773153,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441008,68.543306,14.446076,68.151333,-0.043109,0.034067,0.000000,14.344249,80.375291,-0.000301,68.370058,79.915853,68.604377,12.575278,68.622905,79.548525,67.956573,79.374537,-0.000530,0.030744,68.246637,16.278563,80.811779,-0.024273,-40.000551,-0.000000,NaN,Inf,84.196469,-2.392723,1.000454,0.292407,0.220131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716276,68.306005,68.770506,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472304,68.542756,14.479006,68.153536,-0.045825,0.034091,0.000000,14.344106,80.313859,0.000096,68.394525,79.900442,68.608751,12.654089,68.638921,79.545123,67.981635,79.489316,-0.000531,0.030727,68.255844,16.310254,80.853079,-0.024300,-40.001075,-0.000000,NaN,Inf,84.163552,-2.486766,1.000351,0.292464,0.220231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737689,68.325765,68.790977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456393,68.543306,14.459651,68.158219,-0.046928,0.034098,0.000000,14.346390,80.283945,0.000062,68.368060,79.929365,68.603677,12.614775,68.640080,79.542843,67.979511,79.444586,-0.000530,0.030716,68.259108,16.284150,80.773946,-0.024261,-40.000839,-0.000000,NaN,Inf,84.078110,-2.428569,1.000463,0.292348,0.220177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739679,68.307799,68.783869,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423628,68.543306,14.419498,68.157117,-0.046193,0.034096,0.000000,14.340539,80.234620,-0.000063,68.377339,79.948691,68.571066,12.632251,68.607457,79.470171,67.958916,79.479872,-0.000532,0.030699,68.251035,16.163598,80.775600,-0.024242,-40.001023,-0.000000,NaN,Inf,84.121801,-2.458882,1.000225,0.291719,0.220398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708730,68.276834,68.777418,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424954,68.543306,14.506896,68.157117,-0.043335,0.034017,0.000000,14.343964,80.332021,0.000179,68.352675,79.948380,68.590729,12.612186,68.628790,79.584747,67.959024,79.431059,-0.000531,0.030710,68.234188,16.232332,80.750146,-0.024261,-40.001521,0.000000,NaN,Inf,84.210760,-2.412698,0.999714,0.292082,0.220798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699719,68.306071,68.762982,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704916,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454800,68.543306,14.501688,68.159871,-0.043323,0.034034,0.000000,14.344534,80.334880,0.000369,68.360912,79.908017,68.579224,12.582741,68.613124,79.560056,67.932388,79.476521,-0.000531,0.030699,68.253190,16.285412,80.727548,-0.024285,-40.001888,-0.000001,NaN,Inf,84.207155,-2.448206,1.005681,0.292142,0.220039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698603,68.297471,68.765040,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467252,68.543857,14.479962,68.158769,-0.045054,0.034026,0.000000,14.345676,80.346645,-0.000008,68.355914,79.960001,68.570431,12.593508,68.620542,79.489162,67.963951,79.427548,-0.000532,0.030712,68.244049,16.235849,80.792485,-0.024342,-40.001836,-0.000000,NaN,Inf,84.126123,-2.388598,1.003244,0.292201,0.220199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689810,68.287842,68.767905,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447812,68.542756,14.556279,68.160146,-0.046930,0.034012,0.000000,14.348102,80.319652,-0.000112,68.353286,80.001250,68.586333,12.604416,68.626887,79.471704,67.969621,79.351945,-0.000533,0.030691,68.233973,16.233845,80.759995,-0.024306,-40.000184,-0.000000,NaN,Inf,84.092905,-2.455680,1.000879,0.292024,0.220565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699894,68.282130,68.758195,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456964,68.544957,14.535310,68.161799,-0.046134,0.033970,0.000000,14.349386,80.295604,0.000080,68.353894,79.873721,68.573166,12.655128,68.618288,79.572731,67.965242,79.471579,-0.000534,0.030694,68.246160,16.242513,80.828338,-0.024300,-40.001154,-0.000001,NaN,Inf,84.148020,-2.509461,1.007508,0.291904,0.220539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715817,68.288499,68.765455,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467973,68.544957,14.431856,68.161799,-0.043399,0.034003,0.000000,14.348102,80.303799,-0.000308,68.368560,79.938549,68.593485,12.594139,68.627806,79.560527,67.982510,79.423771,-0.000534,0.030709,68.257128,16.190688,80.824116,-0.024284,-40.001206,-0.000001,NaN,Inf,84.121904,-2.425036,1.005419,0.291992,0.220707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741954,68.309244,68.781464,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456377,68.543031,14.517052,68.165930,-0.043343,0.033993,0.000000,14.345391,80.303539,-0.000391,68.361388,79.956467,68.584517,12.581966,68.616341,79.539562,67.965306,79.480806,-0.000534,0.030692,68.256562,16.195853,80.801010,-0.024318,-40.001206,0.000000,NaN,Inf,84.092051,-2.476979,0.997504,0.291713,0.220188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740882,68.305261,68.764272,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456042,68.541930,14.463759,68.167308,-0.045107,0.033950,0.000000,14.348530,80.366824,-0.000115,68.373599,79.897393,68.581608,12.696521,68.618003,79.519396,67.965130,79.432035,-0.000535,0.030696,68.258041,16.235750,80.780329,-0.024344,-40.001338,-0.000001,NaN,Inf,84.121569,-2.418411,1.004197,0.291523,0.219689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745869,68.297361,68.762434,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427398,68.541655,14.428653,68.173642,-0.046678,0.033969,0.000000,14.345391,80.351099,-0.000159,68.352957,79.919756,68.590401,12.671686,68.612249,79.484476,67.950991,79.479990,-0.000535,0.030697,68.248943,16.156963,80.822384,-0.024348,-40.001941,-0.000000,NaN,Inf,84.121377,-2.453605,1.000534,0.292293,0.220282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713520,68.307406,68.776563,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420758,68.541655,14.504158,68.173642,-0.045074,0.033949,0.000000,14.346390,80.298981,-0.000366,68.339549,79.940735,68.567194,12.603030,68.602337,79.477163,67.942059,79.501067,-0.000534,0.030685,68.242130,16.241978,80.872331,-0.024371,-40.001075,-0.000000,NaN,Inf,84.198866,-2.404686,1.000087,0.292782,0.220693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706937,68.297908,68.744368,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454212,68.542756,14.451822,68.171990,-0.043155,0.033830,0.000000,14.354666,80.330466,-0.000099,68.358214,79.951449,68.568047,12.636591,68.621482,79.541993,67.971674,79.558153,-0.000536,0.030709,68.262066,16.232533,80.806533,-0.024371,-40.001154,-0.000001,NaN,Inf,84.216907,-2.380474,1.005783,0.293033,0.220384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731062,68.307493,68.762324,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
