OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
1:52:16 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.465699,68.544957,14.517351,68.171714,-0.043410,0.033810,0.000000,14.343107,80.239313,0.000040,68.356312,79.874427,68.591144,12.663530,68.613824,79.466384,67.958945,79.490276,-0.000528,0.030688,68.240312,16.182576,80.814227,-0.024207,-40.001469,-0.000001,NaN,Inf,84.076458,-2.452959,1.005115,0.292005,0.220899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703459,68.300665,68.770382,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437290,68.541930,14.467045,68.170888,-0.046010,0.033789,0.000000,14.350956,80.308124,-0.000049,68.359398,79.838418,68.581477,12.638427,68.612883,79.598585,67.965797,79.510204,-0.000526,0.030702,68.254155,16.208967,80.785528,-0.024191,-40.001810,-0.000001,NaN,Inf,84.098214,-2.405183,1.003571,0.291937,0.220829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705427,68.277688,68.768503,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453223,68.544682,14.439874,68.172816,-0.045858,0.033787,0.000000,14.350956,80.338196,-0.000126,68.367808,79.917850,68.585304,12.647399,68.629184,79.555559,67.968862,79.506940,-0.000525,0.030696,68.261751,16.230627,80.824686,-0.024085,-40.001600,-0.000000,NaN,Inf,84.172270,-2.397588,1.002061,0.292948,0.220981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708839,68.304801,68.781954,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453925,68.544682,14.522886,68.172816,-0.044709,0.033885,0.000000,14.346675,80.358104,0.000295,68.381345,79.963924,68.596765,12.574279,68.634829,79.527320,67.970853,79.501679,-0.000525,0.030701,68.256288,16.215352,80.785652,-0.024097,-40.001023,0.000000,NaN,Inf,84.131777,-2.403020,0.999076,0.293011,0.221006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709911,68.305873,68.775633,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465996,68.545232,14.484550,68.178600,-0.042347,0.033844,0.000000,14.345961,80.362947,0.000170,68.373241,79.934459,68.587054,12.624787,68.635923,79.487980,67.967680,79.497537,-0.000524,0.030723,68.256028,16.279291,80.732402,-0.024217,-40.001626,-0.000001,NaN,Inf,84.129873,-2.408825,1.004771,0.293045,0.220593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703525,68.296989,68.777864,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469560,68.542481,14.474253,68.179702,-0.043554,0.033904,0.000000,14.355951,80.297756,0.000048,68.383084,79.959068,68.600746,12.573767,68.620520,79.552730,67.971357,79.477001,-0.000524,0.030716,68.256376,16.247929,80.812060,-0.024172,-40.001154,-0.000000,NaN,Inf,84.097685,-2.408653,1.001283,0.291880,0.220460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723450,68.303620,68.768657,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442314,68.541655,14.553814,68.186312,-0.045949,0.033835,0.000000,14.345391,80.342437,0.000503,68.368787,79.820182,68.594534,12.605946,68.625946,79.496047,67.960699,79.440159,-0.000525,0.030700,68.244123,16.244097,80.839516,-0.024171,-40.000708,-0.000000,NaN,Inf,84.102248,-2.425962,1.002263,0.292687,0.221315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700615,68.303642,68.750942,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440337,68.544957,14.494346,68.187965,-0.045892,0.033826,0.000000,14.345676,80.330628,0.000287,68.357705,79.924753,68.594884,12.633147,68.618813,79.455751,67.974488,79.426242,-0.000525,0.030701,68.259075,16.215502,80.642053,-0.024065,-40.001311,-0.000001,NaN,Inf,84.158357,-2.443280,1.007720,0.292539,0.220858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693900,68.299418,68.747268,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462217,68.544957,14.522425,68.187965,-0.044743,0.033858,0.000000,14.348673,80.370725,0.000079,68.370873,79.928724,68.577168,12.719828,68.618966,79.522309,67.966959,79.484741,-0.000524,0.030713,68.245386,16.201761,80.806087,-0.024072,-40.001731,-0.000001,NaN,Inf,84.167024,-2.467164,1.003740,0.292920,0.220676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694885,68.311629,68.772157,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471322,68.545508,14.546810,68.186037,-0.042397,0.033817,0.000000,14.344534,80.388978,0.000071,68.397057,79.868057,68.602211,12.671809,68.646097,79.525179,67.994165,79.540838,-0.000525,0.030729,68.279469,16.308878,80.771601,-0.024217,-40.001678,-0.000001,NaN,Inf,84.107657,-2.417209,1.004163,0.291870,0.220984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720344,68.312570,68.768177,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452295,68.542756,14.454979,68.186037,-0.042893,0.033867,0.000000,14.346390,80.348830,0.000400,68.360292,79.882907,68.575549,12.667139,68.618178,79.517255,67.948814,79.452585,-0.000525,0.030721,68.248020,16.261833,80.712435,-0.024214,-40.001652,-0.000001,NaN,Inf,84.083522,-2.403755,1.005216,0.292792,0.220649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699500,68.283400,68.768571,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442007,68.545783,14.536638,68.183007,-0.045187,0.033912,0.000000,14.350100,80.316257,0.000101,68.340084,79.965238,68.569819,12.730390,68.609120,79.517380,67.960897,79.524856,-0.000525,0.030734,68.260447,16.181199,80.806046,-0.024219,-40.001180,-0.000000,NaN,Inf,84.132367,-2.422383,1.000186,0.293036,0.221669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694185,68.298455,68.769839,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457901,68.544132,14.590033,68.182456,-0.045524,0.033963,0.000000,14.351242,80.296969,0.000061,68.346255,79.972552,68.551665,12.693523,68.606757,79.482015,67.949646,79.461028,-0.000524,0.030754,68.240576,16.259137,80.765745,-0.024328,-40.001364,-0.000001,NaN,Inf,84.163316,-2.382068,1.006552,0.292492,0.221081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690992,68.273224,68.751533,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450160,68.544132,14.464171,68.182456,-0.043111,0.033983,0.000000,14.347959,80.310684,0.000376,68.365115,79.914691,68.588804,12.634941,68.643909,79.483622,67.949098,79.488598,-0.000524,0.030740,68.275180,16.191202,80.821363,-0.024459,-40.001521,-0.000000,NaN,Inf,84.183528,-2.437970,1.002370,0.292687,0.220666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720651,68.295414,68.770101,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467541,68.542481,14.467489,68.183558,-0.042942,0.033987,0.000000,14.344392,80.341602,0.000165,68.361487,79.937438,68.572509,12.651764,68.616384,79.537097,67.964573,79.475399,-0.000523,0.030744,68.243014,16.232760,80.763464,-0.024412,-40.000498,-0.000000,NaN,Inf,84.139536,-2.396553,1.000970,0.292438,0.221221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724719,68.293663,68.768111,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475619,68.543581,14.477182,68.181354,-0.044600,0.034009,0.000000,14.352240,80.321666,0.000146,68.368483,79.967703,68.588060,12.630903,68.627368,79.560428,67.974116,79.505286,-0.000525,0.030748,68.253743,16.263417,80.728891,-0.024405,-40.000734,0.000000,NaN,Inf,84.090744,-2.421597,0.999996,0.292348,0.220465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726141,68.306727,68.780971,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469354,68.544407,14.440401,68.179426,-0.046211,0.034064,0.000000,14.344106,80.356516,0.000449,68.370548,79.857396,68.589919,12.655394,68.632969,79.547731,67.959977,79.422224,-0.000523,0.030731,68.266562,16.203758,80.784552,-0.024292,-40.001206,-0.000000,NaN,Inf,84.069950,-2.409473,1.000108,0.292067,0.220052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733818,68.299440,68.766012,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447823,68.544407,14.581839,68.179426,-0.045694,0.034059,0.000000,14.350671,80.317645,0.000279,68.360965,79.919839,68.575090,12.641078,68.615640,79.581350,67.959057,79.509266,-0.000524,0.030746,68.251175,16.217871,80.799764,-0.024280,-40.001259,0.000000,NaN,Inf,84.087757,-2.455567,0.997999,0.291479,0.220705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712339,68.304561,68.758859,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440978,68.542756,14.497954,68.182731,-0.043768,0.034060,0.000000,14.349529,80.363083,0.000223,68.364615,79.825133,68.587645,12.653313,68.622795,79.481606,67.973130,79.455234,-0.000525,0.030730,68.252763,16.258081,80.816896,-0.024417,-40.000944,-0.000001,NaN,Inf,84.146154,-2.391528,1.009276,0.292116,0.221491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725725,68.303401,68.776246,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463675,68.543857,14.420303,68.182731,-0.042860,0.034070,0.000000,14.347246,80.384498,0.000478,68.378370,79.884413,68.590466,12.676967,68.634348,79.518275,67.979084,79.520043,-0.000525,0.030730,68.275224,16.190324,80.763544,-0.024384,-40.001023,-0.000001,NaN,Inf,84.163084,-2.444777,1.003945,0.290685,0.219578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730624,68.316618,68.778456,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472360,68.545783,14.533389,68.181905,-0.044426,0.034063,0.000000,14.344392,80.361051,0.000526,68.398752,79.895529,68.603896,12.577868,68.646119,79.532696,67.983397,79.536778,-0.000525,0.030731,68.260077,16.212084,80.787774,-0.024410,-40.000892,-0.000001,NaN,Inf,84.069969,-2.431629,1.004867,0.291774,0.219844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744054,68.324233,68.771961,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442584,68.544132,14.513847,68.183007,-0.046038,0.034031,0.000000,14.347103,80.357388,0.000462,68.351969,79.861205,68.568441,12.568834,68.616472,79.551217,67.949164,79.445952,-0.000525,0.030735,68.248368,16.261398,80.798970,-0.024296,-40.000944,-0.000001,NaN,Inf,84.080984,-2.395930,1.004217,0.291020,0.220804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726053,68.282524,68.757285,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447752,68.544132,14.519941,68.183007,-0.045628,0.034055,0.000000,14.349386,80.401511,0.000573,68.361834,79.970372,68.571788,12.604232,68.618988,79.460602,67.942466,79.496228,-0.000526,0.030750,68.254527,16.282552,80.779553,-0.024422,-40.000970,-0.000001,NaN,Inf,84.160101,-2.427543,1.004934,0.291496,0.220112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721088,68.300009,68.746437,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449229,68.545783,14.537492,68.182456,-0.043687,0.034036,0.000000,14.347389,80.335936,0.000842,68.362529,79.865064,68.587754,12.568793,68.634961,79.545309,67.966455,79.472683,-0.000526,0.030754,68.257704,16.229849,80.792892,-0.024419,-40.001757,-0.000001,NaN,Inf,84.146071,-2.384389,1.004997,0.291195,0.220194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723341,68.317231,68.771653,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446523,68.543581,14.513443,68.181630,-0.042628,0.034039,0.000000,14.345961,80.397596,0.000467,68.404184,79.997485,68.605295,12.567693,68.649598,79.569143,67.966829,79.461788,-0.000527,0.030736,68.277924,16.202660,80.776618,-0.024441,-40.000892,-0.000001,NaN,Inf,84.143714,-2.425449,1.006109,0.292104,0.220392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747116,68.324802,68.791142,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459594,68.544407,14.539022,68.183282,-0.043723,0.034064,0.000000,14.348673,80.340653,0.000408,68.343408,79.910044,68.571722,12.653272,68.606035,79.535511,67.950938,79.427117,-0.000526,0.030749,68.247650,16.121848,80.757466,-0.024350,-40.001233,-0.000001,NaN,Inf,84.148856,-2.433723,1.004632,0.292243,0.220654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693179,68.296201,68.756564,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470975,68.544407,14.426802,68.183282,-0.045964,0.034065,0.000000,14.342679,80.340706,0.000539,68.387345,79.847034,68.604683,12.544672,68.636930,79.527235,67.986046,79.460464,-0.000526,0.030735,68.268087,16.237447,80.764851,-0.024328,-40.001206,-0.000001,NaN,Inf,84.114218,-2.442978,1.005493,0.293424,0.221550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744010,68.332089,68.776686,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452727,68.542206,14.477254,68.180528,-0.045756,0.034042,0.000000,14.350100,80.374931,0.000293,68.358903,79.938760,68.578371,12.561717,68.635967,79.514773,67.969456,79.450582,-0.000528,0.030717,68.257793,16.211557,80.824809,-0.024167,-40.001154,0.000000,NaN,Inf,84.083361,-2.453900,0.996947,0.292506,0.221468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732659,68.312417,68.766757,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435939,68.544407,14.574789,68.181079,-0.043705,0.034089,0.000000,14.346818,80.371322,0.000085,68.355709,79.886097,68.566954,12.573606,68.602512,79.557939,67.947941,79.525818,-0.000529,0.030722,68.239708,16.235514,80.807495,-0.024136,-40.001600,-0.000000,NaN,Inf,84.130645,-2.444477,1.001697,0.292626,0.220965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734955,68.300994,68.749414,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464662,68.544407,14.432995,68.179977,-0.042810,0.034082,0.000000,14.345676,80.349260,0.000211,68.355145,79.981606,68.575178,12.647502,68.597852,79.459499,67.933649,79.372210,-0.000528,0.030720,68.233768,16.154131,80.780738,-0.024134,-40.000734,-0.000000,NaN,Inf,84.188238,-2.394213,1.001119,0.292316,0.221094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722816,68.279286,68.756326,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464290,68.544132,14.533424,68.177223,-0.043943,0.034020,0.000000,14.345533,80.394880,0.000248,68.349866,79.949625,68.574303,12.611309,68.609033,79.469461,67.955363,79.500048,-0.000529,0.030708,68.256185,16.194027,80.776353,-0.024033,-40.000944,0.000000,NaN,Inf,84.100477,-2.465533,0.997811,0.292460,0.220231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727760,68.301695,68.775945,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442798,68.544132,14.442612,68.177223,-0.045617,0.033981,0.000000,14.348530,80.353258,0.000042,68.394628,79.912987,68.595169,12.546934,68.635311,79.477022,67.953044,79.457174,-0.000530,0.030714,68.248917,16.213597,80.773476,-0.024006,-40.001652,-0.000001,NaN,Inf,84.101210,-2.394518,1.004780,0.292187,0.220052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737821,68.303445,68.778199,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461625,68.544407,14.451949,68.176672,-0.044874,0.034006,0.000000,14.345819,80.383561,0.000035,68.377138,79.927169,68.581499,12.659716,68.619557,79.557918,67.967863,79.486131,-0.000532,0.030735,68.261998,16.217942,80.673359,-0.024168,-40.001023,0.000000,NaN,Inf,84.159519,-2.423284,0.999987,0.293286,0.221285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722073,68.308478,68.775554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470837,68.543581,14.511759,68.176672,-0.042474,0.034019,0.000000,14.350671,80.274824,0.000222,68.345329,79.888488,68.588083,12.606985,68.632379,79.470198,67.952872,79.563135,-0.000532,0.030753,68.241716,16.237562,80.775943,-0.024160,-40.000708,0.000000,NaN,Inf,84.108712,-2.417107,0.999331,0.292775,0.221242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720761,68.309244,68.766807,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446552,68.544407,14.419302,68.176397,-0.043512,0.034044,0.000000,14.342679,80.365876,-0.000030,68.362039,79.925654,68.604946,12.635860,68.643844,79.399297,67.969705,79.429938,-0.000533,0.030780,68.258041,16.158026,80.726346,-0.024162,-40.001757,-0.000000,NaN,Inf,84.082912,-2.346305,1.002828,0.293844,0.221338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714352,68.303664,68.796924,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434043,68.544132,14.464650,68.175020,-0.045932,0.034077,0.000000,14.350528,80.330741,0.000026,68.346657,79.973788,68.571329,12.651213,68.598990,79.479345,67.943397,79.342455,-0.000535,0.030771,68.231468,16.247593,80.826379,-0.024141,-40.001364,0.000000,NaN,Inf,84.149603,-2.459699,0.998114,0.293823,0.221669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694033,68.280840,68.757755,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441602,68.544132,14.494849,68.175020,-0.046244,0.034081,0.000000,14.347531,80.325619,0.000243,68.352504,79.908577,68.582834,12.650663,68.621724,79.535510,67.975071,79.470377,-0.000535,0.030763,68.252212,16.178959,80.735766,-0.024135,-40.001285,-0.000001,NaN,Inf,84.141926,-2.394108,1.007413,0.292176,0.221182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710525,68.308982,68.771121,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473774,68.545232,14.445657,68.174744,-0.044980,0.034111,0.000000,14.350100,80.334562,-0.000009,68.348245,79.852506,68.586005,12.676885,68.613257,79.521944,67.958305,79.494820,-0.000535,0.030769,68.220239,16.222387,80.718266,-0.024136,-40.000446,-0.000001,NaN,Inf,84.162765,-2.435738,1.003687,0.292744,0.220597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700398,68.293029,68.764341,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471949,68.541930,14.544502,68.175846,-0.042583,0.034124,0.000000,14.342965,80.406694,-0.000129,68.372258,80.014631,68.585984,12.635493,68.611572,79.524098,67.950471,79.481155,-0.000536,0.030795,68.245532,16.228051,80.800705,-0.024152,-40.001731,0.000000,NaN,Inf,84.076603,-2.401248,0.998057,0.292967,0.220902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691649,68.297581,68.758175,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439120,68.545783,14.550136,68.176121,-0.043484,0.034102,0.000000,14.347246,80.334159,0.000323,68.357441,80.017775,68.592283,12.614326,68.631592,79.533595,67.959251,79.483967,-0.000536,0.030793,68.257157,16.256125,80.804497,-0.024384,-40.001810,-0.000001,NaN,Inf,84.078246,-2.403322,1.005013,0.292807,0.221245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687559,68.309289,68.770688,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440954,68.545783,14.484210,68.176121,-0.045226,0.034073,0.000000,14.344392,80.300579,0.000233,68.369696,79.916646,68.580078,12.581783,68.622709,79.547690,67.961614,79.456463,-0.000536,0.030774,68.248755,16.295279,80.818611,-0.024369,-40.000551,-0.000001,NaN,Inf,84.171153,-2.410062,1.007689,0.292879,0.221477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691977,68.302899,68.763492,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453992,68.545232,14.555772,68.175020,-0.046446,0.034106,0.000000,14.347103,80.355917,-0.000099,68.368416,79.967926,68.571286,12.637674,68.611835,79.515850,67.963652,79.481539,-0.000536,0.030765,68.249954,16.249419,80.704175,-0.024369,-40.000865,-0.000000,NaN,Inf,84.166174,-2.432370,1.002995,0.292766,0.220868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697730,68.299091,68.765528,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456937,68.543306,14.412795,68.176121,-0.045858,0.034088,0.000000,14.340967,80.342916,-0.000140,68.362050,79.993627,68.581041,12.550627,68.614526,79.522915,67.957240,79.528782,-0.000536,0.030750,68.238616,16.186178,80.800502,-0.024362,-40.000813,-0.000001,NaN,Inf,84.130241,-2.416224,1.007042,0.292857,0.221823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700004,68.319245,68.767016,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466625,68.544682,14.492285,68.175570,-0.042594,0.034076,0.000000,14.352098,80.340972,-0.000096,68.365008,79.877895,68.579619,12.629455,68.628070,79.587177,67.976022,79.470862,-0.000537,0.030729,68.256465,16.209124,80.785528,-0.024386,-40.001233,0.000000,NaN,Inf,84.120327,-2.375567,0.996947,0.292795,0.221674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709803,68.304103,68.776642,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437208,68.545783,14.534100,68.174193,-0.043710,0.034003,0.000000,14.349529,80.380244,-0.000424,68.367463,79.908301,68.580800,12.624766,68.630914,79.539463,67.947305,79.420954,-0.000538,0.030733,68.253549,16.167829,80.796664,-0.024376,-40.001626,-0.000000,NaN,Inf,84.095430,-2.436336,1.001774,0.292714,0.220544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719712,68.294474,68.755427,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458709,68.545783,14.446722,68.174193,-0.045341,0.034026,0.000000,14.346247,80.303088,-0.000453,68.369768,79.961222,68.567480,12.640733,68.626319,79.610173,67.967093,79.443137,-0.000538,0.030719,68.260406,16.227887,80.776250,-0.024369,-40.001128,-0.000001,NaN,Inf,84.176348,-2.443817,1.006711,0.291870,0.221068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735066,68.323141,68.778109,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463023,68.544682,14.470216,68.180528,-0.045782,0.034019,0.000000,14.348102,80.336813,-0.000115,68.365010,80.022854,68.586881,12.598217,68.627020,79.565743,67.948577,79.469805,-0.000539,0.030719,68.240340,16.267155,80.774679,-0.024383,-40.000787,0.000000,NaN,Inf,84.117995,-2.447514,0.999171,0.292421,0.221021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745739,68.308042,68.757114,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445098,68.543857,14.529222,68.178049,-0.044086,0.033955,0.000000,14.349815,80.384452,-0.000392,68.379829,79.983632,68.608206,12.660776,68.624657,79.601192,67.986376,79.455846,-0.000538,0.030707,68.272551,16.316619,80.817181,-0.024376,-40.001259,-0.000000,NaN,Inf,84.105196,-2.409658,1.000497,0.291971,0.221066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742962,68.318152,68.778678,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439522,68.545232,14.437597,68.183833,-0.042485,0.033885,0.000000,14.351384,80.425246,-0.000450,68.383197,80.014116,68.599742,12.634614,68.641132,79.495359,67.959412,79.442235,-0.000540,0.030674,68.259384,16.263874,80.782856,-0.024395,-40.001023,-0.000001,NaN,Inf,84.152998,-2.457580,1.005824,0.292106,0.220573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745718,68.301367,68.786224,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444080,68.545232,14.526458,68.183833,-0.043153,0.033862,0.000000,14.349386,80.342837,-0.000190,68.366185,79.960626,68.579379,12.681391,68.623672,79.572405,67.981782,79.411670,-0.000539,0.030654,68.254337,16.195911,80.775148,-0.024390,-40.000551,0.000000,NaN,Inf,84.169514,-2.440487,0.999867,0.292966,0.221163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756522,68.324235,68.783645,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469334,68.545232,14.526477,68.186037,-0.045408,0.033899,0.000000,14.349529,80.322550,-0.000353,68.362341,79.920159,68.598517,12.593446,68.622447,79.573852,67.976246,79.500452,-0.000538,0.030645,68.252967,16.157163,80.726180,-0.024379,-40.000787,-0.000001,NaN,Inf,84.157139,-2.485030,1.005703,0.293437,0.221337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721221,68.300558,68.778113,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475968,68.544957,14.473966,68.193473,-0.045813,0.033912,0.000000,14.352098,80.360095,-0.000402,68.361600,79.975682,68.580888,12.682798,68.633081,79.527201,67.968431,79.462537,-0.000538,0.030632,68.242301,16.174500,80.848507,-0.024416,-40.000210,-0.000001,NaN,Inf,84.104111,-2.422375,1.003951,0.293541,0.221796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729773,68.320756,68.780692,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462606,68.545783,14.611878,68.194575,-0.044236,0.033934,0.000000,14.342965,80.347693,-0.000120,68.363514,79.928863,68.610809,12.655557,68.628923,79.510408,67.967863,79.409492,-0.000538,0.030606,68.264066,16.165039,80.820447,-0.024440,-40.001810,0.000000,NaN,Inf,84.070381,-2.434782,0.999862,0.294217,0.221896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725202,68.311609,68.782203,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450564,68.544682,14.516106,68.197605,-0.043099,0.033966,0.000000,14.350100,80.345839,-0.000180,68.372922,79.964588,68.593596,12.601031,68.635400,79.599033,67.987736,79.467722,-0.000538,0.030590,68.274316,16.204665,80.756772,-0.024429,-40.001311,-0.000002,NaN,Inf,84.107428,-2.472691,1.010321,0.292615,0.221336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740403,68.333470,68.767986,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431195,68.544682,14.485367,68.197605,-0.044199,0.033919,0.000000,14.346532,80.369075,-0.000370,68.387588,79.880614,68.609649,12.621606,68.628595,79.578678,67.968825,79.507903,-0.000539,0.030566,68.282803,16.171889,80.760873,-0.024443,-40.001285,-0.000001,NaN,Inf,84.138993,-2.450327,1.004536,0.294486,0.222773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742328,68.316270,68.777761,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444273,68.542481,14.551420,68.198982,-0.046129,0.033904,0.000000,14.348530,80.311745,-0.000260,68.342653,79.941901,68.578745,12.581680,68.640498,79.507336,67.980535,79.429749,-0.000539,0.030576,68.247307,16.193578,80.820139,-0.024429,-40.000997,-0.000001,NaN,Inf,84.191577,-2.402284,1.003754,0.293638,0.222451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718487,68.295328,68.759959,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472483,68.544132,14.466202,68.202011,-0.046198,0.033893,0.000000,14.347531,80.324312,0.000178,68.394455,79.964293,68.604291,12.602377,68.623235,79.533391,67.982812,79.451604,-0.000540,0.030601,68.281412,16.155165,80.821098,-0.024428,-40.001259,-0.000001,NaN,Inf,84.153863,-2.470667,1.007418,0.292591,0.221522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702061,68.318808,68.772623,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466364,68.544132,14.501082,68.205041,-0.044876,0.033896,0.000000,14.342822,80.328101,-0.000092,68.354082,79.884375,68.573889,12.614470,68.615686,79.509613,67.947549,79.502397,-0.000541,0.030603,68.252551,16.158661,80.924237,-0.024437,-40.000813,0.000000,NaN,Inf,84.078998,-2.457092,0.999566,0.293927,0.221866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701996,68.268433,68.758580,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441496,68.545232,14.525718,68.204215,-0.042940,0.033903,0.000000,14.345819,80.291873,-0.000013,68.348693,80.025119,68.566999,12.639978,68.625007,79.555637,67.974143,79.513882,-0.000542,0.030599,68.254597,16.218434,80.807312,-0.024420,-40.002308,-0.000000,NaN,Inf,84.095585,-2.385000,1.002400,0.293064,0.221517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700508,68.304366,68.774349,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436874,68.545232,14.477924,68.204215,-0.044061,0.033880,0.000000,14.343393,80.320500,0.000438,68.348824,79.893880,68.605910,12.641630,68.623607,79.541150,67.958472,79.445344,-0.000542,0.030577,68.247698,16.181056,80.798360,-0.024430,-40.000734,-0.000000,NaN,Inf,84.148134,-2.450630,1.001418,0.293142,0.221726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702433,68.297976,68.767832,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472192,68.544682,14.515533,68.203664,-0.046012,0.033817,0.000000,14.345961,80.366216,0.000050,68.379244,79.990988,68.607112,12.638490,68.643101,79.517316,67.989945,79.422447,-0.000542,0.030568,68.303390,16.229243,80.753286,-0.024420,-40.000865,-0.000000,NaN,Inf,84.176705,-2.437293,1.002843,0.293682,0.221091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709038,68.337846,68.790971,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474614,68.543857,14.437310,68.203939,-0.045956,0.033852,0.000000,14.347531,80.381842,-0.000138,68.361360,79.917674,68.571461,12.612491,68.622819,79.513345,67.969852,79.402469,-0.000543,0.030581,68.264390,16.293660,80.837414,-0.024419,-40.000525,-0.000000,NaN,Inf,84.080338,-2.485375,1.002995,0.293239,0.220900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709541,68.297604,68.776295,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436922,68.544682,14.448924,68.202011,-0.044658,0.033860,0.000000,14.344392,80.359416,0.000019,68.359427,79.988443,68.589659,12.645729,68.602777,79.534000,67.962499,79.497763,-0.000542,0.030573,68.255837,16.195347,80.832969,-0.024402,-40.001206,0.000000,NaN,Inf,84.072948,-2.479776,0.997423,0.293144,0.221229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703220,68.291279,68.773102,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
