OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
1:54:56 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.459428,68.546333,14.575602,68.234237,-0.043040,0.034048,0.000000,14.348245,80.389746,0.000154,68.377581,79.910753,68.588062,12.622176,68.631112,79.575338,67.962488,79.530020,-0.000536,0.030569,68.271126,16.262375,80.756385,-0.024337,-40.000446,0.000000,NaN,Inf,84.152400,-2.383942,0.997776,0.292896,0.220273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660480,68.310887,68.788051,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999705,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470432,68.546058,14.553607,68.233686,-0.044640,0.034053,0.000000,14.345676,80.442256,-0.000074,68.371651,79.946032,68.588259,12.632658,68.614264,79.496659,67.965247,79.528431,-0.000535,0.030585,68.269321,16.210743,80.778780,-0.024611,-40.001364,-0.000001,NaN,Inf,84.116595,-2.379916,1.008034,0.292276,0.219887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627844,68.300274,68.761304,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448369,68.545508,14.442430,68.235889,-0.046314,0.034022,0.000000,14.348102,80.397285,-0.000093,68.365502,79.949757,68.584979,12.687774,68.636757,79.517990,67.952399,79.533306,-0.000537,0.030562,68.253652,16.205128,80.780390,-0.024598,-40.001233,-0.000001,NaN,Inf,84.086486,-2.383828,1.005748,0.291786,0.220623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662383,68.303644,68.775892,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446878,68.545508,14.528265,68.234512,-0.045867,0.034036,0.000000,14.344677,80.383073,0.000205,68.374477,79.929601,68.578570,12.629538,68.623694,79.602085,67.979738,79.568242,-0.000536,0.030590,68.256026,16.279319,80.773212,-0.024364,-40.000970,0.000000,NaN,Inf,84.145773,-2.367446,0.999589,0.292600,0.220832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653065,68.290164,68.785342,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704402,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443280,68.543857,14.579369,68.236440,-0.044251,0.034039,0.000000,14.348816,80.334095,-0.000016,68.350163,80.015446,68.564244,12.648358,68.611442,79.541684,67.944018,79.439829,-0.000537,0.030593,68.247385,16.200755,80.768051,-0.024368,-40.000472,-0.000001,NaN,Inf,84.138589,-2.358264,1.005632,0.292473,0.220509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650790,68.297035,68.760453,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460518,68.543857,14.451539,68.236440,-0.044395,0.034011,0.000000,14.349957,80.366289,-0.000064,68.366439,79.929359,68.592590,12.704310,68.627742,79.582592,67.974968,79.431013,-0.000538,0.030592,68.276506,16.159725,80.785671,-0.024485,-40.000603,-0.000001,NaN,Inf,84.157935,-2.426839,1.009422,0.292040,0.220313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662930,68.312922,68.776420,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467668,68.542481,14.468165,68.233686,-0.046022,0.034006,0.000000,14.348387,80.375016,0.000225,68.347078,79.935261,68.580932,12.618567,68.614417,79.519742,67.947149,79.443482,-0.000539,0.030589,68.246364,16.334883,80.748533,-0.024719,-40.001626,0.000000,NaN,Inf,84.111164,-2.464182,0.999379,0.292300,0.220924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649609,68.295022,68.765244,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436600,68.544407,14.482822,68.233410,-0.047457,0.033985,0.000000,14.343250,80.326404,0.000237,68.371393,79.876844,68.597161,12.656332,68.638967,79.559587,67.952511,79.460056,-0.000539,0.030583,68.266996,16.151048,80.788917,-0.024336,-40.001783,-0.000000,NaN,Inf,84.090399,-2.427320,1.000034,0.293142,0.220731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653787,68.298786,68.782653,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465478,68.545508,14.472556,68.232309,-0.046396,0.033987,0.000000,14.347246,80.322719,0.000188,68.375152,79.857611,68.598036,12.651193,68.617393,79.513548,67.994973,79.405611,-0.000540,0.030589,68.275723,16.257438,80.818692,-0.024345,-40.001233,-0.000000,NaN,Inf,84.176623,-2.420662,1.003202,0.291752,0.220918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662974,68.307145,68.779373,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467516,68.545508,14.569068,68.232309,-0.044709,0.034042,0.000000,14.343678,80.319314,0.000324,68.388103,79.893191,68.587407,12.642405,68.633781,79.544532,67.974750,79.358132,-0.000540,0.030587,68.272982,16.281110,80.769929,-0.024318,-39.999816,-0.000000,NaN,Inf,84.099366,-2.502616,1.000489,0.292528,0.220664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647356,68.311062,68.787838,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467716,68.546608,14.484598,68.232033,-0.043687,0.034176,0.000000,14.344534,80.359886,0.000615,68.361965,79.990210,68.565950,12.678823,68.612317,79.514259,67.957570,79.551612,-0.000541,0.030578,68.245147,16.253578,80.731627,-0.024357,-40.000682,-0.000001,NaN,Inf,84.093840,-2.516852,1.007019,0.292567,0.220296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639197,68.297495,68.763606,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443606,68.545508,14.444961,68.232859,-0.045910,0.034206,0.000000,14.345961,80.387790,0.000196,68.361987,79.858926,68.578351,12.656760,68.630127,79.564417,67.974226,79.422283,-0.000542,0.030589,68.280731,16.299474,80.777760,-0.024241,-40.000839,-0.000000,NaN,Inf,84.094397,-2.359353,1.001167,0.292458,0.221226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639131,68.313644,68.782328,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698826,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445139,68.543306,14.531861,68.230931,-0.047359,0.034203,0.000000,14.346675,80.368564,0.000208,68.379608,79.956127,68.594734,12.603478,68.618662,79.541988,67.958707,79.474581,-0.000542,0.030565,68.267781,16.265400,80.750247,-0.024147,-40.001259,-0.000001,NaN,Inf,84.121549,-2.469388,1.005993,0.292988,0.221291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638060,68.297188,68.776794,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436841,68.545232,14.447400,68.230656,-0.046444,0.034228,0.000000,14.345819,80.396800,0.000345,68.361399,79.905728,68.566912,12.617304,68.623673,79.520759,67.952841,79.456258,-0.000543,0.030548,68.274767,16.245345,80.778270,-0.024111,-40.001128,-0.000001,NaN,Inf,84.152338,-2.416325,1.006004,0.293362,0.220734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626860,68.287231,68.762206,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704769,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470881,68.545232,14.546114,68.230656,-0.044755,0.034267,0.000000,14.348387,80.324187,-0.000041,68.385803,79.880682,68.607703,12.676151,68.648265,79.539626,67.990315,79.488537,-0.000542,0.030559,68.293834,16.296157,80.770723,-0.024118,-40.001285,-0.000000,NaN,Inf,84.176793,-2.423746,1.000731,0.293391,0.221526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651447,68.318065,68.795911,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467126,68.543857,14.548195,68.229279,-0.043728,0.034296,0.000000,14.342108,80.331310,-0.000071,68.359121,79.937591,68.587253,12.735123,68.612426,79.460495,67.981736,79.467566,-0.000543,0.030560,68.249742,16.261326,80.838681,-0.024004,-40.000341,-0.000001,NaN,Inf,84.084442,-2.437814,1.005199,0.293256,0.221157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655931,68.304672,68.770301,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.487481,68.545508,14.472701,68.232033,-0.045464,0.034327,0.000000,14.350956,80.352252,0.000069,68.364792,79.968368,68.577739,12.662896,68.609144,79.593533,67.946693,79.488820,-0.000542,0.030562,68.240949,16.335647,80.711617,-0.024020,-40.001338,-0.000001,NaN,Inf,84.093245,-2.444440,1.005604,0.292923,0.220499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620648,68.297648,68.768529,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458061,68.543581,14.528227,68.230931,-0.046862,0.034289,0.000000,14.347959,80.346967,0.000098,68.366967,79.930122,68.603307,12.635267,68.633475,79.431469,67.960529,79.488925,-0.000541,0.030549,68.260082,16.171182,80.791505,-0.024155,-40.001233,0.000000,NaN,Inf,84.039746,-2.393988,0.998980,0.293276,0.221241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646634,68.312835,68.775290,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452478,68.543581,14.437933,68.230931,-0.045711,0.034280,0.000000,14.345819,80.370977,-0.000102,68.371249,79.933504,68.599436,12.671298,68.621288,79.510328,67.948207,79.497721,-0.000541,0.030549,68.261062,16.271436,80.805191,-0.024138,-40.001206,-0.000001,NaN,Inf,84.117553,-2.407746,1.004853,0.293503,0.221273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634035,68.303972,68.778768,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431299,68.543857,14.515856,68.233686,-0.043535,0.034285,0.000000,14.342965,80.355211,0.000031,68.368903,79.887929,68.598846,12.591449,68.616540,79.585378,67.978282,79.482134,-0.000544,0.030534,68.272358,16.246101,80.773947,-0.024142,-40.001101,0.000000,NaN,Inf,84.132696,-2.389047,0.998994,0.293653,0.221139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653809,68.299639,68.770589,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476124,68.546333,14.562931,68.234512,-0.043528,0.034335,0.000000,14.345533,80.326236,0.000049,68.379440,79.904468,68.601645,12.601847,68.644284,79.547691,67.976420,79.449117,-0.000544,0.030539,68.270921,16.245388,80.765258,-0.024027,-40.001023,-0.000001,NaN,Inf,84.175741,-2.426490,1.005857,0.293177,0.220897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684038,68.299946,68.779118,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460057,68.545232,14.444750,68.236715,-0.045038,0.034348,0.000000,14.347103,80.326989,-0.000097,68.360930,80.007236,68.576996,12.621687,68.610063,79.447888,67.978568,79.524634,-0.000544,0.030545,68.264373,16.243512,80.816265,-0.024052,-40.001128,-0.000001,NaN,Inf,84.071334,-2.452504,1.005997,0.292775,0.221515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673933,68.296488,68.757578,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437165,68.546608,14.550009,68.234512,-0.045979,0.034350,0.000000,14.340111,80.343368,-0.000063,68.377072,79.961908,68.596877,12.619262,68.625795,79.528741,67.965718,79.540985,-0.000544,0.030555,68.256557,16.263430,80.716761,-0.024167,-40.001285,0.000000,NaN,Inf,84.113789,-2.399901,0.998941,0.293629,0.221555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701712,68.313885,68.787954,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453545,68.546608,14.457311,68.234512,-0.044179,0.034298,0.000000,14.347246,80.359819,0.000205,68.392131,79.904068,68.601142,12.672889,68.647106,79.530987,67.985461,79.569505,-0.000542,0.030577,68.277843,16.144542,80.784102,-0.024169,-40.001311,-0.000001,NaN,Inf,84.177290,-2.375201,1.007816,0.293246,0.221000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678964,68.302769,68.793139,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477308,68.545783,14.471052,68.238093,-0.042544,0.034248,0.000000,14.348816,80.362369,-0.000060,68.365428,79.966715,68.577018,12.642486,68.619231,79.612090,67.973117,79.479986,-0.000541,0.030566,68.254818,16.180572,80.715514,-0.024184,-40.001049,-0.000000,NaN,Inf,84.132830,-2.374281,1.000261,0.293279,0.220972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668968,68.279463,68.776233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471749,68.546333,14.472025,68.238643,-0.042923,0.034208,0.000000,14.346960,80.424745,-0.000127,68.374270,79.992149,68.589506,12.628722,68.601793,79.583344,67.983272,79.510290,-0.000540,0.030565,68.271531,16.171824,80.649537,-0.024317,-40.001285,0.000000,NaN,Inf,84.067576,-2.426816,0.999568,0.293494,0.220623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688938,68.277822,68.771420,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453024,68.546058,14.437332,68.237542,-0.044681,0.034186,0.000000,14.343250,80.363505,0.000169,68.366708,79.963911,68.599108,12.606579,68.633847,79.551601,67.969832,79.521597,-0.000540,0.030562,68.266851,16.218819,80.773906,-0.024451,-40.000892,-0.000000,NaN,Inf,84.083192,-2.415002,1.000019,0.292133,0.220917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683995,68.292834,68.785001,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699046,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437724,68.545783,14.460373,68.238919,-0.045933,0.034205,0.000000,14.345391,80.458641,0.000055,68.361819,79.967838,68.583513,12.608719,68.622820,79.507293,67.965324,79.475092,-0.000541,0.030580,68.282630,16.178788,80.782900,-0.024408,-40.001259,0.000000,NaN,Inf,84.133693,-2.393367,0.998914,0.293119,0.221435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708711,68.293447,68.780912,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453915,68.545783,14.530236,68.238919,-0.044207,0.034175,0.000000,14.351812,80.325814,-0.000132,68.371511,79.896127,68.602126,12.631617,68.641024,79.546310,67.977582,79.480861,-0.000541,0.030595,68.289857,16.198993,80.809390,-0.024408,-40.000944,-0.000001,NaN,Inf,84.165141,-2.414647,1.008752,0.292854,0.221442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704883,68.295438,68.784850,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458163,68.544682,14.473667,68.236165,-0.042452,0.034115,0.000000,14.346390,80.371384,-0.000123,68.358732,80.018705,68.603723,12.574972,68.628487,79.598093,67.974275,79.440015,-0.000542,0.030608,68.277058,16.154516,80.823220,-0.024300,-40.001364,-0.000001,NaN,Inf,84.131000,-2.430645,1.005280,0.292481,0.220993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703571,68.277078,68.775312,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467414,68.544407,14.533630,68.236440,-0.042771,0.034095,0.000000,14.345248,80.377597,-0.000113,68.370098,79.959736,68.582070,12.644627,68.610982,79.551643,67.954117,79.453239,-0.000542,0.030600,68.258255,16.169784,80.813431,-0.024327,-40.001180,-0.000000,NaN,Inf,84.118376,-2.456961,1.001072,0.293162,0.221119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683995,68.284102,68.772208,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467597,68.544407,14.606058,68.236440,-0.044450,0.034051,0.000000,14.347103,80.398084,-0.000401,68.351519,79.907337,68.592787,12.619404,68.624198,79.597828,67.937898,79.468480,-0.000543,0.030570,68.251639,16.237768,80.799623,-0.024449,-40.001233,-0.000001,NaN,Inf,84.093016,-2.427211,1.004577,0.292840,0.221486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688894,68.286926,68.765143,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478868,68.546058,14.546643,68.235338,-0.045800,0.034016,0.000000,14.353097,80.368775,-0.000388,68.362776,79.904396,68.574896,12.667321,68.611289,79.519399,67.960881,79.435785,-0.000545,0.030544,68.271183,16.179438,80.755037,-0.024428,-40.001233,-0.000001,NaN,Inf,84.092519,-2.399940,1.009570,0.293194,0.221788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660197,68.281914,68.765669,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462207,68.546333,14.590175,68.234787,-0.044105,0.033994,0.000000,14.351384,80.301197,-0.000131,68.368033,80.000146,68.598693,12.680942,68.645903,79.548327,67.965346,79.436848,-0.000546,0.030551,68.268179,16.261741,80.751693,-0.024432,-40.000603,-0.000001,NaN,Inf,84.063623,-2.446635,1.004681,0.292391,0.220420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696047,68.316533,68.792985,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442125,68.546333,14.521134,68.232033,-0.041962,0.034022,0.000000,14.344677,80.353491,-0.000454,68.372815,79.976871,68.603592,12.672114,68.612974,79.591165,67.963509,79.507517,-0.000545,0.030568,68.273382,16.193171,80.742865,-0.024445,-40.001285,-0.000001,NaN,Inf,84.109060,-2.450329,1.008848,0.293079,0.221527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685985,68.281936,68.792811,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458626,68.546608,14.423656,68.229279,-0.042761,0.034004,0.000000,14.344820,80.325359,-0.000436,68.352673,79.884911,68.605254,12.653498,68.627524,79.569306,67.968171,79.421632,-0.000546,0.030580,68.280913,16.223178,80.738602,-0.024439,-40.001101,-0.000001,NaN,Inf,84.186528,-2.400476,1.005164,0.291734,0.220459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680167,68.287342,68.763395,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477333,68.546333,14.479601,68.227075,-0.044463,0.033981,0.000000,14.351955,80.317295,-0.000190,68.372208,79.952798,68.582726,12.575318,68.632425,79.633157,67.975789,79.485248,-0.000546,0.030557,68.276909,16.276424,80.720937,-0.024430,-40.001311,0.000000,NaN,Inf,84.119046,-2.464192,0.997581,0.291861,0.220652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652650,68.294322,68.784305,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461461,68.546333,14.448162,68.227075,-0.044297,0.033939,0.000000,14.353097,80.357008,-0.000421,68.363713,79.929737,68.577259,12.663895,68.607832,79.529015,67.959330,79.539280,-0.000544,0.030550,68.266746,16.205528,80.785874,-0.024453,-40.000525,-0.000000,NaN,Inf,84.068058,-2.425671,1.000157,0.292669,0.220831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653832,68.272220,68.784896,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435206,68.545508,14.468543,68.223770,-0.042565,0.033958,0.000000,14.346675,80.334896,-0.000442,68.383117,79.897650,68.610088,12.720930,68.640258,79.524549,67.973054,79.408958,-0.000544,0.030577,68.300240,16.125593,80.777005,-0.024474,-40.001049,0.000000,NaN,Inf,84.111083,-2.370049,0.999080,0.292786,0.220749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667962,68.315461,68.809412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456428,68.545783,14.513438,68.221016,-0.041099,0.033980,0.000000,14.346818,80.313792,-0.000138,68.366559,79.831031,68.579774,12.620749,68.612427,79.523062,67.960118,79.504270,-0.000543,0.030580,68.260500,16.259800,80.716453,-0.024488,-40.001049,-0.000000,NaN,Inf,84.181509,-2.478268,1.002309,0.292995,0.220925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646373,68.288458,68.766984,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704329,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470839,68.544957,14.447885,68.217435,-0.043232,0.033921,0.000000,14.351099,80.392110,-0.000250,68.362040,79.828814,68.584214,12.602682,68.612711,79.561569,67.971784,79.568134,-0.000543,0.030580,68.272927,16.229950,80.745371,-0.024457,-40.000813,-0.000001,NaN,Inf,84.124184,-2.396211,1.003944,0.292001,0.220783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654138,68.309115,68.769499,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428921,68.544957,14.544977,68.217435,-0.044768,0.033888,0.000000,14.346390,80.341965,-0.000398,68.369665,79.887456,68.603133,12.608413,68.639536,79.587825,67.976138,79.456666,-0.000544,0.030580,68.285113,16.164362,80.762198,-0.024465,-40.000761,0.000000,NaN,Inf,84.084282,-2.361595,0.998414,0.292098,0.221242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661006,68.303513,68.772603,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457299,68.545783,14.533277,68.216334,-0.044989,0.033814,0.000000,14.346247,80.338390,-0.000269,68.374097,79.799597,68.582683,12.684124,68.628640,79.613922,67.959810,79.537817,-0.000543,0.030577,68.269291,16.131236,80.874798,-0.024464,-40.001023,-0.000001,NaN,Inf,84.198029,-2.446748,1.008043,0.293255,0.221277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665075,68.292616,68.788284,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470250,68.546333,14.507976,68.211927,-0.042528,0.033888,0.000000,14.349101,80.379162,0.000021,68.383029,79.933863,68.586970,12.661857,68.624199,79.509373,67.985025,79.470641,-0.000542,0.030572,68.279478,16.186764,80.781552,-0.024500,-40.001442,-0.000001,NaN,Inf,84.121819,-2.371588,1.005255,0.292911,0.221471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692635,68.300647,68.788548,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999656,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472025,68.545783,14.559733,68.212202,-0.041047,0.033894,0.000000,14.349957,80.347331,-0.000131,68.349348,79.922211,68.571266,12.668096,68.610983,79.527831,67.954841,79.455826,-0.000541,0.030577,68.270967,16.147418,80.779145,-0.024495,-40.001783,-0.000000,NaN,Inf,84.087253,-2.445499,1.002607,0.293178,0.221562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654488,68.287845,68.757556,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444026,68.545508,14.507511,68.210550,-0.043097,0.033873,0.000000,14.351955,80.390515,-0.000000,68.360104,79.969692,68.584717,12.641710,68.616125,79.535207,67.945298,79.477739,-0.000542,0.030578,68.268508,16.269860,80.894865,-0.024449,-40.001416,-0.000001,NaN,Inf,84.081893,-2.426060,1.006061,0.292458,0.220859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660459,68.295067,68.784173,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449511,68.545508,14.552380,68.210550,-0.044615,0.033835,0.000000,14.349244,80.432422,0.000419,68.382940,79.955772,68.580211,12.604579,68.620763,79.557758,67.956657,79.526938,-0.000542,0.030573,68.277320,16.268297,80.835048,-0.024449,-40.001075,-0.000001,NaN,Inf,84.157560,-2.400626,1.004395,0.293444,0.221295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666343,68.290143,68.773498,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479838,68.548259,14.563900,68.206969,-0.044816,0.033784,0.000000,14.352526,80.403343,0.000040,68.351543,79.939562,68.566410,12.726128,68.621092,79.526814,67.972024,79.515365,-0.000542,0.030572,68.273993,16.211849,80.819403,-0.024465,-40.001259,-0.000001,NaN,Inf,84.142675,-2.376319,1.007119,0.292883,0.221169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667503,68.263445,68.770985,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468673,68.547709,14.505890,68.205867,-0.042960,0.033739,0.000000,14.348245,80.383372,-0.000120,68.376378,79.947951,68.596659,12.621361,68.639296,79.601415,67.964186,79.424893,-0.000543,0.030579,68.269921,16.241700,80.874023,-0.024487,-40.001836,-0.000001,NaN,Inf,84.063196,-2.400074,1.005805,0.292672,0.220744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676974,68.288305,68.771880,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453055,68.546608,14.545433,68.205592,-0.041438,0.033744,0.000000,14.345248,80.382827,0.000026,68.358669,79.937807,68.582814,12.611839,68.630850,79.566637,67.945516,79.382229,-0.000543,0.030594,68.270792,16.218848,80.772152,-0.024496,-40.001364,-0.000000,NaN,Inf,84.092904,-2.457841,1.002572,0.292760,0.221331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673518,68.272789,68.765275,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438187,68.545783,14.546924,68.200359,-0.043027,0.033756,0.000000,14.346247,80.365848,-0.000232,68.360580,79.880491,68.581808,12.627519,68.637326,79.581978,67.966987,79.459951,-0.000542,0.030603,68.271879,16.191458,80.807087,-0.024494,-40.001259,-0.000001,NaN,Inf,84.134159,-2.470128,1.006392,0.292564,0.221253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690382,68.296730,68.759719,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436421,68.545783,14.489749,68.200359,-0.044591,0.033778,0.000000,14.347103,80.392200,-0.000384,68.378374,79.861854,68.567569,12.671278,68.618510,79.584790,67.969940,79.453625,-0.000540,0.030621,68.257448,16.161137,80.783307,-0.024486,-40.000839,-0.000001,NaN,Inf,84.173687,-2.435214,1.007531,0.292530,0.221032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700662,68.287473,68.760592,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471568,68.546058,14.542948,68.197329,-0.044647,0.033716,0.000000,14.350385,80.330925,-0.000203,68.355604,79.943919,68.584039,12.617303,68.615862,79.532986,67.968213,79.482536,-0.000541,0.030616,68.279300,16.165076,80.769620,-0.024503,-40.001233,-0.000001,NaN,Inf,84.178484,-2.442755,1.003694,0.293326,0.220591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715470,68.287736,68.772995,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470621,68.546333,14.437209,68.192647,-0.043138,0.033749,0.000000,14.351242,80.389965,-0.000056,68.381266,79.940714,68.602346,12.606251,68.631266,79.625925,67.965368,79.457273,-0.000539,0.030609,68.289290,16.177254,80.777003,-0.024505,-40.001128,-0.000001,NaN,Inf,84.083406,-2.420063,1.004932,0.292842,0.221242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719648,68.303973,68.780540,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446113,68.546333,14.464885,68.186863,-0.042247,0.033712,0.000000,14.356664,80.361229,-0.000375,68.376941,79.943863,68.588610,12.644625,68.628750,79.516448,67.952278,79.485060,-0.000539,0.030590,68.279169,16.247166,80.820442,-0.024486,-40.000892,0.000000,NaN,Inf,84.086248,-2.435537,0.997691,0.292763,0.221365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714223,68.291894,68.774109,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440902,68.546333,14.453642,68.186863,-0.043679,0.033740,0.000000,14.347389,80.365845,-0.000355,68.370814,79.912983,68.571594,12.638612,68.628356,79.616204,67.969394,79.452278,-0.000539,0.030587,68.257319,16.234116,80.826829,-0.024470,-40.000603,-0.000000,NaN,Inf,84.152721,-2.402298,1.001299,0.292826,0.220901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724219,68.279442,68.776669,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479223,68.546608,14.494614,68.184935,-0.045700,0.033807,0.000000,14.349386,80.313255,-0.000090,68.362557,79.883955,68.598715,12.643709,68.643431,79.549425,67.956919,79.480720,-0.000540,0.030575,68.289159,16.154395,80.869127,-0.024466,-40.000603,-0.000000,NaN,Inf,84.166867,-2.443187,1.000882,0.292329,0.221672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734718,68.292441,68.792044,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464959,68.545508,14.516446,68.181079,-0.044659,0.033849,0.000000,14.343678,80.285973,-0.000331,68.370054,79.974085,68.584389,12.657413,68.635751,79.534753,67.959480,79.479746,-0.000540,0.030589,68.267309,16.196602,80.813493,-0.024463,-40.000052,-0.000000,NaN,Inf,84.063212,-2.410085,1.001063,0.292823,0.220528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711249,68.292244,68.786708,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448101,68.543857,14.432908,68.178600,-0.043178,0.033867,0.000000,14.346818,80.301534,-0.000367,68.366057,79.915011,68.595128,12.640651,68.628619,79.655400,67.955037,79.454972,-0.000540,0.030601,68.275297,16.231576,80.797216,-0.024443,-40.001757,0.000000,NaN,Inf,84.085680,-2.378917,0.999854,0.292898,0.220560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704534,68.292178,68.781853,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441898,68.545508,14.495611,68.173642,-0.043093,0.033830,0.000000,14.354809,80.337637,0.000052,68.352887,79.879469,68.568532,12.659735,68.604091,79.578643,67.951336,79.443864,-0.000540,0.030608,68.279060,16.194606,80.790687,-0.024407,-40.001154,0.000000,NaN,Inf,84.144849,-2.426875,0.998948,0.292800,0.220824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707443,68.295089,68.776077,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447098,68.545508,14.603818,68.173642,-0.045305,0.033775,0.000000,14.352240,80.290940,-0.000079,68.377116,79.908738,68.585636,12.685713,68.610808,79.574282,67.967425,79.452559,-0.000540,0.030598,68.252052,16.193842,80.747981,-0.024393,-40.001495,-0.000001,NaN,Inf,84.163339,-2.431230,1.003719,0.292667,0.220606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710418,68.288502,68.790076,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463437,68.545232,14.478155,68.172265,-0.046506,0.033779,0.000000,14.350385,80.388945,-0.000106,68.396716,79.954152,68.591082,12.546179,68.628728,79.507887,67.968039,79.481230,-0.000539,0.030612,68.270030,16.215124,80.871758,-0.024401,-40.000787,-0.000002,NaN,Inf,84.149222,-2.441012,1.010848,0.293244,0.221020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715448,68.295198,68.781547,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704916,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.482355,68.547159,14.563048,68.168685,-0.045553,0.033827,0.000000,14.350813,80.384960,0.000196,68.379117,79.938174,68.601187,12.660144,68.615556,79.665100,67.966530,79.463538,-0.000539,0.030609,68.277213,16.289886,80.789628,-0.024411,-40.001547,-0.000000,NaN,Inf,84.104622,-2.420836,1.001018,0.292454,0.220587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708931,68.304892,68.770482,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
