OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
1:57:37 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.428561,68.545232,14.439700,68.175846,-0.043523,0.033620,0.000000,14.348816,80.374954,0.000090,68.362499,79.906288,68.592702,12.649826,68.624112,79.496050,67.954780,79.485210,-0.000525,0.030631,68.262222,16.235050,80.810309,-0.024124,-40.001390,-0.000000,NaN,Inf,84.164630,-2.408035,1.001772,0.293016,0.221113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792699,68.284345,68.774948,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430896,68.546883,14.465085,68.177774,-0.041650,0.033670,0.000000,14.345676,80.344684,-0.000204,68.360347,79.910296,68.595983,12.595954,68.617833,79.635679,67.970911,79.515861,-0.000525,0.030623,68.268337,16.225019,80.708948,-0.024193,-40.000761,-0.000000,NaN,Inf,84.199284,-2.404692,1.000772,0.292487,0.221005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789331,68.295112,68.779015,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999607,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461114,68.546608,14.527485,68.175846,-0.043943,0.033685,0.000000,14.348816,80.373156,-0.000178,68.342531,79.871364,68.563524,12.601215,68.603655,79.545758,67.942984,79.404896,-0.000526,0.030620,68.255455,16.279684,80.756140,-0.024238,-40.000629,-0.000000,NaN,Inf,84.194592,-2.398602,1.002369,0.292793,0.221463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771835,68.278021,68.751941,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473276,68.546333,14.429406,68.177774,-0.045384,0.033711,0.000000,14.346390,80.356184,-0.000040,68.331255,79.884694,68.577348,12.575298,68.609168,79.557348,67.944518,79.476581,-0.000527,0.030595,68.259461,16.267412,80.814409,-0.024234,-40.001206,-0.000001,NaN,Inf,84.112299,-2.451147,1.004590,0.292974,0.221742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763633,68.272309,68.757213,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450328,68.547159,14.452643,68.176397,-0.046072,0.033684,0.000000,14.346390,80.346541,-0.000056,68.349853,79.996289,68.609324,12.623747,68.609147,79.585543,67.977391,79.435608,-0.000526,0.030612,68.256586,16.283001,80.758446,-0.024123,-40.000367,0.000000,NaN,Inf,84.079052,-2.400684,0.996969,0.293212,0.221038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784389,68.286424,68.761804,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439101,68.546608,14.506413,68.176672,-0.042689,0.033628,0.000000,14.350243,80.391090,-0.000223,68.383473,79.995594,68.563874,12.578662,68.622712,79.551911,67.965512,79.472762,-0.000526,0.030614,68.257179,16.206941,80.808146,-0.024180,-40.001731,-0.000000,NaN,Inf,84.142107,-2.463274,1.000160,0.293006,0.220826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770107,68.289182,68.770295,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449137,68.546608,14.461377,68.176672,-0.041920,0.033614,0.000000,14.353525,80.357436,-0.000105,68.364308,79.842773,68.566259,12.615548,68.611794,79.541341,67.946621,79.519956,-0.000525,0.030606,68.261139,16.234673,80.807186,-0.024305,-40.001442,-0.000001,NaN,Inf,84.148785,-2.386402,1.005947,0.292963,0.221077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761271,68.262046,68.770951,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459720,68.545783,14.456986,68.175295,-0.044518,0.033601,0.000000,14.354666,80.365932,-0.000143,68.375913,79.971591,68.589071,12.673947,68.644592,79.622668,67.978689,79.497101,-0.000525,0.030605,68.299228,16.231220,80.777165,-0.024300,-40.001678,-0.000000,NaN,Inf,84.144791,-2.371346,1.000847,0.292701,0.221119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794471,68.302334,68.814628,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474296,68.549085,14.485400,68.177498,-0.046074,0.033618,0.000000,14.352098,80.356826,-0.000272,68.364701,79.942220,68.585747,12.670563,68.608840,79.575280,67.955751,79.507102,-0.000524,0.030618,68.266495,16.317754,80.787322,-0.024304,-40.001259,0.000000,NaN,Inf,84.115254,-2.419979,0.999811,0.292929,0.221572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754994,68.271981,68.764698,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464377,68.547984,14.439283,68.174744,-0.044994,0.033631,0.000000,14.350243,80.407924,-0.000248,68.360682,79.956933,68.608100,12.619117,68.632034,79.579944,67.950455,79.486311,-0.000524,0.030607,68.276943,16.197916,80.780573,-0.024419,-40.001652,-0.000000,NaN,Inf,84.079039,-2.389792,1.000767,0.292973,0.221344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779840,68.299336,68.773118,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449935,68.547984,14.533878,68.174744,-0.043109,0.033622,0.000000,14.348816,80.421697,-0.000001,68.374306,79.976298,68.576145,12.666628,68.623347,79.555863,67.965426,79.461377,-0.000525,0.030613,68.264537,16.280176,80.878020,-0.024427,-40.001154,0.000000,NaN,Inf,84.104827,-2.399567,0.998265,0.293322,0.221590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756197,68.293143,68.768963,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441560,68.547159,14.478995,68.174193,-0.042966,0.033594,0.000000,14.350243,80.314765,-0.000199,68.354816,79.920872,68.582401,12.631352,68.635425,79.620199,67.955359,79.464273,-0.000525,0.030616,68.266106,16.235329,80.855136,-0.024486,-40.000446,-0.000001,NaN,Inf,84.144000,-2.432617,1.005809,0.292740,0.221881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767024,68.278196,68.778435,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449491,68.545508,14.504755,68.171990,-0.045530,0.033584,0.000000,14.349815,80.355033,-0.000201,68.384911,79.941399,68.600817,12.544630,68.643870,79.544964,67.983178,79.499921,-0.000524,0.030624,68.304104,16.220953,80.873798,-0.024377,-40.001600,-0.000000,NaN,Inf,84.165907,-2.420452,1.002592,0.293783,0.221255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791256,68.305769,68.771742,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453271,68.548534,14.540158,68.172541,-0.046557,0.033618,0.000000,14.347103,80.387297,0.000180,68.375350,79.897428,68.592505,12.626581,68.644286,79.625698,67.973963,79.391920,-0.000523,0.030621,68.278402,16.161957,80.817407,-0.024393,-40.001574,-0.000001,NaN,Inf,84.142728,-2.422423,1.003825,0.293281,0.220667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765908,68.295375,68.778325,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.481846,68.547159,14.506507,68.169786,-0.044817,0.033599,0.000000,14.351812,80.308980,-0.000029,68.380651,79.939985,68.589006,12.639610,68.637460,79.606449,67.970986,79.492778,-0.000524,0.030595,68.253526,16.238047,80.895211,-0.024313,-40.001128,-0.000001,NaN,Inf,84.141694,-2.493198,1.006013,0.293800,0.221230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751189,68.295200,68.780337,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464401,68.547159,14.494652,68.169786,-0.042812,0.033534,0.000000,14.346104,80.315039,-0.000159,68.352730,80.000064,68.576364,12.620525,68.622319,79.492360,67.942029,79.506822,-0.000524,0.030583,68.251198,16.165225,80.714107,-0.024402,-40.001731,-0.000000,NaN,Inf,84.056657,-2.415409,1.001703,0.292840,0.221295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753923,68.292946,68.756804,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444537,68.546333,14.538750,68.165930,-0.042855,0.033462,0.000000,14.353810,80.374065,0.000111,68.365116,79.954816,68.590887,12.734916,68.624376,79.518320,67.971140,79.485308,-0.000525,0.030573,68.259054,16.254321,80.814651,-0.024343,-40.000105,-0.000000,NaN,Inf,84.103934,-2.376272,1.002091,0.292392,0.221771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767199,68.285440,68.768440,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445907,68.547709,14.438925,68.163727,-0.045584,0.033405,0.000000,14.352098,80.323812,0.000120,68.380717,79.995175,68.608625,12.637775,68.619671,79.514163,67.962735,79.467434,-0.000524,0.030590,68.289980,16.258844,80.767254,-0.024367,-40.000997,-0.000001,NaN,Inf,84.156997,-2.420980,1.006522,0.292189,0.220523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770807,68.276577,68.790376,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434296,68.547984,14.482919,68.159320,-0.046385,0.033376,0.000000,14.348387,80.353279,-0.000147,68.331218,79.961089,68.563284,12.667016,68.607987,79.536366,67.944896,79.409855,-0.000525,0.030611,68.259838,16.253329,80.797970,-0.024259,-40.000918,0.000000,NaN,Inf,84.154658,-2.425534,0.999517,0.292871,0.220945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727961,68.267386,68.758423,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444026,68.547984,14.530781,68.159320,-0.045901,0.033365,0.000000,14.349529,80.390867,-0.000067,68.371850,79.878575,68.587737,12.656902,68.628292,79.607263,67.960873,79.513675,-0.000526,0.030601,68.281099,16.236256,80.676416,-0.024288,-40.000839,-0.000000,NaN,Inf,84.186457,-2.449461,1.003369,0.292495,0.221267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744102,68.296425,68.763998,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444666,68.547984,14.409605,68.155740,-0.043432,0.033380,0.000000,14.343678,80.309508,0.000112,68.374153,79.888805,68.596136,12.710918,68.621312,79.609561,67.973589,79.560061,-0.000526,0.030614,68.283819,16.192992,80.683944,-0.024363,-40.000551,-0.000001,NaN,Inf,84.160036,-2.390150,1.006006,0.292885,0.221208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755825,68.299839,68.773380,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456111,68.546883,14.545916,68.152159,-0.042559,0.033318,0.000000,14.346960,80.344334,-0.000176,68.360419,79.904433,68.584172,12.745195,68.613085,79.567535,67.958924,79.536082,-0.000527,0.030603,68.267996,16.203987,80.738948,-0.024337,-40.001101,0.000000,NaN,Inf,84.158299,-2.369250,0.997573,0.292712,0.221197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739706,68.277890,68.761635,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441797,68.547434,14.461840,68.148854,-0.045805,0.033349,0.000000,14.347103,80.311135,-0.000184,68.347424,79.962890,68.578398,12.644362,68.640982,79.527259,67.963716,79.516636,-0.000529,0.030632,68.271934,16.214467,80.862112,-0.024396,-40.001259,-0.000001,NaN,Inf,84.126143,-2.371961,1.006212,0.292036,0.220601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760943,68.290823,68.760606,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435437,68.544957,14.412907,68.145273,-0.046596,0.033338,0.000000,14.347103,80.334670,0.000008,68.362549,79.975561,68.585003,12.615815,68.629714,79.581857,67.974377,79.420976,-0.000529,0.030640,68.285843,16.130616,80.856239,-0.024302,-40.000892,-0.000000,NaN,Inf,84.165537,-2.390847,1.001388,0.293481,0.220716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735550,68.297847,68.752974,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703962,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461374,68.544957,14.560220,68.145273,-0.044338,0.033380,0.000000,14.350813,80.304386,-0.000270,68.352357,80.003637,68.568271,12.607780,68.606740,79.541889,67.939158,79.493085,-0.000530,0.030624,68.248756,16.206363,80.790607,-0.024275,-40.000787,0.000000,NaN,Inf,84.180330,-2.470872,0.998439,0.292423,0.220839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710922,68.276949,68.754350,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471697,68.547709,14.519496,68.143070,-0.042892,0.033350,0.000000,14.352383,80.330308,-0.000260,68.355725,79.914404,68.564290,12.706899,68.615229,79.540199,67.946709,79.470005,-0.000530,0.030630,68.269084,16.213020,80.810287,-0.024199,-40.000708,-0.000001,NaN,Inf,84.109943,-2.383360,1.006835,0.292543,0.220707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728136,68.275045,68.768545,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472884,68.547709,14.548478,68.141142,-0.042264,0.033381,0.000000,14.346818,80.372629,-0.000032,68.345902,79.997367,68.566280,12.608352,68.614726,79.572770,67.950122,79.480274,-0.000532,0.030647,68.264207,16.152483,80.829032,-0.024220,-40.000341,-0.000000,NaN,Inf,84.084708,-2.407644,1.003303,0.292727,0.221173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723061,68.287431,68.762813,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443492,68.547434,14.530328,68.138939,-0.044929,0.033375,0.000000,14.349815,80.267104,-0.000069,68.362894,79.991754,68.593227,12.655393,68.634199,79.567781,67.963496,79.430381,-0.000532,0.030655,68.283707,16.176648,80.905450,-0.024126,-40.001862,-0.000001,NaN,Inf,84.081490,-2.403612,1.005223,0.292573,0.220638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725905,68.284039,68.778670,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434329,68.547434,14.439944,68.138939,-0.046416,0.033382,0.000000,14.353239,80.389511,-0.000208,68.356048,79.916397,68.565143,12.645768,68.610262,79.504385,67.962838,79.527832,-0.000533,0.030646,68.268580,16.248499,80.812938,-0.024179,-40.001311,-0.000001,NaN,Inf,84.160937,-2.453170,1.006012,0.291381,0.221174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709872,68.275898,68.757235,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439946,68.547159,14.490930,68.138388,-0.043959,0.033368,0.000000,14.348530,80.374832,-0.000031,68.376322,79.887322,68.578660,12.666832,68.621290,79.520537,67.959139,79.496352,-0.000534,0.030631,68.277308,16.217371,80.771844,-0.024269,-40.001311,-0.000000,NaN,Inf,84.185818,-2.381853,1.000389,0.292038,0.220340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696377,68.318527,68.778888,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463734,68.547434,14.553614,68.138388,-0.042608,0.033341,0.000000,14.348387,80.332196,0.000173,68.366263,79.932987,68.588262,12.732103,68.637963,79.524632,67.959403,79.513512,-0.000534,0.030642,68.266406,16.259400,80.910386,-0.024280,-40.000498,-0.000001,NaN,Inf,84.170288,-2.400972,1.003531,0.292843,0.221995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701408,68.286140,68.766685,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469464,68.545232,14.436912,68.138663,-0.043910,0.033309,0.000000,14.349101,80.355790,0.000051,68.382687,79.948969,68.601166,12.685021,68.651287,79.527464,67.981354,79.521572,-0.000534,0.030645,68.310147,16.249612,80.761320,-0.024290,-40.000997,-0.000001,NaN,Inf,84.106019,-2.388797,1.006214,0.291844,0.220646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715975,68.319839,68.766595,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455444,68.548259,14.484144,68.139214,-0.045969,0.033276,0.000000,14.349244,80.262610,0.000076,68.388187,79.940016,68.609980,12.630679,68.641398,79.635335,67.973587,79.452011,-0.000532,0.030659,68.283403,16.217428,80.855932,-0.024179,-40.001600,0.000000,NaN,Inf,84.088285,-2.404906,0.997750,0.293465,0.222759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708998,68.309533,68.782104,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444950,68.548259,14.433404,68.139214,-0.046644,0.033280,0.000000,14.345961,80.353141,0.000410,68.368261,79.911231,68.603703,12.624624,68.639275,79.482928,67.979299,79.438771,-0.000533,0.030684,68.291150,16.155729,80.845471,-0.024185,-40.001259,-0.000000,NaN,Inf,84.129328,-2.447571,1.001985,0.292040,0.221239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718928,68.302837,68.775761,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451784,68.545783,14.438976,68.140316,-0.044007,0.033249,0.000000,14.354238,80.405056,0.000047,68.354095,79.946960,68.573958,12.669278,68.636541,79.661191,67.956712,79.454393,-0.000533,0.030693,68.281511,16.234894,80.861253,-0.024180,-40.001023,0.000000,NaN,Inf,84.157804,-2.462886,0.999201,0.291550,0.220891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707467,68.292202,68.793915,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469442,68.545508,14.599436,68.139765,-0.042553,0.033231,0.000000,14.351670,80.339400,-0.000066,68.344294,79.908492,68.569408,12.684490,68.612035,79.580556,67.951414,79.463905,-0.000533,0.030718,68.252672,16.182605,80.795705,-0.024201,-40.001364,0.000000,NaN,Inf,84.136780,-2.428969,0.999114,0.292193,0.221136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691696,68.289729,68.766597,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471091,68.549085,14.519112,68.140316,-0.043763,0.033152,0.000000,14.351384,80.377032,0.000205,68.378281,79.921852,68.589618,12.658268,68.623522,79.544741,67.943231,79.476025,-0.000532,0.030698,68.275962,16.281104,80.848120,-0.024403,-40.000682,-0.000001,NaN,Inf,84.088616,-2.416773,1.008984,0.291979,0.220397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726036,68.309949,68.780029,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465669,68.545783,14.501697,68.140591,-0.045892,0.033145,0.000000,14.350813,80.303895,-0.000153,68.375282,79.874824,68.592286,12.616263,68.632012,79.514997,67.960587,79.547607,-0.000532,0.030688,68.284950,16.231141,80.851954,-0.024442,-40.000944,-0.000000,NaN,Inf,84.100104,-2.403112,1.003319,0.292038,0.220688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713328,68.290998,68.764128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448828,68.545783,14.539033,68.140591,-0.046698,0.033126,0.000000,14.350528,80.342018,-0.000245,68.365201,79.988244,68.605060,12.651213,68.630239,79.557738,67.965404,79.451010,-0.000533,0.030678,68.270305,16.227245,80.835842,-0.024416,-40.000682,-0.000000,NaN,Inf,84.099122,-2.365272,1.002491,0.292952,0.221115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714882,68.302115,68.756890,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442312,68.548534,14.504722,68.141418,-0.044113,0.033140,0.000000,14.352240,80.417767,-0.000084,68.366593,79.944474,68.591893,12.629435,68.626629,79.468998,67.949755,79.491900,-0.000533,0.030693,68.259293,16.264730,80.773597,-0.024386,-40.001442,-0.000001,NaN,Inf,84.144803,-2.440114,1.006243,0.292060,0.220974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701299,68.299336,68.775744,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438573,68.547984,14.522859,68.139214,-0.042668,0.033142,0.000000,14.351812,80.343629,-0.000072,68.350166,79.912046,68.579404,12.664079,68.614136,79.553318,67.945268,79.530813,-0.000533,0.030684,68.258553,16.205065,80.831416,-0.024389,-40.000839,-0.000001,NaN,Inf,84.165239,-2.394815,1.004321,0.293123,0.220842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684238,68.274782,68.764612,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440682,68.546883,14.486831,68.139214,-0.043046,0.033137,0.000000,14.344677,80.373757,-0.000333,68.372351,79.937073,68.602194,12.714364,68.636934,79.581223,67.959298,79.413816,-0.000534,0.030689,68.276638,16.253721,80.821507,-0.024396,-40.001154,-0.000001,NaN,Inf,84.174841,-2.362123,1.005838,0.293250,0.221035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705367,68.298832,68.788603,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472117,68.546883,14.476286,68.139214,-0.045723,0.033149,0.000000,14.351099,80.394562,-0.000291,68.364596,79.942358,68.581110,12.646890,68.615427,79.556353,67.960220,79.466762,-0.000533,0.030687,68.277142,16.315278,80.875735,-0.024406,-40.001259,-0.000000,NaN,Inf,84.168013,-2.460988,1.003196,0.292639,0.220692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717944,68.318483,68.775812,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466737,68.546058,14.523994,68.140040,-0.044989,0.033165,0.000000,14.350243,80.405146,-0.000185,68.373766,79.924446,68.602326,12.709326,68.650784,79.599012,67.971952,79.455132,-0.000534,0.030671,68.278470,16.284393,80.756262,-0.024393,-40.000997,-0.000000,NaN,Inf,84.082743,-2.423507,1.000288,0.293189,0.220336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699680,68.310605,68.775900,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447227,68.549085,14.484655,68.139490,-0.043069,0.033122,0.000000,14.349386,80.444822,-0.000407,68.373919,79.939184,68.605431,12.656596,68.623128,79.589192,67.961710,79.473048,-0.000535,0.030693,68.284412,16.218391,80.830296,-0.024410,-40.001547,-0.000001,NaN,Inf,84.090698,-2.442121,1.003957,0.291836,0.220849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723565,68.282945,68.785196,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699413,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459209,68.547159,14.504097,68.137286,-0.042412,0.033073,0.000000,14.350385,80.349230,-0.000369,68.350496,79.926375,68.587169,12.656779,68.626892,79.495990,67.946848,79.382469,-0.000536,0.030709,68.265914,16.240887,80.751020,-0.024417,-40.001128,-0.000000,NaN,Inf,84.152448,-2.420439,1.002591,0.292545,0.220179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714444,68.290035,68.770346,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435069,68.546883,14.546494,68.135358,-0.045243,0.033090,0.000000,14.350243,80.290086,-0.000011,68.373919,79.947999,68.608712,12.621238,68.629736,79.535777,67.975849,79.508675,-0.000536,0.030723,68.283998,16.182327,80.759362,-0.024453,-40.001783,-0.000000,NaN,Inf,84.118016,-2.471285,1.003104,0.291226,0.220529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711470,68.292049,68.793506,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430620,68.546883,14.421695,68.135358,-0.046615,0.033132,0.000000,14.347531,80.399820,-0.000143,68.376289,79.998243,68.584544,12.573014,68.639648,79.580655,67.980315,79.509228,-0.000535,0.030741,68.267351,16.219818,80.752735,-0.024408,-40.000892,-0.000001,NaN,Inf,84.183255,-2.408749,1.007719,0.291957,0.219954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708910,68.321503,68.773037,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472125,68.548534,14.466786,68.133706,-0.046115,0.033163,0.000000,14.345533,80.397005,-0.000150,68.377030,79.880264,68.575205,12.672644,68.612845,79.481848,67.938643,79.433119,-0.000534,0.030752,68.261890,16.209287,80.815837,-0.024386,-40.000603,0.000000,NaN,Inf,84.195340,-2.412814,0.999382,0.291548,0.220159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690844,68.298023,68.765056,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453188,68.547984,14.436684,68.133155,-0.043397,0.033193,0.000000,14.345676,80.318207,0.000127,68.362862,79.891128,68.581154,12.624665,68.621291,79.452980,67.954730,79.458564,-0.000534,0.030756,68.263826,16.226168,80.731300,-0.024428,-40.001311,0.000000,NaN,Inf,84.084374,-2.426331,0.999631,0.292293,0.220211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700118,68.295244,68.778222,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436737,68.547434,14.407411,68.129299,-0.042637,0.033226,0.000000,14.351812,80.417176,0.000188,68.364426,80.047844,68.590122,12.620850,68.625273,79.555926,67.937591,79.459477,-0.000534,0.030767,68.264152,16.258395,80.807269,-0.024448,-40.001311,0.000000,NaN,Inf,84.135175,-2.423963,0.998858,0.292676,0.220375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693293,68.307126,68.755694,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429343,68.546883,14.450467,68.124341,-0.045190,0.033254,0.000000,14.343107,80.433313,-0.000133,68.367906,79.971890,68.593599,12.707248,68.637482,79.504521,67.962722,79.498928,-0.000534,0.030790,68.272600,16.284970,80.845227,-0.024483,-40.001154,0.000000,NaN,Inf,84.179277,-2.406162,0.997969,0.291199,0.219786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706745,68.303953,68.767923,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444163,68.546883,14.497304,68.124341,-0.046526,0.033206,0.000000,14.348387,80.370930,-0.000029,68.347545,79.927626,68.585813,12.679740,68.627199,79.555598,67.963006,79.460296,-0.000534,0.030796,68.277017,16.198358,80.895865,-0.024437,-40.001678,-0.000001,NaN,Inf,84.181863,-2.468500,1.006999,0.293346,0.220713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710179,68.310299,68.767791,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459447,68.546883,14.436133,68.122964,-0.046100,0.033220,0.000000,14.345248,80.367791,0.000042,68.371687,79.868446,68.580170,12.639897,68.631531,79.592714,67.964451,79.438873,-0.000532,0.030796,68.246201,16.255276,80.843778,-0.024405,-40.000970,-0.000001,NaN,Inf,84.158565,-2.430982,1.003679,0.292855,0.220138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707445,68.315464,68.777547,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460917,68.546608,14.518666,68.119384,-0.043417,0.033191,0.000000,14.346390,80.321372,-0.000312,68.353347,79.923354,68.572362,12.692913,68.606675,79.455324,67.948472,79.534858,-0.000532,0.030769,68.253882,16.191273,80.889952,-0.024400,-40.001075,0.000000,NaN,Inf,84.117093,-2.447965,0.998388,0.292441,0.220575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692987,68.283120,68.759502,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425641,68.547984,14.464788,68.116354,-0.042687,0.033167,0.000000,14.343535,80.357906,-0.000214,68.366038,79.953638,68.596487,12.603275,68.642449,79.544715,67.956266,79.438140,-0.000531,0.030750,68.269489,16.346933,80.735360,-0.024444,-40.001678,-0.000001,NaN,Inf,84.112832,-2.362396,1.003993,0.293379,0.220848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695087,68.321394,68.776432,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434531,68.547984,14.505227,68.116354,-0.044264,0.033096,0.000000,14.349672,80.425659,-0.000001,68.362604,79.983327,68.578749,12.643831,68.615143,79.586544,67.974848,79.387632,-0.000530,0.030753,68.271012,16.199642,80.804639,-0.024436,-40.000944,-0.000000,NaN,Inf,84.209968,-2.440311,1.002714,0.292939,0.220511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695634,68.309884,68.763418,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432419,68.546883,14.541451,68.114150,-0.046355,0.033085,0.000000,14.346675,80.415307,-0.000212,68.367733,79.890827,68.592156,12.640998,68.621072,79.578984,67.960053,79.443729,-0.000531,0.030747,68.278630,16.197630,80.825626,-0.024447,-40.001075,-0.000001,NaN,Inf,84.185818,-2.495537,1.004898,0.293238,0.220261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694497,68.297520,68.787280,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466808,68.548259,14.540032,68.110845,-0.046169,0.033034,0.000000,14.351527,80.320626,-0.000344,68.371359,79.895030,68.602173,12.632636,68.640655,79.517015,67.963289,79.459681,-0.000530,0.030727,68.274818,16.244654,80.817262,-0.024456,-40.001101,-0.000001,NaN,Inf,84.190453,-2.440044,1.007555,0.293287,0.221159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705346,68.314195,68.792592,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000452,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459781,68.548810,14.492039,68.109193,-0.043492,0.033116,0.000000,14.344106,80.340663,-0.000141,68.373795,79.901254,68.596531,12.648216,68.628359,79.528173,67.965743,79.358560,-0.000529,0.030713,68.294625,16.242484,80.765136,-0.024464,-40.000997,0.000000,NaN,Inf,84.127519,-2.478248,0.996780,0.291660,0.220312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688482,68.310212,68.801276,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441382,68.547159,14.527112,68.109468,-0.043059,0.033054,0.000000,14.349672,80.289352,-0.000306,68.364841,79.975205,68.587519,12.639101,68.632231,79.551178,67.967120,79.484271,-0.000530,0.030715,68.278214,16.181756,80.803333,-0.024469,-40.000944,-0.000000,NaN,Inf,84.118115,-2.507534,1.002231,0.292332,0.220508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704821,68.304938,68.778967,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431870,68.547159,14.421724,68.109468,-0.044915,0.033129,0.000000,14.345961,80.353795,-0.000442,68.349305,79.900347,68.577611,12.630170,68.632713,79.596687,67.958125,79.404980,-0.000529,0.030724,68.270510,16.293895,80.802070,-0.024457,-40.000997,-0.000001,NaN,Inf,84.166387,-2.417712,1.005936,0.292867,0.221095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699069,68.303757,68.772472,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466085,68.547984,14.466516,68.106989,-0.046930,0.033126,0.000000,14.346247,80.299165,-0.000234,68.357431,79.938968,68.563985,12.664386,68.612014,79.504889,67.928466,79.444770,-0.000529,0.030716,68.250944,16.279248,80.780493,-0.024450,-40.001705,0.000000,NaN,Inf,84.192221,-2.466227,0.999297,0.292308,0.221682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674636,68.304676,68.760705,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
