OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
2:05:39 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.446419,68.550736,14.449947,68.057964,-0.046167,0.033249,0.000000,14.344677,80.345973,0.000517,68.379013,80.031450,68.591982,12.622034,68.646673,79.566555,67.957276,79.471114,-0.000530,0.030355,68.277936,16.206134,80.811228,-0.024297,-40.000682,0.000000,NaN,Inf,84.137959,-2.449749,0.997384,0.294129,0.221720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717595,68.311067,68.784921,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439332,68.549635,14.508136,68.059617,-0.046579,0.033245,0.000000,14.345819,80.308380,0.000237,68.366912,79.909951,68.591698,12.640468,68.636412,79.580409,67.927619,79.486947,-0.000530,0.030357,68.250102,16.194312,80.766359,-0.024230,-40.001285,-0.000000,NaN,Inf,84.156293,-2.417408,1.000244,0.292754,0.221361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691130,68.310783,68.760274,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450754,68.549360,14.523674,68.060994,-0.044820,0.033251,0.000000,14.348816,80.333768,0.000234,68.381905,80.013497,68.598894,12.593711,68.655250,79.558144,67.967259,79.472314,-0.000529,0.030356,68.299854,16.285755,80.792851,-0.024254,-40.001521,-0.000001,NaN,Inf,84.174431,-2.376271,1.004765,0.294105,0.221212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699573,68.326298,68.776613,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438212,68.550736,14.423583,68.064023,-0.043192,0.033201,0.000000,14.346960,80.308704,0.000282,68.353963,79.923275,68.573173,12.674398,68.620789,79.554333,67.927052,79.461807,-0.000530,0.030360,68.266492,16.320000,80.832601,-0.024413,-40.001259,-0.000001,NaN,Inf,84.143153,-2.426520,1.005046,0.293485,0.221427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687565,68.299316,68.758876,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465477,68.551011,14.486359,68.067604,-0.045422,0.033140,0.000000,14.344820,80.377659,-0.000032,68.378430,79.920972,68.590080,12.647462,68.629388,79.546163,67.942133,79.508476,-0.000530,0.030371,68.269082,16.212348,80.832418,-0.024372,-40.001128,0.000000,NaN,Inf,84.178574,-2.393932,0.998987,0.292932,0.221062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706550,68.310411,68.769375,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428549,68.550461,14.523654,68.063197,-0.046512,0.033122,0.000000,14.348673,80.326270,-0.000010,68.378041,79.942531,68.593252,12.696827,68.627157,79.543986,67.945485,79.462050,-0.000529,0.030357,68.282752,16.300709,80.799561,-0.024404,-40.000839,-0.000000,NaN,Inf,84.091716,-2.371662,1.001443,0.294478,0.222644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693099,68.316079,68.778957,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425336,68.550461,14.434517,68.063197,-0.044852,0.033115,0.000000,14.348673,80.348498,0.000312,68.378476,79.930836,68.589140,12.619831,68.632605,79.572181,67.938853,79.406385,-0.000530,0.030350,68.286909,16.236877,80.726302,-0.024475,-40.000892,-0.000001,NaN,Inf,84.204543,-2.412188,1.006591,0.293663,0.221119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691896,68.293671,68.776485,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456023,68.552387,14.523590,68.063748,-0.043309,0.033113,0.000000,14.349101,80.322776,0.000084,68.394924,79.919406,68.607927,12.604926,68.664702,79.537569,67.955006,79.514389,-0.000530,0.030346,68.288911,16.280133,80.847468,-0.024593,-40.000629,-0.000000,NaN,Inf,84.213273,-2.445934,1.000636,0.294298,0.221667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682840,68.314963,68.777666,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448502,68.551286,14.430932,68.066227,-0.042269,0.033148,0.000000,14.348530,80.361757,0.000044,68.359922,79.977800,68.596051,12.621646,68.643676,79.487941,67.944699,79.499616,-0.000530,0.030343,68.270393,16.270865,80.832213,-0.024595,-40.000970,-0.000001,NaN,Inf,84.131886,-2.383764,1.004674,0.293132,0.221469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696730,68.321374,68.781496,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422835,68.551561,14.428196,68.065125,-0.044373,0.033157,0.000000,14.346532,80.395715,0.000287,68.382563,79.999193,68.586909,12.609698,68.651990,79.591716,67.958773,79.446851,-0.000530,0.030329,68.286867,16.224070,80.847184,-0.024544,-40.001416,0.000000,NaN,Inf,84.151190,-2.384165,0.998784,0.293245,0.221539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685509,68.326364,68.780599,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424613,68.551561,14.474719,68.065125,-0.045939,0.033163,0.000000,14.353097,80.349490,0.000228,68.389819,80.031260,68.600513,12.581190,68.653960,79.534393,67.964003,79.465658,-0.000530,0.030347,68.289587,16.262469,80.855869,-0.024564,-40.001180,-0.000000,NaN,Inf,84.221170,-2.436500,1.000372,0.294195,0.221636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695789,68.310039,68.776268,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435349,68.550186,14.430539,68.063473,-0.044734,0.033261,0.000000,14.349244,80.369989,0.000133,68.369070,79.924259,68.570286,12.653191,68.595037,79.605999,67.937695,79.492005,-0.000528,0.030364,68.258880,16.288809,80.793116,-0.024489,-40.001941,-0.000001,NaN,Inf,84.216337,-2.428091,1.003474,0.293160,0.221103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667223,68.291023,68.759954,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443183,68.551286,14.487865,68.061269,-0.042457,0.033294,0.000000,14.346818,80.418392,0.000332,68.374199,79.936777,68.573130,12.668709,68.644442,79.538871,67.948684,79.495782,-0.000526,0.030333,68.292549,16.227637,80.762463,-0.024626,-40.001574,0.000000,NaN,Inf,84.185800,-2.382680,0.999667,0.294345,0.222292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687937,68.323388,68.769687,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476888,68.549910,14.426444,68.060443,-0.042956,0.033313,0.000000,14.352526,80.335680,0.000238,68.383736,79.943298,68.583935,12.617159,68.638622,79.519317,67.924605,79.447947,-0.000526,0.030323,68.281840,16.356908,80.794440,-0.024568,-40.001364,-0.000001,NaN,Inf,84.178590,-2.405148,1.005011,0.293411,0.221966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676301,68.304678,68.769313,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452532,68.549360,14.438159,68.059617,-0.044652,0.033275,0.000000,14.345676,80.411857,0.000156,68.366809,79.909971,68.600098,12.585188,68.627354,79.458685,67.974094,79.462971,-0.000526,0.030353,68.286802,16.286226,80.870149,-0.024326,-40.001049,0.000001,NaN,Inf,84.072841,-2.401536,0.996516,0.293847,0.220973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685816,68.301308,68.770975,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432197,68.549360,14.505943,68.059617,-0.045864,0.033253,0.000000,14.345961,80.404951,0.000210,68.364092,79.923576,68.579691,12.600644,68.624816,79.578433,67.916877,79.477949,-0.000526,0.030360,68.278704,16.269445,80.872229,-0.024429,-40.001495,0.000000,NaN,Inf,84.138329,-2.440130,0.999006,0.293538,0.222086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676629,68.317480,68.770734,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456827,68.551011,14.430315,68.060994,-0.044645,0.033287,0.000000,14.352954,80.391841,0.000460,68.353380,79.966955,68.573655,12.601112,68.621687,79.549082,67.928959,79.450171,-0.000526,0.030369,68.270870,16.252809,80.784263,-0.024765,-40.001101,-0.000001,NaN,Inf,84.193531,-2.372053,1.005110,0.293284,0.221034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693865,68.276514,68.763276,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449941,68.549085,14.533777,68.060443,-0.042796,0.033273,0.000000,14.352526,80.361177,0.000188,68.381300,79.941674,68.590737,12.666750,68.623810,79.587605,67.942529,79.485982,-0.000526,0.030363,68.290978,16.197573,80.783508,-0.024650,-40.001075,0.000000,NaN,Inf,84.128328,-2.404278,0.998166,0.293117,0.220787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708038,68.317305,68.778081,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440609,68.550736,14.447062,68.060718,-0.042117,0.033315,0.000000,14.347817,80.351237,0.000068,68.377910,79.914548,68.575667,12.630883,68.615802,79.550789,67.937451,79.487966,-0.000526,0.030369,68.290064,16.235692,80.836721,-0.024523,-40.000525,-0.000001,NaN,Inf,84.145084,-2.391881,1.005802,0.292884,0.221567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707098,68.293912,68.785058,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420496,68.549635,14.437185,68.059066,-0.044608,0.033331,0.000000,14.343964,80.363401,0.000192,68.361569,79.845882,68.564993,12.630293,68.600551,79.509940,67.918910,79.463544,-0.000525,0.030415,68.258396,16.211656,80.850978,-0.024314,-40.000761,-0.000000,NaN,Inf,84.172065,-2.385364,1.000447,0.294067,0.222062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692268,68.278659,68.744507,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437171,68.549635,14.514958,68.059066,-0.045678,0.033308,0.000000,14.346247,80.357512,-0.000099,68.379190,79.884389,68.586318,12.570914,68.617311,79.585075,67.953712,79.481172,-0.000526,0.030436,68.303750,16.219847,80.821445,-0.024678,-40.000315,-0.000001,NaN,Inf,84.208265,-2.353465,1.005326,0.294290,0.222183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732710,68.317042,68.805876,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453277,68.548810,14.436870,68.059617,-0.044307,0.033358,0.000000,14.353239,80.294227,-0.000198,68.368758,79.954407,68.598895,12.609553,68.642779,79.544967,67.933637,79.506448,-0.000526,0.030420,68.292474,16.174822,80.825827,-0.024702,-40.000787,-0.000001,NaN,Inf,84.180299,-2.406550,1.005388,0.293233,0.222102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741131,68.327961,68.774183,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457886,68.549910,14.545879,68.059617,-0.042346,0.033356,0.000000,14.350243,80.414952,-0.000078,68.353613,79.938253,68.579275,12.648317,68.620659,79.570165,67.928363,79.449418,-0.000525,0.030414,68.275239,16.253543,80.836699,-0.024572,-40.001364,0.000000,NaN,Inf,84.135759,-2.368152,0.998865,0.293894,0.221940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719434,68.299601,68.761849,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461692,68.548534,14.499859,68.057964,-0.041909,0.033346,0.000000,14.353525,80.459421,0.000036,68.368867,79.921718,68.588462,12.660571,68.633174,79.511841,67.948719,79.533178,-0.000524,0.030414,68.287622,16.217607,80.853034,-0.024298,-40.001783,-0.000001,NaN,Inf,84.124357,-2.404229,1.006086,0.293989,0.222608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727373,68.311287,68.755178,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458449,68.548534,14.519656,68.057964,-0.044119,0.033331,0.000000,14.349101,80.314604,-0.000195,68.379706,79.894715,68.585706,12.603458,68.618362,79.588418,67.932189,79.444522,-0.000523,0.030423,68.286073,16.231726,80.838005,-0.024410,-40.001390,-0.000000,NaN,Inf,84.112656,-2.363860,1.002639,0.293567,0.221435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714228,68.313103,68.774398,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429186,68.551837,14.530093,68.059066,-0.045148,0.033353,0.000000,14.351670,80.386307,-0.000218,68.369800,79.940168,68.565737,12.616466,68.621250,79.498741,67.939677,79.485452,-0.000521,0.030428,68.294345,16.199835,80.815937,-0.024780,-40.001338,-0.000001,NaN,Inf,84.121453,-2.411605,1.004233,0.293466,0.221952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726258,68.304350,68.764843,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428061,68.551286,14.479880,68.056863,-0.042646,0.033399,0.000000,14.349529,80.445455,0.000013,68.363019,79.915286,68.586034,12.599644,68.615364,79.516158,67.937006,79.519225,-0.000520,0.030415,68.273908,16.153717,80.744454,-0.024643,-40.000367,-0.000001,NaN,Inf,84.204191,-2.389413,1.006993,0.293136,0.221820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723699,68.271437,68.777965,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442069,68.550461,14.532036,68.057689,-0.041337,0.033464,0.000000,14.344392,80.364483,-0.000108,68.385616,79.956281,68.593493,12.559435,68.642364,79.529763,67.967255,79.521760,-0.000520,0.030412,68.288272,16.227345,80.839332,-0.024389,-40.001049,-0.000001,NaN,Inf,84.231009,-2.420014,1.005317,0.293503,0.222695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725755,68.302183,68.775777,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461285,68.550461,14.557074,68.056863,-0.043192,0.033460,0.000000,14.352954,80.352779,-0.000149,68.374776,79.842690,68.573392,12.583494,68.640963,79.596834,67.921817,79.517100,-0.000521,0.030393,68.283616,16.254778,80.801558,-0.024281,-40.001915,-0.000001,NaN,Inf,84.167826,-2.390670,1.006230,0.293916,0.221385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728095,68.304109,68.765696,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.480864,68.550461,14.492640,68.056863,-0.044628,0.033466,0.000000,14.354666,80.387506,0.000175,68.349329,79.892809,68.560334,12.609349,68.614182,79.461645,67.928623,79.549991,-0.000521,0.030398,68.270948,16.225969,80.801475,-0.024671,-40.001390,-0.000001,NaN,Inf,84.115686,-2.348611,1.006624,0.293281,0.221688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695921,68.298945,68.747563,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426852,68.549635,14.535727,68.052456,-0.045376,0.033487,0.000000,14.347959,80.356610,0.000019,68.364518,79.922000,68.590343,12.648318,68.637135,79.582061,67.965131,79.516023,-0.000521,0.030378,68.279958,16.251260,80.789384,-0.025041,-40.000865,-0.000000,NaN,Inf,84.062618,-2.331579,1.000813,0.293498,0.222245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735488,68.310674,68.769084,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443259,68.551286,14.427671,68.055485,-0.043276,0.033481,0.000000,14.348958,80.404515,-0.000109,68.374448,79.964746,68.571818,12.605925,68.626085,79.613374,67.923150,79.492046,-0.000521,0.030373,68.276672,16.269324,80.769172,-0.024908,-40.001259,-0.000001,NaN,Inf,84.208329,-2.392705,1.007547,0.293345,0.221567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717378,68.300455,68.766613,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466868,68.549910,14.454931,68.054108,-0.041597,0.033481,0.000000,14.347817,80.382617,0.000136,68.362475,79.913898,68.601564,12.649806,68.629236,79.561220,67.943944,79.507881,-0.000520,0.030393,68.289490,16.166937,80.829052,-0.024601,-40.000551,0.000000,NaN,Inf,84.165423,-2.368104,0.998921,0.294260,0.221181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721359,68.311090,68.769937,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467946,68.549910,14.460189,68.054108,-0.042617,0.033542,0.000000,14.349386,80.386965,0.000104,68.381422,79.888341,68.589906,12.618914,68.628799,79.559693,67.938078,79.464396,-0.000520,0.030397,68.280349,16.230534,80.804353,-0.024471,-40.000367,0.000000,NaN,Inf,84.099999,-2.377420,0.999175,0.293185,0.221615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730895,68.296516,68.778204,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445953,68.550461,14.450226,68.056312,-0.044849,0.033514,0.000000,14.350243,80.287144,-0.000116,68.372862,79.915187,68.602591,12.654353,68.630264,79.519479,67.944842,79.478149,-0.000520,0.030364,68.266813,16.237954,80.812715,-0.024978,-40.001757,0.000000,NaN,Inf,84.097076,-2.403081,0.999464,0.294235,0.222009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706595,68.308792,68.782054,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427328,68.548810,14.461049,68.057413,-0.044928,0.033540,0.000000,14.349386,80.358854,0.000282,68.372537,79.921965,68.582448,12.602438,68.645449,79.609402,67.945346,79.451500,-0.000521,0.030358,68.283027,16.240380,80.804190,-0.024855,-40.001128,-0.000000,NaN,Inf,84.159607,-2.400494,1.000296,0.293482,0.222094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729670,68.306932,68.771753,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425566,68.549910,14.507458,68.056036,-0.042730,0.033596,0.000000,14.346247,80.393469,0.000261,68.380531,79.857912,68.591590,12.566836,68.661662,79.563725,67.970865,79.583361,-0.000522,0.030353,68.323700,16.231169,80.870067,-0.024648,-40.000315,-0.000000,NaN,Inf,84.206209,-2.419701,1.002337,0.293479,0.221519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737151,68.328968,68.791851,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456595,68.549910,14.432043,68.058790,-0.041536,0.033623,0.000000,14.347674,80.363352,-0.000074,68.363626,79.947867,68.568143,12.558476,68.618253,79.556514,67.925141,79.472805,-0.000522,0.030368,68.273276,16.272963,80.845062,-0.024374,-40.001731,-0.000001,NaN,Inf,84.212098,-2.349648,1.005677,0.293607,0.221946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702068,68.288463,68.751150,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463036,68.549910,14.538195,68.058790,-0.042748,0.033619,0.000000,14.346247,80.424522,-0.000141,68.372665,79.905344,68.602745,12.650357,68.609216,79.569918,67.950466,79.476602,-0.000521,0.030376,68.287291,16.208032,80.807577,-0.024553,-40.000682,0.000000,NaN,Inf,84.127856,-2.384048,0.998302,0.293605,0.221892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710904,68.310609,68.774376,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416578,68.549360,14.447585,68.057138,-0.044636,0.033613,0.000000,14.349815,80.427599,0.000029,68.355197,79.912485,68.590300,12.659308,68.634181,79.598910,67.945346,79.538609,-0.000520,0.030374,68.285508,16.277073,80.892887,-0.024774,-40.001075,-0.000001,NaN,Inf,84.110389,-2.406618,1.005197,0.293822,0.221774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696381,68.308552,68.767182,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420776,68.550736,14.506602,68.057689,-0.045676,0.033637,0.000000,14.345391,80.401111,-0.000321,68.359585,79.964427,68.601607,12.636288,68.616808,79.540377,67.941033,79.439179,-0.000519,0.030360,68.274191,16.289879,80.821568,-0.024665,-40.001180,-0.000000,NaN,Inf,84.235977,-2.356550,1.002151,0.294192,0.222672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728467,68.313629,68.758718,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443660,68.550461,14.531922,68.057138,-0.043542,0.033627,0.000000,14.350671,80.378444,-0.000432,68.377119,79.956225,68.591962,12.608453,68.617137,79.483563,67.943724,79.531140,-0.000519,0.030387,68.288858,16.235921,80.876285,-0.024594,-40.000997,-0.000001,NaN,Inf,84.225941,-2.424324,1.005952,0.294345,0.221592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703861,68.318115,68.761406,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448884,68.549910,14.511476,68.056863,-0.041950,0.033602,0.000000,14.345961,80.382560,-0.000121,68.387464,79.935272,68.605916,12.616304,68.652713,79.573870,67.965789,79.474031,-0.000520,0.030413,68.285160,16.244011,80.788202,-0.024427,-40.001233,-0.000001,NaN,Inf,84.163508,-2.360341,1.006111,0.294148,0.221533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718647,68.313366,68.780961,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445850,68.549910,14.509524,68.056863,-0.043440,0.033545,0.000000,14.346960,80.287948,-0.000216,68.371123,79.950240,68.593274,12.574890,68.625517,79.554171,67.947665,79.501638,-0.000520,0.030438,68.288641,16.314093,80.821833,-0.024811,-40.000892,-0.000000,NaN,Inf,84.107026,-2.392951,1.000007,0.294590,0.222687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709329,68.297807,68.756202,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421591,68.551837,14.516229,68.056863,-0.045388,0.033541,0.000000,14.342108,80.370862,-0.000308,68.375383,79.922322,68.588375,12.573138,68.635166,79.533510,67.942391,79.541024,-0.000521,0.030466,68.279262,16.211934,80.869681,-0.024682,-40.001154,-0.000001,NaN,Inf,84.157011,-2.385666,1.004408,0.293769,0.221281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710664,68.307042,68.773372,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434471,68.552112,14.450234,68.057413,-0.044923,0.033529,0.000000,14.348530,80.315831,-0.000049,68.345896,79.950998,68.580086,12.554275,68.617312,79.563074,67.922252,79.487537,-0.000521,0.030462,68.278260,16.246580,80.741334,-0.024649,-40.001285,-0.000001,NaN,Inf,84.224826,-2.351845,1.006562,0.293214,0.222167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696971,68.294175,68.774858,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455431,68.552112,14.463967,68.057413,-0.043124,0.033588,0.000000,14.343821,80.400522,-0.000023,68.380728,79.859059,68.580764,12.607476,68.644596,79.547282,67.931972,79.427162,-0.000520,0.030451,68.294540,16.282730,80.859972,-0.024615,-40.001233,-0.000000,NaN,Inf,84.190107,-2.370475,1.001092,0.294247,0.221575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710532,68.325621,68.772103,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470370,68.551011,14.486506,68.055210,-0.041927,0.033655,0.000000,14.344106,80.397048,-0.000200,68.371798,79.936340,68.593931,12.603030,68.636151,79.584564,67.944186,79.496662,-0.000520,0.030466,68.287250,16.342253,80.794342,-0.024601,-40.001731,-0.000000,NaN,Inf,84.133218,-2.423980,1.000591,0.293787,0.221377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704168,68.285159,68.769764,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436228,68.551286,14.450188,68.054659,-0.044346,0.033614,0.000000,14.345533,80.390794,-0.000177,68.353480,79.971879,68.577089,12.629253,68.621797,79.469298,67.935715,79.544123,-0.000520,0.030474,68.280894,16.145948,80.846837,-0.024618,-40.001128,-0.000000,NaN,Inf,84.091607,-2.385794,1.001115,0.293492,0.221775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688572,68.314460,68.752572,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450999,68.551561,14.456806,68.056312,-0.046257,0.033539,0.000000,14.349815,80.330027,0.000144,68.371864,79.922718,68.601323,12.590468,68.620682,79.543660,67.940509,79.485066,-0.000521,0.030496,68.288969,16.199949,80.873961,-0.024623,-40.000918,-0.000000,NaN,Inf,84.184512,-2.342925,1.000967,0.293209,0.222045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698678,68.314592,68.765674,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466243,68.550736,14.491936,68.054659,-0.045166,0.033534,0.000000,14.352240,80.455521,-0.000016,68.363956,79.929855,68.587522,12.667280,68.616853,79.524573,67.926306,79.494512,-0.000520,0.030503,68.258307,16.376970,80.848813,-0.024630,-40.001338,-0.000002,NaN,Inf,84.261523,-2.357686,1.010671,0.294202,0.221675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684876,68.280826,68.756468,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452826,68.551011,14.410248,68.053282,-0.043274,0.033481,0.000000,14.350100,80.396178,0.000019,68.361914,79.884019,68.588113,12.666445,68.617859,79.611582,67.940052,79.486658,-0.000521,0.030490,68.269493,16.258159,80.808656,-0.024635,-40.001390,-0.000000,NaN,Inf,84.102518,-2.369473,1.001776,0.293644,0.221750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686298,68.302622,68.762724,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449769,68.551011,14.524934,68.053282,-0.042179,0.033552,0.000000,14.350813,80.331189,0.000427,68.393747,79.934763,68.607360,12.624419,68.646259,79.583937,67.927619,79.469741,-0.000520,0.030482,68.299309,16.237541,80.838249,-0.024648,-40.001206,0.000000,NaN,Inf,84.139184,-2.388912,0.997054,0.293489,0.221849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708455,68.333936,68.791025,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445812,68.549910,14.462872,68.054384,-0.044659,0.033564,0.000000,14.345676,80.415943,0.000112,68.384883,79.954966,68.584307,12.628906,68.641074,79.512793,67.947801,79.533818,-0.000519,0.030499,68.299941,16.306245,80.812717,-0.024730,-40.000629,-0.000001,NaN,Inf,84.147477,-2.388747,1.005202,0.293233,0.222273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685817,68.318772,68.767143,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446680,68.549635,14.575228,68.052180,-0.046162,0.033531,0.000000,14.349101,80.397467,-0.000118,68.368196,79.929152,68.588244,12.598401,68.619238,79.585973,67.930577,79.509982,-0.000518,0.030531,68.279921,16.315906,80.824136,-0.024751,-40.001285,-0.000000,NaN,Inf,84.157117,-2.362478,1.001181,0.294295,0.221693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688092,68.293191,68.779020,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441213,68.551286,14.497828,68.054108,-0.046031,0.033545,0.000000,14.345961,80.377166,0.000008,68.386665,79.977018,68.585926,12.644036,68.633132,79.531332,67.946686,79.458196,-0.000519,0.030554,68.303794,16.268297,80.861787,-0.024747,-40.001915,-0.000001,NaN,Inf,84.154485,-2.362530,1.008898,0.293705,0.221478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708215,68.314570,68.781819,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461742,68.552387,14.422297,68.053833,-0.043382,0.033563,0.000000,14.350100,80.322304,-0.000182,68.368349,79.943146,68.604101,12.599726,68.619719,79.584690,67.943207,79.546730,-0.000519,0.030542,68.278833,16.247329,80.838351,-0.024729,-40.001180,-0.000001,NaN,Inf,84.170977,-2.416185,1.003920,0.294075,0.221710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716001,68.294504,68.774603,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439747,68.552387,14.519182,68.053833,-0.042322,0.033567,0.000000,14.345676,80.416923,-0.000387,68.378389,79.932550,68.604058,12.631842,68.632147,79.536425,67.957895,79.498068,-0.000518,0.030537,68.314112,16.295415,80.760180,-0.024742,-40.001521,0.000000,NaN,Inf,84.116373,-2.348527,0.997272,0.293167,0.221699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730918,68.331464,68.792188,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428948,68.551286,14.465432,68.052180,-0.044814,0.033525,0.000000,14.349957,80.413196,-0.000276,68.378714,79.863896,68.603992,12.659451,68.617947,79.586666,67.938261,79.520959,-0.000518,0.030522,68.289215,16.251125,80.855340,-0.024760,-40.000236,-0.000001,NaN,Inf,84.176056,-2.398484,1.005501,0.293369,0.221526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729190,68.305205,68.790853,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428759,68.552662,14.538766,68.050252,-0.046295,0.033486,0.000000,14.346818,80.418065,-0.000046,68.375890,79.870016,68.585511,12.593344,68.621907,79.513935,67.949555,79.522390,-0.000519,0.030511,68.277289,16.210900,80.792158,-0.024749,-40.000367,-0.000000,NaN,Inf,84.204285,-2.362258,1.002528,0.293557,0.221738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725669,68.308334,68.769311,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460861,68.549360,14.553019,68.048324,-0.044552,0.033498,0.000000,14.348530,80.343125,-0.000342,68.357836,79.896094,68.570703,12.640732,68.606679,79.524611,67.962975,79.484272,-0.000518,0.030531,68.291873,16.250846,80.736765,-0.024580,-40.000997,-0.000001,NaN,Inf,84.206173,-2.372514,1.007624,0.294104,0.222571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720835,68.289361,68.774410,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451294,68.549360,14.454535,68.048324,-0.043123,0.033513,0.000000,14.344963,80.391531,-0.000420,68.358008,79.902435,68.594609,12.601440,68.640571,79.609378,67.915739,79.457687,-0.000517,0.030525,68.272198,16.241699,80.866661,-0.024439,-40.001915,-0.000001,NaN,Inf,84.115737,-2.413565,1.006373,0.293179,0.222028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711496,68.269207,68.768350,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444645,68.551011,14.492146,68.048324,-0.042345,0.033535,0.000000,14.351099,80.433787,-0.000091,68.372784,79.850418,68.587611,12.590448,68.604885,79.635724,67.924385,79.462354,-0.000516,0.030528,68.275005,16.243733,80.831519,-0.024435,-40.000813,-0.000000,NaN,Inf,84.141688,-2.385607,1.000224,0.294577,0.221897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715302,68.298793,68.768678,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
