OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
2:16:21 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.448124,68.555414,14.485848,68.122689,-0.044210,0.034416,0.000000,14.344677,80.354962,0.000396,68.373608,79.928464,68.583543,12.609474,68.636152,79.491259,67.926047,79.476338,-0.000533,0.030628,68.277484,16.214339,80.881713,-0.021715,-40.001206,-0.000001,NaN,Inf,84.188241,-2.404991,1.007277,0.292364,0.221302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736584,68.289734,68.785714,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467695,68.554038,14.518945,68.126545,-0.043161,0.034414,0.000000,14.351955,80.362894,0.000068,68.383385,79.899681,68.615235,12.687875,68.642913,79.480610,67.939639,79.493737,-0.000534,0.030588,68.294720,16.362737,80.727300,-0.022024,-40.000157,-0.000000,NaN,Inf,84.156345,-2.382390,1.002611,0.292018,0.221067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717577,68.289843,68.783504,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457899,68.554038,14.616629,68.126545,-0.045472,0.034457,0.000000,14.343535,80.373433,0.000175,68.379040,79.895160,68.584768,12.657596,68.631973,79.576170,67.933183,79.540166,-0.000535,0.030580,68.283753,16.307879,80.768807,-0.021884,-40.000577,-0.000001,NaN,Inf,84.101884,-2.383367,1.003542,0.293111,0.221461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722017,68.298444,68.785364,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439730,68.556239,14.502386,68.127095,-0.046602,0.034416,0.000000,14.344249,80.344401,0.000239,68.363027,79.953376,68.585118,12.638898,68.624840,79.602960,67.914972,79.484398,-0.000535,0.030602,68.276397,16.331729,80.854690,-0.021686,-40.001521,-0.000002,NaN,Inf,84.128448,-2.343260,1.010979,0.292584,0.221556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699926,68.274678,68.754286,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439618,68.556790,14.483430,68.125167,-0.046376,0.034412,0.000000,14.348530,80.356037,-0.000097,68.369217,79.885860,68.586868,12.623278,68.641141,79.522819,67.929526,79.466479,-0.000535,0.030586,68.274327,16.283501,80.825360,-0.021617,-40.001547,-0.000001,NaN,Inf,84.179955,-2.365472,1.004339,0.292721,0.221479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715805,68.287240,68.772568,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442831,68.555689,14.509126,68.124066,-0.044218,0.034389,0.000000,14.348530,80.478288,-0.000017,68.386991,79.964318,68.595113,12.636654,68.629435,79.535857,67.944519,79.490638,-0.000534,0.030592,68.289235,16.329775,80.834824,-0.021944,-40.001783,-0.000000,NaN,Inf,84.180810,-2.393018,1.003034,0.293268,0.221032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727791,68.304637,68.782563,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454723,68.553488,14.460415,68.122413,-0.043296,0.034359,0.000000,14.349244,80.392543,0.000183,68.376017,79.960320,68.584593,12.586798,68.646764,79.534778,67.941366,79.529713,-0.000535,0.030562,68.286100,16.319986,80.844021,-0.021985,-40.001311,-0.000001,NaN,Inf,84.170986,-2.390494,1.004590,0.293177,0.221879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740543,68.285379,68.779412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463655,68.553488,14.535773,68.122413,-0.045694,0.034346,0.000000,14.342965,80.401791,-0.000087,68.386578,79.947869,68.603928,12.590470,68.644488,79.496881,67.934954,79.434794,-0.000535,0.030534,68.302467,16.252337,80.810821,-0.021844,-40.000944,-0.000000,NaN,Inf,84.197320,-2.397417,1.002679,0.293503,0.221100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729957,68.315950,68.799600,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469992,68.555964,14.506586,68.120210,-0.046771,0.034412,0.000000,14.352383,80.410228,-0.000107,68.390751,79.859013,68.581159,12.594342,68.627947,79.522760,67.925433,79.575785,-0.000535,0.030537,68.276874,16.208589,80.740781,-0.021637,-40.001180,-0.000001,NaN,Inf,84.112287,-2.421426,1.004986,0.293198,0.221150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718824,68.285686,68.785516,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455676,68.553488,14.505137,68.118833,-0.046492,0.034410,0.000000,14.347246,80.396592,-0.000016,68.385928,79.949388,68.596273,12.668647,68.638494,79.534410,67.946775,79.520043,-0.000534,0.030533,68.273284,16.253992,80.729444,-0.021867,-40.000813,-0.000000,NaN,Inf,84.097584,-2.309702,1.002529,0.293701,0.222231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721886,68.312449,68.779415,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437113,68.556514,14.514334,68.116629,-0.044286,0.034408,0.000000,14.347959,80.379982,-0.000111,68.394597,79.823401,68.603906,12.626622,68.650286,79.532515,67.950518,79.477498,-0.000533,0.030546,68.288997,16.268982,80.790689,-0.022154,-40.001705,-0.000001,NaN,Inf,84.133928,-2.371434,1.003422,0.293046,0.220930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735337,68.298466,68.785232,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452548,68.556514,14.415273,68.116629,-0.043084,0.034455,0.000000,14.349101,80.313297,-0.000235,68.400921,79.925578,68.610074,12.696766,68.659367,79.585158,67.950650,79.507696,-0.000534,0.030545,68.307322,16.305568,80.743046,-0.022142,-40.001049,-0.000001,NaN,Inf,84.187337,-2.406020,1.005349,0.292665,0.220871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746492,68.303805,68.814867,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466872,68.555414,14.461164,68.113049,-0.045076,0.034448,0.000000,14.351099,80.314968,-0.000141,68.371631,79.875596,68.580875,12.678536,68.629742,79.601661,67.925303,79.434114,-0.000535,0.030546,68.282534,16.298212,80.770008,-0.021948,-40.000787,0.000000,NaN,Inf,84.145440,-2.384259,0.997421,0.293391,0.221354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724773,68.304112,68.777491,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458607,68.556514,14.470815,68.110845,-0.046534,0.034441,0.000000,14.355095,80.375513,-0.000029,68.367784,79.921339,68.577988,12.683184,68.642235,79.504447,67.944302,79.480062,-0.000535,0.030542,68.285297,16.202275,80.795377,-0.021747,-40.000052,0.000000,NaN,Inf,84.105492,-2.412270,0.999605,0.292210,0.221392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737262,68.311202,68.769879,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434492,68.556790,14.475788,68.113324,-0.044990,0.034448,0.000000,14.348387,80.462946,-0.000213,68.375956,79.901474,68.583237,12.622645,68.628363,79.567495,67.929244,79.416384,-0.000536,0.030525,68.288520,16.209680,80.848060,-0.021898,-40.000865,-0.000000,NaN,Inf,84.129004,-2.397945,1.000844,0.292759,0.220802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735862,68.317701,68.783091,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438347,68.554863,14.528420,68.112498,-0.043447,0.034461,0.000000,14.350243,80.284039,-0.000148,68.381843,79.909989,68.573461,12.663977,68.633965,79.529746,67.926441,79.557320,-0.000537,0.030538,68.290281,16.292433,80.743862,-0.024211,-40.001206,-0.000000,NaN,Inf,84.181164,-2.448867,1.002860,0.292269,0.221535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736059,68.303762,68.776550,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442069,68.554863,14.414400,68.112498,-0.044196,0.034441,0.000000,14.351670,80.334007,0.000073,68.392210,79.921162,68.575363,12.613693,68.630464,79.525632,67.928982,79.475495,-0.000538,0.030544,68.286192,16.353754,80.795379,-0.024259,-40.001574,-0.000001,NaN,Inf,84.182334,-2.324088,1.006238,0.293152,0.220512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735884,68.298182,68.783245,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469277,68.554863,14.437610,68.114150,-0.046051,0.034430,0.000000,14.348816,80.336056,-0.000008,68.392059,79.854795,68.587109,12.720623,68.643876,79.475188,67.937564,79.503330,-0.000539,0.030559,68.287695,16.357792,80.829562,-0.024283,-40.001049,0.000000,NaN,Inf,84.172229,-2.385937,0.998084,0.292667,0.220431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740981,68.290391,68.795975,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459490,68.555414,14.489297,68.116905,-0.047073,0.034398,0.000000,14.347389,80.355876,0.000021,68.384453,79.920942,68.596514,12.579234,68.648296,79.679440,67.946121,79.442810,-0.000538,0.030578,68.304060,16.310419,80.763850,-0.024264,-40.001574,0.000000,NaN,Inf,84.098422,-2.374339,0.997811,0.291662,0.220065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740412,68.328489,68.799954,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466095,68.554863,14.450182,68.114426,-0.045681,0.034392,0.000000,14.350813,80.436770,0.000233,68.377131,79.910397,68.589581,12.584453,68.638450,79.552319,67.959955,79.587438,-0.000538,0.030580,68.283081,16.270523,80.737417,-0.024317,-40.001101,-0.000000,NaN,Inf,84.125508,-2.426781,1.002061,0.292081,0.220343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716025,68.288706,68.773054,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704182,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437842,68.554863,14.558218,68.114426,-0.043798,0.034418,0.000000,14.349672,80.414545,0.000174,68.355923,79.870271,68.562328,12.629313,68.629480,79.518745,67.916966,79.548914,-0.000537,0.030598,68.278793,16.279555,80.702828,-0.024239,-40.001495,0.000000,NaN,Inf,84.107047,-2.335784,0.998900,0.292368,0.220992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724927,68.274745,68.762927,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465200,68.556790,14.517965,68.114426,-0.044236,0.034349,0.000000,14.351099,80.369065,0.000003,68.366376,79.830764,68.566287,12.673153,68.616396,79.484969,67.941635,79.511490,-0.000538,0.030603,68.287608,16.204515,80.838534,-0.024311,-40.000682,-0.000001,NaN,Inf,84.183706,-2.320704,1.008338,0.292144,0.221265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735535,68.297832,68.756410,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471853,68.556239,14.421425,68.114150,-0.046064,0.034353,0.000000,14.348245,80.376018,0.000118,68.402705,79.958834,68.597695,12.608148,68.640332,79.593103,67.937892,79.515165,-0.000539,0.030618,68.298359,16.201825,80.751164,-0.024273,-40.001023,-0.000001,NaN,Inf,84.118366,-2.374356,1.003648,0.292709,0.220810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741178,68.326345,68.782590,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457885,68.554588,14.533035,68.116078,-0.046996,0.034339,0.000000,14.345391,80.403072,0.000070,68.363180,79.894741,68.571164,12.634493,68.631668,79.480238,67.947981,79.561283,-0.000539,0.030613,68.286474,16.228836,80.844084,-0.024328,-40.000446,0.000001,NaN,Inf,84.092815,-2.366088,0.996515,0.291473,0.220884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766177,68.296891,68.754024,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443072,68.555414,14.484401,68.116629,-0.045404,0.034271,0.000000,14.351099,80.362528,-0.000147,68.381563,79.926927,68.608259,12.597299,68.649653,79.601824,67.960261,79.447336,-0.000538,0.030624,68.307781,16.272778,80.874592,-0.024264,-40.001233,-0.000001,NaN,Inf,84.129035,-2.342756,1.005198,0.291792,0.220332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779168,68.331925,68.808680,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460699,68.555414,14.517513,68.116629,-0.043426,0.034205,0.000000,14.351384,80.410537,0.000002,68.377153,79.916491,68.599379,12.590896,68.645343,79.561202,67.945006,79.460191,-0.000538,0.030598,68.291786,16.253536,80.752835,-0.024316,-40.000839,-0.000000,NaN,Inf,84.170058,-2.437637,1.002862,0.293106,0.220734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750342,68.315142,68.778478,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455465,68.555689,14.529525,68.116629,-0.043151,0.034162,0.000000,14.346675,80.393897,0.000073,68.381566,79.900086,68.577704,12.602826,68.626154,79.489020,67.954857,79.509515,-0.000538,0.030629,68.284628,16.246201,80.767379,-0.024283,-40.001259,-0.000001,NaN,Inf,84.122228,-2.413058,1.003929,0.292428,0.220639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746952,68.322560,68.784997,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470985,68.555139,14.446113,68.119108,-0.045686,0.034186,0.000000,14.356950,80.448790,-0.000177,68.384065,79.916046,68.581926,12.670195,68.632040,79.555848,67.931590,79.506730,-0.000538,0.030617,68.288371,16.287326,80.760848,-0.024237,-40.001338,-0.000001,NaN,Inf,84.136700,-2.387148,1.005123,0.293193,0.220517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752420,68.302668,68.764657,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433395,68.556239,14.491666,68.124066,-0.046572,0.034140,0.000000,14.344963,80.359987,-0.000212,68.369855,79.943207,68.571624,12.551197,68.621735,79.507517,67.933911,79.516617,-0.000537,0.030594,68.253877,16.199035,80.829624,-0.024283,-40.001049,0.000000,NaN,Inf,84.094066,-2.365899,0.998281,0.293571,0.221452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720509,68.307745,68.769886,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432574,68.555414,14.550645,68.128473,-0.045397,0.034061,0.000000,14.351812,80.364386,-0.000069,68.372485,79.956392,68.605066,12.604538,68.632325,79.519908,67.915767,79.415565,-0.000538,0.030610,68.273466,16.222951,80.856216,-0.024218,-40.001206,-0.000001,NaN,Inf,84.197158,-2.361055,1.004037,0.292058,0.220336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734420,68.305448,68.773364,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460605,68.555414,14.443650,68.128473,-0.043458,0.034037,0.000000,14.349815,80.430214,-0.000317,68.365011,79.899815,68.568715,12.652620,68.628386,79.535674,67.923625,79.437074,-0.000538,0.030608,68.274249,16.297748,80.811634,-0.024239,-40.001075,-0.000000,NaN,Inf,84.209200,-2.367142,1.001198,0.292400,0.221052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742950,68.307746,68.786618,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458969,68.556239,14.558356,68.130125,-0.043827,0.034003,0.000000,14.350671,80.431397,-0.000354,68.374528,79.862498,68.594305,12.643036,68.641930,79.547613,67.946104,79.556606,-0.000538,0.030605,68.275098,16.249048,80.825869,-0.024218,-40.001285,0.000000,NaN,Inf,84.122486,-2.408444,0.998828,0.292956,0.220502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746931,68.308818,68.778744,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454100,68.556514,14.509996,68.132604,-0.046310,0.034019,0.000000,14.346818,80.377369,-0.000146,68.354386,79.878138,68.580198,12.616997,68.625739,79.549138,67.949935,79.404204,-0.000538,0.030606,68.288004,16.277686,80.789874,-0.024104,-40.000944,-0.000001,NaN,Inf,84.127746,-2.344269,1.006874,0.293328,0.221840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709967,68.301772,68.763873,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429999,68.557615,14.452123,68.136460,-0.046466,0.034042,0.000000,14.347959,80.306108,-0.000150,68.356277,79.844680,68.561235,12.601500,68.626308,79.472539,67.941028,79.489741,-0.000538,0.030620,68.275426,16.243876,80.771110,-0.023948,-40.000918,-0.000001,NaN,Inf,84.141230,-2.458600,1.003867,0.292463,0.220428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730068,68.293609,68.777828,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429081,68.557615,14.526473,68.136460,-0.044432,0.034014,0.000000,14.350385,80.341385,-0.000273,68.381483,79.909482,68.574752,12.673092,68.650222,79.533638,67.934396,79.504573,-0.000537,0.030608,68.290747,16.301109,80.739599,-0.024026,-40.001154,-0.000000,NaN,Inf,84.207759,-2.387654,1.001533,0.292873,0.221425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719482,68.307965,68.785329,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452465,68.556239,14.432591,68.137837,-0.043341,0.034004,0.000000,14.352526,80.397296,-0.000061,68.387025,79.819683,68.581926,12.619117,68.631625,79.534963,67.940810,79.523528,-0.000538,0.030599,68.281825,16.248770,80.778124,-0.024104,-40.001023,-0.000001,NaN,Inf,84.210252,-2.370269,1.006750,0.292807,0.221202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730811,68.298511,68.781765,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469028,68.557340,14.424870,68.140040,-0.045369,0.034060,0.000000,14.351812,80.357031,0.000058,68.367448,79.837487,68.572893,12.633900,68.626746,79.542725,67.933566,79.388957,-0.000535,0.030612,68.284134,16.275460,80.797479,-0.024208,-40.001469,0.000000,NaN,Inf,84.145390,-2.362944,0.998625,0.292329,0.220932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728427,68.291137,68.774943,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467080,68.555139,14.491920,68.141418,-0.046834,0.034063,0.000000,14.351242,80.443409,-0.000274,68.390286,79.915211,68.591835,12.651926,68.632391,79.510862,67.941600,79.502654,-0.000535,0.030636,68.290467,16.366125,80.793482,-0.023949,-40.001469,-0.000001,NaN,Inf,84.138655,-2.407177,1.007533,0.292003,0.220735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741135,68.320482,68.776322,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430489,68.557340,14.428179,68.142244,-0.046741,0.034061,0.000000,14.349957,80.336707,-0.000146,68.399956,79.866170,68.587241,12.661571,68.656064,79.465573,67.949678,79.500227,-0.000536,0.030670,68.281959,16.280497,80.767887,-0.024024,-40.000734,-0.000000,NaN,Inf,84.104651,-2.378865,1.001717,0.292515,0.220700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743191,68.310481,68.788548,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434460,68.557340,14.497181,68.142244,-0.044261,0.034081,0.000000,14.348387,80.346251,0.000008,68.371079,79.879058,68.569722,12.649398,68.629809,79.571732,67.934728,79.496372,-0.000535,0.030691,68.264200,16.263174,80.761586,-0.024064,-40.000708,0.000000,NaN,Inf,84.206152,-2.388701,0.999840,0.293303,0.221150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729412,68.297111,68.767793,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434739,68.555689,14.476936,68.143896,-0.043121,0.034053,0.000000,14.352240,80.375274,-0.000292,68.357739,79.844413,68.583283,12.628945,68.631319,79.515935,67.932935,79.507897,-0.000535,0.030716,68.265312,16.367781,80.786976,-0.024269,-40.001023,-0.000001,NaN,Inf,84.195368,-2.376547,1.004345,0.292503,0.221497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740895,68.308184,68.769326,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431964,68.557065,14.540250,68.141142,-0.044453,0.034029,0.000000,14.345105,80.358496,-0.000301,68.397352,79.864080,68.591157,12.600930,68.659150,79.526891,67.954125,79.430732,-0.000535,0.030735,68.292997,16.196060,80.784572,-0.024177,-40.001364,-0.000000,NaN,Inf,84.192957,-2.366398,1.002923,0.292936,0.221068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751678,68.340176,68.782188,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461442,68.556239,14.463552,68.142519,-0.046466,0.034017,0.000000,14.348816,80.384270,-0.000118,68.378406,79.912136,68.589910,12.593384,68.641274,79.514629,67.950010,79.489454,-0.000535,0.030743,68.292627,16.279848,80.726935,-0.023921,-40.000839,-0.000001,NaN,Inf,84.201870,-2.443545,1.007503,0.292862,0.221376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727991,68.303173,68.775999,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474331,68.556239,14.505164,68.142519,-0.047343,0.034016,0.000000,14.350100,80.366759,-0.000195,68.356894,79.934374,68.573025,12.542795,68.624799,79.516891,67.902555,79.386428,-0.000534,0.030758,68.270668,16.283101,80.799846,-0.023866,-40.001180,-0.000000,NaN,Inf,84.121041,-2.396844,1.000146,0.292639,0.220006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729806,68.283784,68.759748,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444292,68.556239,14.514490,68.142795,-0.044217,0.033962,0.000000,14.345533,80.399620,-0.000446,68.385101,79.912752,68.584290,12.574768,68.632326,79.591369,67.940951,79.457932,-0.000534,0.030765,68.297265,16.217000,80.785000,-0.024043,-40.001154,-0.000000,NaN,Inf,84.086100,-2.424120,1.002130,0.292814,0.220870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757693,68.313765,68.776505,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432450,68.555689,14.498171,68.146926,-0.043155,0.033944,0.000000,14.351099,80.326572,-0.000261,68.386339,79.862276,68.576503,12.610349,68.631188,79.544782,67.937624,79.342372,-0.000534,0.030783,68.282793,16.260471,80.774576,-0.024160,-40.000970,-0.000001,NaN,Inf,84.157887,-2.408055,1.004859,0.292875,0.221088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749906,68.310548,68.776920,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450999,68.554863,14.545787,68.149680,-0.044541,0.033930,0.000000,14.352240,80.412047,-0.000373,68.376259,79.881449,68.584596,12.650967,68.638037,79.522617,67.928301,79.426930,-0.000534,0.030789,68.252847,16.226989,80.759239,-0.023974,-40.000918,-0.000001,NaN,Inf,84.199174,-2.491167,1.004554,0.292619,0.220940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731403,68.292866,68.766773,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468056,68.555139,14.555961,68.152985,-0.046580,0.033926,0.000000,14.342251,80.376561,-0.000554,68.381800,79.864474,68.583612,12.603296,68.639962,79.475632,67.944281,79.512110,-0.000533,0.030789,68.275766,16.252772,80.834581,-0.023827,-40.000865,-0.000001,NaN,Inf,84.147990,-2.420479,1.006559,0.292156,0.220368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737068,68.290219,68.784818,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471622,68.555139,14.450717,68.152985,-0.045836,0.033926,0.000000,14.350243,80.395013,-0.000412,68.392405,79.849725,68.594023,12.648317,68.644557,79.478408,67.952884,79.465906,-0.000532,0.030801,68.304995,16.309991,80.748267,-0.023841,-40.000787,-0.000001,NaN,Inf,84.102007,-2.374691,1.006076,0.293129,0.221045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739168,68.298556,68.790090,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424968,68.556514,14.555416,68.159045,-0.043885,0.033935,0.000000,14.344534,80.332592,-0.000258,68.368417,79.903144,68.584968,12.658758,68.653375,79.500569,67.944939,79.370088,-0.000533,0.030830,68.271044,16.258501,80.722654,-0.024041,-40.001259,0.000000,NaN,Inf,84.092341,-2.416792,0.998556,0.292572,0.221372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738840,68.306128,68.787137,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418668,68.555414,14.442397,68.162350,-0.042846,0.033906,0.000000,14.350528,80.359342,-0.000502,68.379435,79.922132,68.564365,12.578784,68.624450,79.527750,67.923183,79.379347,-0.000532,0.030848,68.286628,16.235942,80.773516,-0.024092,-40.001075,-0.000001,NaN,Inf,84.220327,-2.478361,1.009043,0.293132,0.220940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727795,68.311292,68.768308,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443951,68.555689,14.496551,68.167308,-0.043556,0.033891,0.000000,14.347389,80.338551,-0.000460,68.372285,79.888130,68.577401,12.659655,68.630423,79.494948,67.933448,79.481008,-0.000531,0.030827,68.284430,16.194241,80.741008,-0.023843,-40.000892,-0.000000,NaN,Inf,84.236348,-2.449886,1.001646,0.292025,0.220737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742908,68.296062,68.772747,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468031,68.555964,14.549829,68.168685,-0.046496,0.033844,0.000000,14.351242,80.300564,-0.000116,68.370308,79.864206,68.584290,12.574767,68.646045,79.564319,67.923139,79.503144,-0.000530,0.030817,68.293614,16.208104,80.741761,-0.023786,-39.999843,-0.000001,NaN,Inf,84.167946,-2.386405,1.003642,0.291892,0.220601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748551,68.312934,68.785717,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449069,68.555964,14.431327,68.168685,-0.045574,0.033855,0.000000,14.343393,80.322952,-0.000267,68.369332,79.886408,68.588643,12.642772,68.639591,79.537402,67.940870,79.492357,-0.000530,0.030830,68.283126,16.260969,80.761323,-0.023922,-40.000603,0.000000,NaN,Inf,84.093619,-2.349058,0.999528,0.292524,0.221011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714256,68.301489,68.790967,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439460,68.557065,14.521296,68.170337,-0.043644,0.033869,0.000000,14.344963,80.321906,-0.000219,68.370680,79.937359,68.587353,12.583985,68.624997,79.590636,67.945555,79.508129,-0.000528,0.030828,68.293573,16.268611,80.806456,-0.024138,-39.999921,0.000000,NaN,Inf,84.154331,-2.385600,0.998772,0.292461,0.221240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724602,68.308098,68.785675,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420720,68.554863,14.420007,68.169786,-0.042702,0.033868,0.000000,14.345105,80.272527,0.000058,68.381110,79.934903,68.596342,12.620668,68.652697,79.522327,67.952735,79.425345,-0.000528,0.030835,68.301125,16.211977,80.839557,-0.023042,-40.000970,-0.000001,NaN,Inf,84.181515,-2.378851,1.005668,0.292302,0.220798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734422,68.324992,68.800745,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443424,68.556790,14.423125,68.172541,-0.045451,0.033904,0.000000,14.344534,80.285685,0.000058,68.383153,79.940017,68.585363,12.610147,68.648365,79.505296,67.945227,79.484357,-0.000528,0.030829,68.280428,16.262767,80.772091,-0.023038,-40.001233,0.000000,NaN,Inf,84.230221,-2.446062,0.999951,0.292620,0.221287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712638,68.320659,68.779946,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455039,68.556790,14.450002,68.172541,-0.046875,0.033868,0.000000,14.353953,80.319456,-0.000217,68.379243,79.930268,68.591509,12.597869,68.637053,79.531501,67.938793,79.469779,-0.000529,0.030821,68.304630,16.159618,80.783304,-0.023033,-40.000839,0.000000,NaN,Inf,84.170476,-2.395756,0.998595,0.291650,0.220392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727096,68.307682,68.778919,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461740,68.557340,14.420393,68.175570,-0.045728,0.033830,0.000000,14.349672,80.363226,0.000034,68.395953,79.888301,68.584488,12.601745,68.637097,79.497721,67.930258,79.440359,-0.000529,0.030773,68.289114,16.239189,80.789465,-0.023049,-40.001128,0.000000,NaN,Inf,84.138956,-2.399892,0.999651,0.292130,0.220910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730464,68.287769,68.782857,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448342,68.557065,14.478229,68.178600,-0.043717,0.033813,0.000000,14.351812,80.402140,0.000049,68.344282,79.901813,68.566443,12.616609,68.624451,79.441841,67.911477,79.434990,-0.000529,0.030769,68.258862,16.181271,80.768763,-0.023025,-40.000734,0.000000,NaN,Inf,84.116688,-2.421190,0.997141,0.292054,0.220721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689147,68.283020,68.748300,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437520,68.557615,14.467603,68.178876,-0.042794,0.033816,0.000000,14.346104,80.369464,-0.000216,68.363404,79.935414,68.576221,12.619547,68.623839,79.500509,67.916600,79.421283,-0.000528,0.030772,68.252378,16.277957,80.852140,-0.023034,-40.000997,-0.000000,NaN,Inf,84.157404,-2.397806,1.002069,0.292755,0.220578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702665,68.294466,68.765886,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428617,68.558716,14.434453,68.177223,-0.045452,0.033826,0.000000,14.349101,80.410705,-0.000032,68.385741,79.918594,68.604566,12.656800,68.660093,79.506603,67.949498,79.535447,-0.000528,0.030788,68.274337,16.262411,80.765236,-0.023075,-40.001101,-0.000000,NaN,Inf,84.187332,-2.412874,1.002084,0.292823,0.220709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717713,68.309105,68.797511,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433522,68.558716,14.483981,68.177223,-0.046874,0.033827,0.000000,14.348958,80.343880,0.000115,68.385309,79.876380,68.587419,12.627947,68.644602,79.551931,67.946983,79.448950,-0.000529,0.030799,68.287963,16.274247,80.906389,-0.023092,-40.000865,-0.000000,NaN,Inf,84.212614,-2.362994,1.000405,0.292712,0.221049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720513,68.321053,68.796244,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
