OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
2:24:23 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.462267,68.563119,14.434067,68.163727,-0.044413,0.033563,0.000000,14.352526,80.356110,0.000109,68.384525,79.916496,68.582067,12.610634,68.642574,79.524859,67.922904,79.528261,-0.000534,0.030476,68.289246,16.320971,80.834903,-0.017945,-40.001941,-0.000000,NaN,Inf,84.184217,-2.419912,1.001365,0.292494,0.221012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713913,68.319440,68.783405,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442271,68.562843,14.458446,68.158769,-0.043992,0.033640,0.000000,14.345676,80.354980,-0.000028,68.389761,79.959352,68.607088,12.627275,68.651391,79.525180,67.942319,79.523697,-0.000534,0.030485,68.296557,16.211399,80.879285,-0.017668,-40.001128,0.000000,NaN,Inf,84.125681,-2.341608,0.998050,0.291739,0.221010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717741,68.319112,68.795323,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433279,68.562843,14.552105,68.158769,-0.042403,0.033632,0.000000,14.350813,80.351783,0.000393,68.402668,80.023616,68.597749,12.574013,68.654936,79.531784,67.970708,79.558707,-0.000533,0.030497,68.294186,16.267077,80.780164,-0.017521,-40.000839,-0.000000,NaN,Inf,84.179660,-2.364330,1.001120,0.291805,0.220603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714635,68.325983,68.792525,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467803,68.562843,14.545987,68.153261,-0.041171,0.033633,0.000000,14.349244,80.346944,0.000210,68.387395,79.924584,68.574652,12.589734,68.645134,79.531844,67.944926,79.334477,-0.000532,0.030499,68.298323,16.277322,80.786916,-0.017580,-40.001128,-0.000001,NaN,Inf,84.204077,-2.367350,1.008233,0.291556,0.220669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711486,68.316596,68.779645,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459552,68.561743,14.480137,68.151884,-0.042899,0.033620,0.000000,14.351384,80.312475,-0.000033,68.367688,79.924288,68.583620,12.568385,68.626252,79.458689,67.936303,79.455784,-0.000532,0.030477,68.279825,16.251403,80.887931,-0.017682,-40.000997,-0.000001,NaN,Inf,84.110396,-2.504200,1.005404,0.292749,0.219859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693856,68.302284,68.781417,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436662,68.562293,14.528341,68.147201,-0.044432,0.033576,0.000000,14.349672,80.379569,-0.000044,68.378942,79.971307,68.570824,12.682166,68.643383,79.542051,67.921439,79.476925,-0.000532,0.030479,68.260084,16.221302,80.781960,-0.017689,-40.001101,-0.000000,NaN,Inf,84.131669,-2.407552,1.001424,0.292776,0.220742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675658,68.310687,68.756592,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440096,68.562293,14.431132,68.147201,-0.044558,0.033503,0.000000,14.345533,80.351569,0.000012,68.391895,79.908366,68.578699,12.579173,68.667888,79.539053,67.952370,79.488294,-0.000533,0.030518,68.282569,16.284934,80.793974,-0.017554,-40.001705,-0.000001,NaN,Inf,84.194339,-2.377357,1.006350,0.292506,0.220048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678961,68.316486,68.795394,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466615,68.561743,14.456432,68.148579,-0.042472,0.033486,0.000000,14.342679,80.368654,-0.000302,68.402000,79.906649,68.599674,12.610902,68.677231,79.530169,67.980015,79.501111,-0.000532,0.030529,68.304681,16.211028,80.834846,-0.017587,-40.000603,0.000000,NaN,Inf,84.185015,-2.400044,0.999379,0.291647,0.221170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678742,68.332067,68.804734,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461114,68.561192,14.514420,68.144723,-0.041175,0.033506,0.000000,14.351242,80.457628,-0.000311,68.378014,79.898318,68.618265,12.649642,68.657168,79.527323,67.965419,79.457437,-0.000533,0.030559,68.304226,16.225334,80.802945,-0.017594,-40.001967,0.000000,NaN,Inf,84.112517,-2.418398,0.999296,0.292360,0.220937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676555,68.331542,68.797628,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435148,68.563119,14.446772,68.143346,-0.042732,0.033500,0.000000,14.348387,80.372401,-0.000010,68.357479,79.898225,68.577015,12.567835,68.635857,79.493014,67.951387,79.490822,-0.000534,0.030570,68.274561,16.215095,80.751144,-0.017711,-40.001023,-0.000001,NaN,Inf,84.126884,-2.435469,1.003686,0.291492,0.220706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649016,68.313970,68.760752,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452978,68.563119,14.421662,68.143070,-0.044229,0.033488,0.000000,14.349957,80.391786,-0.000259,68.382142,79.988811,68.581280,12.696807,68.649269,79.577866,67.942546,79.540874,-0.000534,0.030560,68.286032,16.254570,80.867740,-0.017678,-40.000997,-0.000000,NaN,Inf,84.199276,-2.397229,1.000805,0.291673,0.221030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667827,68.300359,68.785162,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451732,68.563119,14.527373,68.143070,-0.044386,0.033524,0.000000,14.342679,80.393987,-0.000294,68.366758,79.851258,68.579530,12.578929,68.631306,79.588515,67.936613,79.464545,-0.000534,0.030594,68.293366,16.275517,80.814288,-0.017525,-40.001259,0.000000,NaN,Inf,84.150878,-2.352109,0.997833,0.291969,0.220320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659844,68.314824,68.754717,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467281,68.561192,14.495760,68.140316,-0.043030,0.033500,0.000000,14.349672,80.346882,-0.000031,68.378232,79.915104,68.563410,12.590815,68.640539,79.541888,67.939439,79.466477,-0.000535,0.030558,68.273433,16.227374,80.719633,-0.017594,-40.001705,-0.000001,NaN,Inf,84.154258,-2.401508,1.005234,0.291730,0.220200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660347,68.287054,68.776656,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460420,68.562843,14.542274,68.137562,-0.041898,0.033495,0.000000,14.349957,80.376259,-0.000193,68.397701,79.927084,68.593331,12.627641,68.639292,79.527668,67.937010,79.432319,-0.000535,0.030554,68.289211,16.289194,80.812429,-0.018786,-40.000892,-0.000000,NaN,Inf,84.110162,-2.402933,1.001969,0.292045,0.220317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679048,68.315743,68.766749,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431831,68.562293,14.511880,68.135634,-0.044351,0.033556,0.000000,14.347103,80.340554,-0.000242,68.382708,79.817671,68.601446,12.617935,68.670273,79.526118,67.965157,79.422282,-0.000535,0.030546,68.307687,16.265992,80.828502,-0.019641,-40.001338,-0.000001,NaN,Inf,84.130417,-2.425278,1.005661,0.291539,0.221195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684670,68.340492,68.800275,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472742,68.562843,14.479821,68.132879,-0.045868,0.033606,0.000000,14.349101,80.376057,0.000029,68.387730,79.891954,68.584801,12.559903,68.628681,79.472051,67.934035,79.434238,-0.000534,0.030529,68.289975,16.198907,80.788731,-0.021792,-40.001469,-0.000001,NaN,Inf,84.192732,-2.456771,1.005545,0.292225,0.220075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680077,68.311366,68.782476,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464265,68.562843,14.569808,68.132879,-0.044771,0.033618,0.000000,14.347246,80.375345,-0.000139,68.347944,79.855500,68.570935,12.572403,68.643078,79.497413,67.930970,79.381125,-0.000534,0.030511,68.279484,16.225932,80.849529,-0.021637,-40.001731,-0.000000,NaN,Inf,84.097009,-2.420911,1.000489,0.291904,0.221949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700288,68.304145,68.782322,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456121,68.560367,14.526754,68.133981,-0.043212,0.033658,0.000000,14.351527,80.389269,-0.000212,68.401028,79.918583,68.597750,12.645523,68.653274,79.525326,67.962818,79.376591,-0.000535,0.030506,68.296679,16.207405,80.829499,-0.021462,-40.000997,-0.000001,NaN,Inf,84.119990,-2.456382,1.007297,0.292574,0.220662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701753,68.345109,68.801678,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416180,68.561192,14.526497,68.135358,-0.043314,0.033716,0.000000,14.341680,80.350494,-0.000113,68.376411,79.889406,68.595234,12.600441,68.648679,79.455993,67.975864,79.479870,-0.000534,0.030486,68.295178,16.340975,80.838090,-0.021868,-40.002229,-0.000001,NaN,Inf,84.139599,-2.491521,1.004886,0.292103,0.220979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706718,68.329288,68.798923,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455589,68.561743,14.533099,68.132604,-0.044968,0.033729,0.000000,14.344963,80.313408,0.000165,68.379303,79.955552,68.583096,12.627866,68.640277,79.430265,67.950083,79.442179,-0.000534,0.030493,68.286083,16.253350,80.827014,-0.021961,-40.000865,-0.000001,NaN,Inf,84.248889,-2.429645,1.007652,0.291494,0.220815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677955,68.311738,68.785213,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457889,68.561743,14.466360,68.132604,-0.046480,0.033757,0.000000,14.348673,80.364188,0.000037,68.369526,79.907120,68.593463,12.676599,68.628616,79.483358,67.933164,79.447032,-0.000534,0.030506,68.299033,16.285941,80.793687,-0.021894,-40.001574,-0.000001,NaN,Inf,84.142419,-2.431199,1.005362,0.292617,0.220989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668375,68.314627,68.773294,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458860,68.561468,14.558180,68.131227,-0.045574,0.033861,0.000000,14.352954,80.345588,-0.000054,68.391385,79.907340,68.597181,12.594913,68.652705,79.478023,67.961421,79.466658,-0.000534,0.030512,68.296944,16.230164,80.758157,-0.024131,-40.000892,-0.000000,NaN,Inf,84.136178,-2.410759,1.000586,0.292343,0.220617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682068,68.317932,68.790725,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436959,68.562568,14.507655,68.129574,-0.043374,0.033908,0.000000,14.347674,80.389502,0.000364,68.366442,79.867136,68.587514,12.708389,68.642619,79.507946,67.961247,79.505616,-0.000535,0.030484,68.303387,16.229314,80.778004,-0.024131,-40.001626,-0.000001,NaN,Inf,84.133272,-2.424784,1.006869,0.291883,0.219885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671569,68.316575,68.776008,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438866,68.561468,14.510727,68.126545,-0.043500,0.033937,0.000000,14.344106,80.307975,0.000017,68.386606,79.990757,68.603546,12.594222,68.642859,79.476183,67.946210,79.490132,-0.000537,0.030471,68.313658,16.255283,80.758610,-0.024351,-40.001469,-0.000000,NaN,Inf,84.192069,-2.406454,1.001894,0.292061,0.220654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682615,68.311411,68.780513,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460261,68.563394,14.560378,68.121036,-0.045085,0.033966,0.000000,14.343964,80.418479,-0.000065,68.379850,79.974858,68.584518,12.606150,68.647105,79.464795,67.946058,79.427142,-0.000538,0.030482,68.303997,16.243490,80.753409,-0.021727,-40.000420,-0.000001,NaN,Inf,84.187531,-2.392552,1.004977,0.291866,0.220669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674806,68.329377,68.774543,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469087,68.563394,14.472339,68.121036,-0.046630,0.033993,0.000000,14.345676,80.382601,0.000077,68.373526,79.899412,68.593158,12.615856,68.645354,79.471560,67.937193,79.435384,-0.000537,0.030513,68.289807,16.225511,80.843227,-0.020527,-40.001206,-0.000001,NaN,Inf,84.131396,-2.438083,1.006924,0.292563,0.220881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673472,68.322637,68.773996,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441461,68.563394,14.565862,68.119108,-0.045673,0.034048,0.000000,14.345391,80.285234,-0.000113,68.378176,79.852182,68.569383,12.650643,68.648593,79.517071,67.921915,79.410775,-0.000537,0.030512,68.283301,16.264608,80.794647,-0.020320,-40.000787,-0.000000,NaN,Inf,84.107465,-2.423238,1.000225,0.291819,0.220506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660501,68.306750,68.749588,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435898,68.560642,14.438785,68.114701,-0.044049,0.034028,0.000000,14.347531,80.375794,-0.000323,68.406492,79.923846,68.602497,12.609718,68.664258,79.532902,67.949192,79.511513,-0.000538,0.030526,68.312902,16.338622,80.867435,-0.020000,-40.001338,-0.000001,NaN,Inf,84.182408,-2.425813,1.008614,0.291988,0.221242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687384,68.341544,68.801360,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448803,68.563669,14.461208,68.114426,-0.042960,0.034025,0.000000,14.342537,80.327325,-0.000338,68.385153,79.939156,68.582047,12.568835,68.640891,79.527582,67.946411,79.587486,-0.000538,0.030512,68.300213,16.213183,80.829972,-0.020025,-40.001888,-0.000000,NaN,Inf,84.194764,-2.380034,1.000200,0.291902,0.221121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672335,68.306532,68.777804,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464400,68.563669,14.472953,68.114426,-0.044810,0.033968,0.000000,14.345676,80.329811,-0.000014,68.366556,80.027413,68.572358,12.562187,68.645749,79.531210,67.950550,79.464277,-0.000538,0.030531,68.299366,16.270801,80.753490,-0.020309,-40.001390,-0.000000,NaN,Inf,84.162757,-2.322205,1.000859,0.293196,0.220736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672620,68.317627,68.753267,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444136,68.561743,14.459368,68.110019,-0.046245,0.034021,0.000000,14.349672,80.299975,-0.000206,68.395260,79.938332,68.599195,12.627845,68.646821,79.534065,67.932887,79.531611,-0.000537,0.030548,68.299585,16.222287,80.792565,-0.020217,-40.001101,-0.000000,NaN,Inf,84.120450,-2.415639,1.000591,0.292548,0.220810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697796,68.327430,68.783822,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428262,68.560917,14.511695,68.110295,-0.044239,0.034012,0.000000,14.343107,80.398991,-0.000271,68.380073,79.929981,68.580167,12.587839,68.639010,79.587314,67.922578,79.484562,-0.000536,0.030551,68.301326,16.271678,80.802153,-0.019797,-40.001442,-0.000000,NaN,Inf,84.173496,-2.349164,1.001055,0.292507,0.221469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665052,68.314629,68.763964,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424293,68.564494,14.437097,68.108642,-0.042702,0.034027,0.000000,14.345105,80.426486,0.000048,68.362126,79.889095,68.569449,12.566673,68.641592,79.559160,67.936522,79.559855,-0.000534,0.030552,68.296170,16.265800,80.804804,-0.019557,-40.001705,-0.000001,NaN,Inf,84.215780,-2.372958,1.005783,0.292105,0.220523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672205,68.310975,68.761691,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454341,68.560917,14.507893,68.104786,-0.043307,0.034056,0.000000,14.349386,80.410664,-0.000173,68.390243,79.919204,68.586663,12.637021,68.646340,79.553174,67.964846,79.409058,-0.000533,0.030578,68.299935,16.364598,80.865212,-0.019972,-40.000656,-0.000000,NaN,Inf,84.230141,-2.332333,1.000888,0.292039,0.220125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700640,68.333186,68.809937,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.483419,68.560917,14.554457,68.104786,-0.045472,0.034096,0.000000,14.351812,80.367491,-0.000294,68.404955,79.972310,68.592437,12.617751,68.650454,79.554622,67.973011,79.531302,-0.000533,0.030589,68.310122,16.264630,80.855237,-0.020050,-40.000446,-0.000001,NaN,Inf,84.144977,-2.469988,1.003705,0.292347,0.220544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689791,68.327321,68.768647,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450523,68.565045,14.458083,68.100379,-0.045799,0.034160,0.000000,14.348387,80.358346,0.000111,68.389092,79.929576,68.589791,12.627213,68.661940,79.549241,67.950378,79.472702,-0.000533,0.030576,68.311187,16.263995,80.857523,-0.018839,-40.000813,-0.000001,NaN,Inf,84.066154,-2.389511,1.004905,0.291978,0.220388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673430,68.341720,68.784262,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441001,68.563944,14.562909,68.100104,-0.044004,0.034178,0.000000,14.349815,80.408640,0.000059,68.385267,79.933927,68.589550,12.663223,68.658790,79.433813,67.955259,79.434951,-0.000532,0.030586,68.289162,16.274611,80.721570,-0.017781,-40.001180,-0.000000,NaN,Inf,84.159466,-2.409358,1.000523,0.292236,0.220785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693969,68.329838,68.772517,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431898,68.563119,14.444138,68.098176,-0.042314,0.034253,0.000000,14.342679,80.463611,-0.000053,68.394937,79.906649,68.598037,12.646300,68.662706,79.452591,67.971654,79.506825,-0.000532,0.030605,68.296780,16.257794,80.794057,-0.018109,-40.000577,-0.000001,NaN,Inf,84.184210,-2.441617,1.008442,0.291972,0.221129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687079,68.330013,68.786821,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462926,68.560917,14.469291,68.097074,-0.043834,0.034345,0.000000,14.348530,80.486296,0.000312,68.381595,79.912338,68.582879,12.587716,68.651285,79.586706,67.958630,79.499943,-0.000531,0.030571,68.290860,16.272506,80.867945,-0.018306,-40.000708,-0.000000,NaN,Inf,84.208102,-2.405894,1.000848,0.291952,0.220609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679817,68.347694,68.790014,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463752,68.560917,14.514657,68.097074,-0.045454,0.034366,0.000000,14.344963,80.429775,0.000256,68.392179,79.893663,68.591344,12.627703,68.633147,79.504257,67.951408,79.465849,-0.000530,0.030599,68.291536,16.249248,80.791445,-0.015755,-40.001285,-0.000001,NaN,Inf,84.142969,-2.370853,1.006203,0.291327,0.220383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659606,68.330385,68.760774,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446385,68.561468,14.430708,68.096523,-0.045870,0.034409,0.000000,14.344249,80.436743,-0.000053,68.391049,80.011204,68.583055,12.672339,68.639405,79.495557,67.962747,79.499416,-0.000529,0.030602,68.298262,16.284142,80.805579,-0.015655,-40.000551,-0.000001,NaN,Inf,84.119455,-2.415358,1.003520,0.292626,0.220846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654225,68.325418,68.779583,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437406,68.564219,14.560347,68.091841,-0.044195,0.034485,0.000000,14.349957,80.373644,-0.000083,68.399957,79.835145,68.569888,12.682615,68.641199,79.485783,67.950926,79.453051,-0.000528,0.030596,68.299327,16.268026,80.792850,-0.015531,-40.001128,0.000000,NaN,Inf,84.167119,-2.402359,0.998915,0.292093,0.220423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661422,68.321807,68.794367,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453111,68.564219,14.539973,68.091841,-0.042638,0.034456,0.000000,14.343107,80.379542,0.000062,68.395178,79.902529,68.593116,12.681637,68.643234,79.510388,67.949439,79.490439,-0.000526,0.030606,68.309839,16.231147,80.756306,-0.015669,-40.000970,-0.000001,NaN,Inf,84.194244,-2.424157,1.008515,0.292733,0.221073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653066,68.347957,68.784985,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478217,68.562843,14.525770,68.090739,-0.043353,0.034457,0.000000,14.351527,80.381588,-0.000336,68.376428,79.889344,68.573300,12.546505,68.654174,79.555640,67.928887,79.562359,-0.000525,0.030602,68.279895,16.242356,80.825420,-0.015829,-40.001416,-0.000001,NaN,Inf,84.151618,-2.395558,1.006010,0.291729,0.219673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639067,68.321895,68.780656,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473940,68.563944,14.646949,68.090464,-0.045117,0.034512,0.000000,14.352954,80.392985,-0.000412,68.376471,79.970041,68.577981,12.682023,68.638071,79.485357,67.913128,79.472861,-0.000524,0.030627,68.300200,16.232461,80.747715,-0.015756,-40.001023,-0.000000,NaN,Inf,84.082174,-2.322884,1.003285,0.291899,0.220771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637098,68.319510,68.774883,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457375,68.561468,14.497025,68.087159,-0.045831,0.034578,0.000000,14.350813,80.367636,-0.000117,68.400309,79.979921,68.590754,12.649704,68.659163,79.584589,67.965836,79.514796,-0.000523,0.030634,68.288515,16.264780,80.782449,-0.015436,-40.001993,-0.000002,NaN,Inf,84.094865,-2.371992,1.011953,0.292908,0.221120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649873,68.335616,68.780593,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425145,68.563119,14.490489,68.087710,-0.043956,0.034558,0.000000,14.342679,80.463448,-0.000387,68.377860,79.936375,68.588698,12.665060,68.639646,79.469052,67.933242,79.478094,-0.000523,0.030633,68.273060,16.265835,80.867478,-0.015311,-40.001233,0.000000,NaN,Inf,84.111186,-2.408524,0.999242,0.292617,0.221021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633270,68.327738,68.773788,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449561,68.562018,14.555471,68.091566,-0.042458,0.034579,0.000000,14.345819,80.427689,-0.000460,68.364805,79.968428,68.578746,12.654333,68.635095,79.503646,67.942963,79.494783,-0.000522,0.030665,68.304641,16.241407,80.792465,-0.015610,-40.001547,-0.000001,NaN,Inf,84.226449,-2.388312,1.004530,0.293205,0.220640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629552,68.319860,68.780177,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465823,68.562018,14.434124,68.091566,-0.043355,0.034644,0.000000,14.341395,80.452684,-0.000151,68.408459,79.937365,68.601887,12.737508,68.667389,79.485532,67.958659,79.458364,-0.000522,0.030683,68.321901,16.190216,80.820999,-0.015847,-40.001416,-0.000001,NaN,Inf,84.159051,-2.385934,1.007330,0.293013,0.220460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633577,68.343844,68.795860,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475754,68.562293,14.516776,68.090189,-0.045117,0.034667,0.000000,14.343393,80.381626,-0.000183,68.393378,79.937901,68.598519,12.616019,68.648639,79.545062,67.948458,79.447629,-0.000521,0.030710,68.314239,16.184666,80.791670,-0.015930,-40.000787,0.000000,NaN,Inf,84.114940,-2.428036,0.997809,0.291863,0.220237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637274,68.322596,68.795225,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448687,68.562568,14.442838,68.090739,-0.045028,0.034653,0.000000,14.348387,80.427480,-0.000372,68.380298,79.904235,68.578506,12.570771,68.635686,79.486658,67.944847,79.478905,-0.000521,0.030737,68.296177,16.158975,80.791607,-0.015491,-40.000813,-0.000000,NaN,Inf,84.088298,-2.425621,1.002834,0.292591,0.220262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633468,68.332925,68.780813,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430653,68.561743,14.460088,68.093494,-0.043319,0.034574,0.000000,14.345105,80.440378,-0.000255,68.377950,79.984284,68.576122,12.688692,68.659491,79.525098,67.943729,79.469257,-0.000521,0.030721,68.308297,16.209844,80.769561,-0.015225,-40.001049,0.000000,NaN,Inf,84.161970,-2.399329,0.999595,0.292150,0.220925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624018,68.330955,68.792578,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455786,68.561743,14.492985,68.093494,-0.041814,0.034545,0.000000,14.347389,80.371566,-0.000043,68.402854,79.937998,68.600947,12.717402,68.658966,79.547754,67.964657,79.538305,-0.000521,0.030730,68.315460,16.254299,80.760260,-0.015317,-40.001915,-0.000000,NaN,Inf,84.210110,-2.405208,1.002040,0.292282,0.220888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636793,68.341240,68.792712,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466199,68.562843,14.437360,68.094320,-0.044559,0.034496,0.000000,14.349672,80.401143,-0.000308,68.384730,79.884403,68.600466,12.671726,68.659732,79.577417,67.955550,79.495371,-0.000519,0.030742,68.298135,16.198001,80.777717,-0.015766,-40.001233,-0.000000,NaN,Inf,84.141886,-2.376083,1.002573,0.293032,0.220166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620518,68.330364,68.771145,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442414,68.562293,14.482194,68.094595,-0.045797,0.034494,0.000000,14.345819,80.373265,-0.000222,68.385080,79.936753,68.585331,12.593324,68.643760,79.540642,67.934276,79.571506,-0.000519,0.030768,68.299312,16.143443,80.859360,-0.015567,-40.001705,0.000000,NaN,Inf,84.127903,-2.373288,0.998006,0.291939,0.220484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597484,68.312727,68.788119,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449509,68.561743,14.504281,68.097900,-0.044943,0.034491,0.000000,14.346390,80.336245,0.000223,68.398422,79.882095,68.592155,12.543489,68.646845,79.481726,67.955202,79.472826,-0.000517,0.030781,68.296136,16.230491,80.847530,-0.015118,-40.000656,-0.000000,NaN,Inf,84.178723,-2.321647,1.002754,0.292453,0.220412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615115,68.337848,68.794900,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470975,68.563119,14.447268,68.101481,-0.043202,0.034546,0.000000,14.347531,80.425643,-0.000136,68.355899,79.947887,68.569124,12.619342,68.622559,79.428596,67.925675,79.496332,-0.000517,0.030773,68.288693,16.217849,80.750614,-0.018175,-40.000682,-0.000001,NaN,Inf,84.158916,-2.414092,1.003791,0.292034,0.220369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596653,68.309401,68.758747,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469845,68.563119,14.555324,68.101481,-0.041691,0.034594,0.000000,14.346532,80.379372,-0.000357,68.367459,79.919274,68.580825,12.620138,68.620546,79.572485,67.925675,79.478519,-0.000518,0.030756,68.290347,16.242285,80.819447,-0.019324,-40.001338,0.000000,NaN,Inf,84.102073,-2.367523,0.998362,0.292156,0.220192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588821,68.315703,68.771214,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436162,68.564770,14.506711,68.103409,-0.043805,0.034596,0.000000,14.347959,80.351380,0.000045,68.384233,79.927848,68.569211,12.660715,68.645926,79.463087,67.943404,79.509656,-0.000517,0.030784,68.286885,16.189233,80.807984,-0.019465,-40.001495,-0.000001,NaN,Inf,84.105136,-2.380438,1.005907,0.292046,0.220994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594246,68.334851,68.773553,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433428,68.563669,14.533345,68.107540,-0.045318,0.034601,0.000000,14.344963,80.398395,-0.000045,68.388426,79.960425,68.592571,12.713508,68.639779,79.517295,67.950955,79.431405,-0.000516,0.030805,68.293567,16.253186,80.763382,-0.019578,-40.001075,-0.000001,NaN,Inf,84.198173,-2.375593,1.004887,0.291836,0.220810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.614284,68.322466,68.793980,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447792,68.561743,14.552178,68.107265,-0.045438,0.034617,0.000000,14.348673,80.316954,-0.000368,68.359267,79.889252,68.582006,12.603519,68.638772,79.516442,67.941129,79.546609,-0.000516,0.030835,68.282969,16.198971,80.773945,-0.019569,-40.001259,-0.000001,NaN,Inf,84.204499,-2.439886,1.006923,0.291859,0.220645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598315,68.330606,68.775020,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461006,68.561468,14.483845,68.111947,-0.043037,0.034591,0.000000,14.351527,80.400383,-0.000287,68.387581,79.964553,68.596704,12.675702,68.656801,79.474477,67.937212,79.398139,-0.000516,0.030835,68.305539,16.299625,80.797194,-0.019547,-40.001023,-0.000001,NaN,Inf,84.163573,-2.346537,1.007225,0.292529,0.220986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602625,68.348221,68.794376,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461956,68.561468,14.552459,68.111947,-0.041627,0.034571,0.000000,14.341823,80.298174,-0.000063,68.388232,79.920737,68.587628,12.638919,68.654788,79.524097,67.954503,79.507274,-0.000516,0.030824,68.302469,16.277614,80.887343,-0.019545,-40.001180,-0.000001,NaN,Inf,84.140075,-2.363371,1.003500,0.291694,0.220655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588975,68.341634,68.775501,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
