OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
2:27:03 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.453734,68.565045,14.521711,68.082752,-0.042564,0.034046,0.000000,14.347959,80.433752,-0.000142,68.369482,79.880254,68.589770,12.583067,68.649449,79.555332,67.936446,79.449420,-0.000531,0.030965,68.292786,16.194155,80.735052,-0.024250,-40.001364,-0.000000,NaN,Inf,84.145453,-2.435823,1.000300,0.290967,0.220312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612315,68.300123,68.776574,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475012,68.563119,14.562712,68.076968,-0.044872,0.034043,0.000000,14.348387,80.425028,-0.000272,68.380670,79.922916,68.547294,12.675172,68.628991,79.509312,67.924843,79.449522,-0.000530,0.030976,68.268844,16.161929,80.829949,-0.021859,-40.000708,-0.000001,NaN,Inf,84.150754,-2.412310,1.004703,0.292211,0.221116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589783,68.322902,68.770383,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461418,68.565320,14.501660,68.076693,-0.044011,0.034045,0.000000,14.346104,80.393653,0.000022,68.390403,79.945485,68.588567,12.579254,68.640347,79.552825,67.948788,79.493762,-0.000531,0.030972,68.307125,16.271229,80.807271,-0.021999,-40.000813,-0.000001,NaN,Inf,84.091134,-2.400633,1.006059,0.291648,0.220234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622334,68.316382,68.785166,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449943,68.565320,14.568787,68.076693,-0.042175,0.034026,0.000000,14.350528,80.379118,-0.000189,68.404699,79.939513,68.580256,12.649744,68.661963,79.517645,67.955288,79.496717,-0.000532,0.030969,68.308212,16.217072,80.808105,-0.021981,-40.000629,-0.000000,NaN,Inf,84.130185,-2.392499,1.002783,0.291949,0.220544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628152,68.331765,68.801218,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458676,68.565320,14.636061,68.074765,-0.041985,0.034026,0.000000,14.346247,80.346235,-0.000236,68.379320,79.950014,68.602718,12.646605,68.659491,79.526403,67.975051,79.516432,-0.000533,0.030971,68.316698,16.295165,80.818672,-0.021877,-40.001259,-0.000001,NaN,Inf,84.161316,-2.396856,1.008225,0.291684,0.220272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643967,68.329708,68.798527,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457641,68.563669,14.538676,68.074214,-0.044606,0.034067,0.000000,14.344392,80.402400,-0.000118,68.393813,79.905275,68.589836,12.646871,68.642447,79.478424,67.950975,79.433446,-0.000533,0.030994,68.302270,16.231939,80.806701,-0.021665,-40.001731,-0.000002,NaN,Inf,84.137623,-2.402328,1.012268,0.291901,0.219988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632330,68.324303,68.776547,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465815,68.562843,14.611169,68.072837,-0.045705,0.034044,0.000000,14.349386,80.342020,0.000070,68.381600,79.964037,68.578571,12.609452,68.644481,79.408775,67.936177,79.481537,-0.000533,0.031043,68.285903,16.267291,80.759811,-0.021792,-40.001154,-0.000001,NaN,Inf,84.138780,-2.438426,1.005605,0.292001,0.220511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646417,68.319269,68.778383,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442431,68.564219,14.591512,68.072011,-0.044179,0.034040,0.000000,14.342394,80.412333,0.000011,68.395440,79.920658,68.596725,12.588431,68.635205,79.470070,67.969249,79.484175,-0.000534,0.031068,68.320026,16.288359,80.870130,-0.021759,-40.001469,-0.000002,NaN,Inf,84.121977,-2.397345,1.010050,0.292283,0.220030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635895,68.329532,68.803117,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436451,68.564219,14.483665,68.072011,-0.042227,0.034058,0.000000,14.346675,80.388177,0.000129,68.393223,79.871172,68.592307,12.626969,68.654065,79.553396,67.932498,79.464623,-0.000534,0.031100,68.316978,16.219782,80.840474,-0.021718,-40.001206,-0.000002,NaN,Inf,84.180602,-2.419909,1.010322,0.291584,0.220377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630646,68.317629,68.775122,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475679,68.564219,14.568822,68.071184,-0.041993,0.034090,0.000000,14.343678,80.422117,0.000422,68.380838,79.844785,68.589638,12.632781,68.637261,79.459783,67.953708,79.421306,-0.000535,0.031105,68.304160,16.191023,80.762587,-0.021614,-40.001416,-0.000000,NaN,Inf,84.196838,-2.397337,1.003270,0.291285,0.220307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628808,68.316621,68.779693,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999725,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471429,68.562843,14.447639,68.072562,-0.044615,0.034091,0.000000,14.351099,80.377401,0.000040,68.382164,79.985891,68.584849,12.655535,68.635380,79.519357,67.965440,79.507246,-0.000534,0.031115,68.315412,16.186465,80.756629,-0.021617,-40.000393,-0.000001,NaN,Inf,84.090427,-2.449964,1.006434,0.291204,0.220567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604899,68.330955,68.782690,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461364,68.563394,14.501589,68.072562,-0.045520,0.034118,0.000000,14.343821,80.374536,-0.000016,68.371646,79.850613,68.574109,12.663754,68.633782,79.452266,67.951934,79.471074,-0.000534,0.031121,68.286684,16.196088,80.813962,-0.022034,-40.001311,0.000000,NaN,Inf,84.100570,-2.399377,0.998356,0.292441,0.219988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587507,68.291521,68.768364,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467528,68.563394,14.469155,68.072562,-0.045129,0.034127,0.000000,14.351099,80.425778,0.000113,68.366995,79.983130,68.575181,12.608065,68.634439,79.599868,67.935189,79.449458,-0.000534,0.031110,68.280785,16.189583,80.779471,-0.021977,-40.000629,-0.000000,NaN,Inf,84.128406,-2.412095,1.002782,0.290973,0.220165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591073,68.327103,68.771994,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430335,68.563669,14.459680,68.077795,-0.042780,0.034113,0.000000,14.344820,80.431920,-0.000120,68.373081,79.965480,68.583820,12.616794,68.634767,79.467118,67.957123,79.526106,-0.000535,0.031106,68.305488,16.166566,80.800276,-0.021955,-40.001128,-0.000000,NaN,Inf,84.111693,-2.411026,1.000113,0.291291,0.219790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597220,68.293754,68.780612,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451289,68.565045,14.579174,68.080549,-0.041670,0.034103,0.000000,14.350956,80.442633,-0.000342,68.402546,79.945302,68.589332,12.612164,68.627393,79.501613,67.942721,79.470047,-0.000536,0.031094,68.303574,16.190753,80.878692,-0.021843,-40.001652,-0.000000,NaN,Inf,84.212900,-2.377388,1.002034,0.293299,0.220309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609798,68.325046,68.791986,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472387,68.564494,14.469761,68.086884,-0.044700,0.034126,0.000000,14.352811,80.369470,-0.000199,68.388638,79.942934,68.592941,12.632616,68.649294,79.517484,67.955327,79.573112,-0.000534,0.031096,68.308251,16.194413,80.808105,-0.022135,-40.001023,-0.000001,NaN,Inf,84.157389,-2.403625,1.008849,0.291963,0.220116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603017,68.317846,68.787545,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999734,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471459,68.564494,14.466424,68.091290,-0.045563,0.034081,0.000000,14.348245,80.352319,-0.000134,68.372928,79.864133,68.577718,12.651376,68.644043,79.515851,67.943245,79.447747,-0.000534,0.031103,68.291689,16.175242,80.835191,-0.022258,-40.000157,0.000000,NaN,Inf,84.108906,-2.344015,0.999819,0.292711,0.220573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.593610,68.310100,68.761759,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472611,68.564494,14.571876,68.091290,-0.045172,0.034090,0.000000,14.351527,80.420976,-0.000276,68.394527,80.028553,68.576778,12.652701,68.655990,79.473662,67.957932,79.515346,-0.000533,0.031091,68.304226,16.218891,80.807636,-0.022217,-40.000262,0.000000,NaN,Inf,84.102136,-2.420322,0.999652,0.292311,0.221195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600567,68.321217,68.792226,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432612,68.564770,14.459638,68.096248,-0.042845,0.034035,0.000000,14.340967,80.404205,-0.000274,68.401611,79.879271,68.588785,12.587819,68.647216,79.509225,67.947602,79.492053,-0.000533,0.031080,68.306359,16.183881,80.842108,-0.022116,-40.001311,-0.000001,NaN,Inf,84.099017,-2.385997,1.006859,0.291617,0.220232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605926,68.306621,68.780656,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440447,68.563944,14.578921,68.100930,-0.041785,0.034061,0.000000,14.348245,80.355261,0.000061,68.385682,79.913514,68.588347,12.698030,68.660496,79.408285,67.953598,79.492965,-0.000534,0.031059,68.305291,16.268283,80.796196,-0.022115,-40.001836,-0.000000,NaN,Inf,84.207816,-2.392551,1.001873,0.291108,0.219657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602995,68.313667,68.778752,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471135,68.564770,14.557221,68.102858,-0.044164,0.034143,0.000000,14.344249,80.352082,-0.000164,68.387900,79.943143,68.580758,12.617854,68.629209,79.541843,67.943771,79.505456,-0.000533,0.031051,68.315368,16.155657,80.821569,-0.022538,-40.000472,-0.000001,NaN,Inf,84.185713,-2.397886,1.009589,0.292353,0.220312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590832,68.294016,68.778075,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.483302,68.564770,14.498595,68.102858,-0.045704,0.034172,0.000000,14.352383,80.415132,-0.000216,68.375187,79.977917,68.583929,12.665302,68.650672,79.561549,67.947183,79.519141,-0.000533,0.031040,68.304289,16.146070,80.824319,-0.022518,-40.000551,-0.000001,NaN,Inf,84.103290,-2.379003,1.005949,0.292255,0.221046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592757,68.308830,68.791874,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-14.999715,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445150,68.565595,14.536676,68.104786,-0.044670,0.034244,0.000000,14.346818,80.422314,0.000066,68.376751,79.974788,68.572534,12.693015,68.630959,79.593632,67.940857,79.514065,-0.000532,0.031023,68.293451,16.256354,80.731953,-0.022532,-40.001626,-0.000000,NaN,Inf,84.070325,-2.372498,1.001056,0.292877,0.219946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592582,68.292440,68.766022,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475881,68.562293,14.562721,68.108917,-0.042553,0.034276,0.000000,14.354666,80.411695,0.000102,68.400501,80.001479,68.598430,12.612938,68.661021,79.565951,67.967693,79.462984,-0.000530,0.031030,68.310623,16.248778,80.831497,-0.022165,-40.001705,-0.000001,NaN,Inf,84.174596,-2.369851,1.006336,0.290838,0.219590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603104,68.324586,68.794914,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461291,68.564494,14.466582,68.110845,-0.043713,0.034307,0.000000,14.349386,80.367680,0.000055,68.394002,79.936585,68.601820,12.671930,68.641964,79.520252,67.973623,79.494433,-0.000530,0.031015,68.299979,16.146026,80.791464,-0.022158,-40.000997,-0.000001,NaN,Inf,84.087950,-2.433720,1.005999,0.291110,0.220336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607742,68.318831,68.800424,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441245,68.564494,14.509263,68.114701,-0.045715,0.034312,0.000000,14.345961,80.402826,0.000366,68.393220,79.975718,68.585132,12.633270,68.644393,79.439739,67.952042,79.425385,-0.000531,0.030993,68.311187,16.123074,80.787386,-0.022307,-40.001574,-0.000000,NaN,Inf,84.129705,-2.416847,1.000366,0.290852,0.220179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604350,68.304213,68.787586,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445307,68.564494,14.498226,68.114701,-0.046589,0.034281,0.000000,14.352383,80.378849,0.000367,68.386766,79.895561,68.592678,12.612286,68.646953,79.534169,67.963838,79.445356,-0.000530,0.030961,68.298106,16.209902,80.809961,-0.022304,-40.001259,-0.000001,NaN,Inf,84.184096,-2.445339,1.004710,0.290555,0.219907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615638,68.327562,68.778180,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471521,68.563119,14.474453,68.113324,-0.044935,0.034322,0.000000,14.344963,80.423401,0.000072,68.385287,79.870272,68.593224,12.663428,68.655398,79.489589,67.972745,79.535716,-0.000530,0.030944,68.303654,16.210193,80.877593,-0.022310,-40.000761,-0.000001,NaN,Inf,84.173071,-2.442650,1.003663,0.291061,0.220783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609951,68.318962,68.785003,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456659,68.563944,14.516661,68.113875,-0.042978,0.034362,0.000000,14.349672,80.315338,0.000058,68.380267,79.911043,68.597948,12.651661,68.642664,79.505218,67.947727,79.551199,-0.000530,0.030944,68.311031,16.225733,80.838739,-0.022443,-40.001128,-0.000000,NaN,Inf,84.100593,-2.386046,1.000203,0.291569,0.219332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622157,68.321610,68.799896,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423915,68.563119,14.440866,68.114426,-0.042914,0.034357,0.000000,14.341252,80.310514,0.000193,68.378703,79.849181,68.595214,12.600502,68.642839,79.482130,67.956132,79.489890,-0.000531,0.030955,68.311119,16.278684,80.815309,-0.022839,-40.000997,-0.000001,NaN,Inf,84.141717,-2.349809,1.004150,0.291453,0.220588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625241,68.300996,68.788349,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459717,68.565045,14.529720,68.112773,-0.045825,0.034327,0.000000,14.344534,80.398621,-0.000256,68.399127,79.865946,68.583513,12.685511,68.647762,79.465366,67.970467,79.426733,-0.000530,0.030956,68.303871,16.298868,80.809128,-0.021331,-40.001705,-0.000000,NaN,Inf,84.229793,-2.402651,1.001175,0.290800,0.220155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643878,68.315066,68.791453,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458020,68.565045,14.473467,68.112773,-0.046629,0.034307,0.000000,14.341395,80.352007,-0.000266,68.389413,79.890096,68.568312,12.603092,68.630893,79.514542,67.956939,79.469138,-0.000530,0.030969,68.287112,16.279647,80.766341,-0.019939,-40.001285,-0.000001,NaN,Inf,84.137063,-2.468322,1.004172,0.291737,0.220580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654859,68.302353,68.780845,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462149,68.565045,14.476014,68.108091,-0.045024,0.034315,0.000000,14.348245,80.337119,0.000008,68.382438,79.973453,68.571264,12.727393,68.626779,79.563115,67.948250,79.388817,-0.000529,0.030966,68.291704,16.257124,80.790159,-0.019955,-40.001180,-0.000000,NaN,Inf,84.139126,-2.418504,1.001068,0.291711,0.220632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665292,68.321106,68.772994,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445129,68.565320,14.550310,68.108091,-0.043489,0.034298,0.000000,14.349386,80.426354,-0.000271,68.389391,79.914006,68.589527,12.645503,68.633409,79.509496,67.956502,79.503901,-0.000530,0.030937,68.303630,16.245467,80.789016,-0.022769,-40.001941,-0.000000,NaN,Inf,84.127928,-2.468081,1.000959,0.292120,0.221056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680647,68.311937,68.774174,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446558,68.563944,14.499264,68.108091,-0.043636,0.034313,0.000000,14.353668,80.413474,-0.000332,68.400406,79.931445,68.623581,12.616017,68.654172,79.561204,67.963855,79.419052,-0.000530,0.030921,68.306393,16.190182,80.824787,-0.021437,-40.001180,-0.000001,NaN,Inf,84.174379,-2.392863,1.007281,0.292187,0.220755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698080,68.348087,68.804377,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455099,68.563944,14.538076,68.108091,-0.046239,0.034307,0.000000,14.345391,80.359271,-0.000059,68.405926,79.916995,68.614133,12.622585,68.665090,79.525057,67.974406,79.516066,-0.000529,0.030911,68.321845,16.280361,80.764463,-0.020143,-40.001705,-0.000001,NaN,Inf,84.169124,-2.461747,1.003648,0.291469,0.220342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695280,68.332813,68.798297,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.482071,68.563669,14.583846,68.107265,-0.046060,0.034277,0.000000,14.350956,80.419261,-0.000133,68.397279,79.975353,68.595695,12.598624,68.657870,79.532579,67.959457,79.467109,-0.000529,0.030903,68.320627,16.231776,80.805760,-0.020282,-40.000813,-0.000001,NaN,Inf,84.145949,-2.401949,1.005740,0.291518,0.219739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688062,68.326007,68.802059,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463474,68.564770,14.473019,68.108367,-0.043666,0.034216,0.000000,14.348816,80.461249,-0.000321,68.388043,79.982309,68.591780,12.637266,68.656863,79.436725,67.948490,79.445543,-0.000529,0.030880,68.294424,16.225205,80.797909,-0.020631,-40.000708,-0.000001,NaN,Inf,84.072558,-2.422492,1.007028,0.290988,0.219636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682484,68.310033,68.774064,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450722,68.563944,14.537903,68.108091,-0.042607,0.034171,0.000000,14.351242,80.435073,-0.000009,68.378983,79.968004,68.589702,12.664487,68.648133,79.511677,67.938115,79.460048,-0.000530,0.030864,68.309745,16.255691,80.797724,-0.020363,-40.000970,-0.000000,NaN,Inf,84.124060,-2.427166,1.000660,0.290838,0.219654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681653,68.309617,68.772009,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437418,68.565595,14.516877,68.106439,-0.043419,0.034157,0.000000,14.347674,80.406663,-0.000069,68.394301,79.937309,68.588062,12.723723,68.667278,79.509576,67.948140,79.449135,-0.000529,0.030849,68.290768,16.267712,80.783225,-0.020099,-40.001259,-0.000001,NaN,Inf,84.169444,-2.409377,1.006035,0.290697,0.219444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679182,68.330843,68.785765,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455895,68.565595,14.499029,68.106439,-0.046182,0.034124,0.000000,14.347531,80.366315,-0.000253,68.398949,79.880963,68.603963,12.668607,68.655747,79.516441,67.958229,79.507432,-0.000530,0.030846,68.305761,16.264780,80.761872,-0.020126,-40.001101,-0.000001,NaN,Inf,84.195590,-2.424211,1.005504,0.291604,0.220994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678875,68.312659,68.793353,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473203,68.565045,14.576607,68.105337,-0.046013,0.034151,0.000000,14.351955,80.399831,-0.000167,68.392715,79.897082,68.592371,12.664058,68.642489,79.519724,67.943632,79.514958,-0.000530,0.030834,68.290006,16.233595,80.793706,-0.020243,-40.000997,-0.000000,NaN,Inf,84.145440,-2.392028,1.002984,0.291166,0.219175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668529,68.312703,68.783338,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475158,68.564770,14.462189,68.105337,-0.043563,0.034180,0.000000,14.346960,80.407257,0.000280,68.392368,79.857163,68.586115,12.644219,68.654938,79.563134,67.949936,79.493313,-0.000530,0.030836,68.293794,16.263552,80.806333,-0.020379,-40.001705,-0.000001,NaN,Inf,84.097962,-2.371977,1.007145,0.291409,0.219581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679313,68.308107,68.778418,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434808,68.565870,14.515882,68.103684,-0.042745,0.034158,0.000000,14.345819,80.383071,0.000003,68.384286,79.945525,68.594317,12.681412,68.641526,79.438618,67.980470,79.469970,-0.000531,0.030860,68.293555,16.288994,80.794749,-0.019994,-40.001049,0.000000,NaN,Inf,84.092389,-2.393972,0.999104,0.290922,0.219383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694996,68.318392,68.769867,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460331,68.565870,14.480638,68.103684,-0.044246,0.034106,0.000000,14.349672,80.398528,-0.000097,68.380289,79.897073,68.569514,12.584290,68.648724,79.592737,67.944838,79.442808,-0.000531,0.030836,68.285830,16.205878,80.850160,-0.017584,-40.001547,-0.000001,NaN,Inf,84.202950,-2.441430,1.005617,0.291358,0.219696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675179,68.291498,68.777894,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476664,68.564219,14.454261,68.101756,-0.046306,0.034095,0.000000,14.346532,80.356654,0.000340,68.375444,79.937142,68.594886,12.597137,68.636691,79.434605,67.927065,79.426609,-0.000530,0.030850,68.306614,16.236541,80.727425,-0.017358,-40.000865,-0.000000,NaN,Inf,84.133684,-2.425497,1.001404,0.290648,0.219710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675616,68.311062,68.786315,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468451,68.566971,14.547102,68.103409,-0.047061,0.034085,0.000000,14.347531,80.395243,0.000251,68.378009,79.895095,68.568683,12.634187,68.620456,79.503077,67.940045,79.511350,-0.000532,0.030868,68.269487,16.232946,80.899251,-0.017650,-40.002177,0.000000,NaN,Inf,84.087756,-2.419474,0.998452,0.290649,0.219931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666451,68.297319,68.784741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439888,68.565320,14.492676,68.101756,-0.043600,0.034039,0.000000,14.347817,80.344700,-0.000082,68.384942,79.921045,68.603460,12.684226,68.640694,79.560568,67.952852,79.425934,-0.000534,0.030837,68.290077,16.262768,80.777494,-0.017893,-40.000918,-0.000001,NaN,Inf,84.112767,-2.371006,1.005436,0.290945,0.219443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692087,68.305087,68.789226,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449673,68.563669,14.486601,68.104511,-0.042711,0.034102,0.000000,14.353668,80.383565,0.000066,68.382074,79.961495,68.573889,12.662508,68.648112,79.516548,67.948299,79.438641,-0.000533,0.030830,68.277694,16.189526,80.814508,-0.017756,-40.000839,-0.000001,NaN,Inf,84.202558,-2.449479,1.003657,0.290303,0.219643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683710,68.307933,68.786755,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476118,68.563669,14.496452,68.104511,-0.044194,0.034065,0.000000,14.346675,80.337021,0.000243,68.378771,79.979031,68.579707,12.674275,68.648111,79.480708,67.960775,79.439974,-0.000534,0.030806,68.290099,16.238161,80.887300,-0.017400,-40.001259,-0.000000,NaN,Inf,84.160396,-2.431980,1.002556,0.290633,0.219716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689943,68.330384,68.773042,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447413,68.565320,14.461366,68.103134,-0.046207,0.034035,0.000000,14.351670,80.351168,-0.000083,68.376860,79.933670,68.577082,12.599175,68.642992,79.530522,67.948453,79.435827,-0.000535,0.030824,68.295627,16.350472,80.841063,-0.017526,-40.000210,-0.000000,NaN,Inf,84.088686,-2.443490,1.001405,0.290594,0.219303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682331,68.322769,68.776936,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447488,68.565870,14.526611,68.106714,-0.046948,0.033996,0.000000,14.351384,80.383080,-0.000095,68.387878,79.878318,68.569449,12.673765,68.649490,79.563321,67.956641,79.492023,-0.000534,0.030832,68.283921,16.286191,80.801293,-0.017906,-40.000839,-0.000000,NaN,Inf,84.168181,-2.434176,1.000966,0.290311,0.219771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666801,68.316795,68.770158,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471778,68.563119,14.468464,68.106989,-0.044189,0.033903,0.000000,14.346104,80.355409,0.000192,68.395916,79.904551,68.580188,12.612858,68.653166,79.526097,67.970560,79.476132,-0.000536,0.030812,68.287423,16.293874,80.773008,-0.017760,-40.000787,-0.000001,NaN,Inf,84.168528,-2.401611,1.005477,0.291185,0.219352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705385,68.310908,68.794039,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475486,68.563119,14.567924,68.106989,-0.042769,0.033873,0.000000,14.346960,80.322433,-0.000050,68.391593,79.981266,68.609234,12.684022,68.664762,79.468281,67.965790,79.442871,-0.000538,0.030793,68.316586,16.323118,80.759995,-0.017400,-40.001285,0.000000,NaN,Inf,84.099898,-2.427052,0.999771,0.290320,0.219224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703264,68.338305,68.786364,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444358,68.565595,14.562653,68.109193,-0.044104,0.033845,0.000000,14.347959,80.320817,-0.000072,68.381098,79.959848,68.565008,12.637877,68.638397,79.513284,67.944404,79.467214,-0.000539,0.030797,68.299045,16.257003,80.842411,-0.017143,-40.000813,-0.000001,NaN,Inf,84.089849,-2.446404,1.006386,0.291708,0.219190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691037,68.304453,68.775384,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445411,68.565045,14.429898,68.109193,-0.046162,0.033796,0.000000,14.346390,80.398515,0.000235,68.366213,79.955030,68.594426,12.615917,68.651612,79.459887,67.935233,79.479193,-0.000539,0.030789,68.306466,16.223435,80.753061,-0.017389,-40.000603,-0.000001,NaN,Inf,84.177521,-2.425693,1.008190,0.291269,0.219888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719208,68.321827,68.813176,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451204,68.566146,14.555377,68.109744,-0.045051,0.033753,0.000000,14.344249,80.397518,-0.000034,68.396589,79.924300,68.586968,12.692240,68.636253,79.467851,67.955851,79.450118,-0.000538,0.030800,68.301329,16.254113,80.748800,-0.017417,-40.000708,0.000000,NaN,Inf,84.173338,-2.389506,0.998926,0.289959,0.219443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682244,68.306466,68.788483,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465406,68.564219,14.516271,68.112223,-0.043027,0.033762,0.000000,14.345961,80.393674,-0.000096,68.371796,79.913830,68.571264,12.673399,68.642160,79.551216,67.931292,79.466358,-0.000537,0.030780,68.286421,16.299310,80.830786,-0.017116,-40.000787,-0.000001,NaN,Inf,84.158720,-2.431209,1.007209,0.290362,0.220351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695630,68.327342,68.777242,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471818,68.564219,14.533461,68.112223,-0.042265,0.033780,0.000000,14.350243,80.388149,0.000208,68.362670,80.016386,68.563368,12.739668,68.628857,79.526324,67.939150,79.502635,-0.000538,0.030781,68.281415,16.226304,80.893478,-0.017104,-40.001547,-0.000001,NaN,Inf,84.118272,-2.394873,1.003516,0.291049,0.219897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696045,68.312790,68.765562,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452131,68.564770,14.584500,68.113049,-0.044976,0.033763,0.000000,14.351242,80.428536,0.000364,68.373404,79.883049,68.562711,12.647685,68.634436,79.545250,67.952042,79.515550,-0.000540,0.030784,68.284723,16.253558,80.847324,-0.017122,-40.000761,-0.000001,NaN,Inf,84.100889,-2.376429,1.004260,0.291856,0.219326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684168,68.306728,68.780107,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433441,68.564494,14.468139,68.115528,-0.046261,0.033785,0.000000,14.345533,80.319372,0.000185,68.390590,79.874417,68.566561,12.664488,68.651174,79.580450,67.950224,79.419570,-0.000540,0.030787,68.296148,16.237183,80.796584,-0.017140,-40.001757,-0.000001,NaN,Inf,84.154826,-2.379959,1.009159,0.290921,0.219826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720433,68.317648,68.784939,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461389,68.564219,14.533376,68.113875,-0.044904,0.033858,0.000000,14.346960,80.334854,0.000463,68.398954,79.955113,68.597050,12.648624,68.652158,79.509188,67.970293,79.461317,-0.000541,0.030769,68.310727,16.280126,80.875838,-0.016901,-40.001783,-0.000000,NaN,Inf,84.205287,-2.447740,1.002404,0.291297,0.219642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728482,68.328195,68.785878,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458416,68.567797,14.468699,68.120210,-0.042837,0.033897,0.000000,14.344249,80.385751,0.000635,68.376355,79.937295,68.591692,12.614429,68.634742,79.496698,67.965411,79.429223,-0.000540,0.030786,68.300084,16.358805,80.786816,-0.018081,-40.000656,-0.000001,NaN,Inf,84.129937,-2.437735,1.004978,0.291229,0.219579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730603,68.322002,68.792218,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
