OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
2:35:05 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.464070,68.570823,14.496959,68.122964,-0.045481,0.033683,0.000000,14.347674,80.432160,-0.000160,68.389083,79.965411,68.591519,12.650479,68.654523,79.538097,67.971578,79.540713,-0.000520,0.030588,68.322342,16.247693,80.810962,-0.019243,-40.000656,-0.000000,NaN,Inf,84.162256,-2.424862,1.001363,0.292940,0.221063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669755,68.312682,68.780513,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449842,68.570548,14.401642,68.124617,-0.043272,0.033612,0.000000,14.350100,80.406474,-0.000262,68.385627,79.950131,68.584564,12.595321,68.643409,79.510861,67.978078,79.473435,-0.000520,0.030617,68.318054,16.236827,80.804414,-0.021586,-40.001364,-0.000000,NaN,Inf,84.128497,-2.381258,1.002274,0.292682,0.220771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679423,68.315286,68.779943,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434602,68.570548,14.507987,68.124617,-0.044558,0.033600,0.000000,14.350956,80.362222,-0.000031,68.405465,79.954236,68.576033,12.616079,68.646100,79.512043,67.961049,79.508082,-0.000521,0.030632,68.297401,16.288060,80.871187,-0.021811,-40.001311,0.000000,NaN,Inf,84.166816,-2.436527,0.996664,0.292646,0.220160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654684,68.326293,68.775810,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428526,68.570823,14.456887,68.126820,-0.046897,0.033503,0.000000,14.345961,80.343335,-0.000074,68.390948,79.975718,68.588544,12.603254,68.656120,79.521554,67.985932,79.417713,-0.000521,0.030653,68.313459,16.269774,80.860481,-0.021629,-40.001626,-0.000001,NaN,Inf,84.208187,-2.394379,1.005084,0.292768,0.220607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667196,68.322179,68.791947,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466538,68.569998,14.419864,68.127095,-0.046549,0.033534,0.000000,14.344963,80.315696,-0.000090,68.381630,79.952790,68.579555,12.641243,68.644634,79.508657,67.964486,79.520535,-0.000521,0.030656,68.301645,16.275667,80.878898,-0.021580,-40.000865,-0.000000,NaN,Inf,84.224968,-2.484797,1.001966,0.291913,0.219961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634100,68.319837,68.783399,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453944,68.570273,14.555781,68.125718,-0.044899,0.033535,0.000000,14.353382,80.369061,0.000172,68.385321,79.935870,68.581195,12.578376,68.642117,79.508602,67.981928,79.419746,-0.000522,0.030645,68.310718,16.306895,80.936266,-0.021594,-40.000656,0.000000,NaN,Inf,84.120981,-2.388789,0.996774,0.291819,0.221408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642391,68.301937,68.785453,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428549,68.568622,14.471155,68.121312,-0.043942,0.033546,0.000000,14.348673,80.399981,0.000228,68.403855,79.892825,68.593290,12.565021,68.649228,79.543986,67.965665,79.446216,-0.000522,0.030624,68.305712,16.238190,80.892235,-0.024214,-40.001259,-0.000001,NaN,Inf,84.155411,-2.479316,1.007046,0.293378,0.221220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656150,68.306970,68.789149,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421991,68.568622,14.481915,68.121312,-0.045892,0.033591,0.000000,14.348245,80.336302,-0.000059,68.395967,79.944864,68.593618,12.639957,68.671173,79.504606,67.975186,79.493454,-0.000522,0.030637,68.329237,16.220860,80.863744,-0.024450,-40.001154,-0.000000,NaN,Inf,84.222704,-2.443853,1.002953,0.292598,0.220711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656062,68.330166,68.791598,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460194,68.570273,14.523459,68.121862,-0.047121,0.033627,0.000000,14.350813,80.379077,0.000068,68.381844,79.923555,68.579358,12.636817,68.655245,79.531784,67.971355,79.529651,-0.000524,0.030581,68.295244,16.193071,80.789301,-0.024514,-40.001862,-0.000001,NaN,Inf,84.240526,-2.419120,1.004155,0.292944,0.221358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639306,68.310077,68.790679,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458558,68.570548,14.435031,68.119384,-0.046989,0.033634,0.000000,14.344392,80.363012,0.000153,68.399421,79.905925,68.601754,12.614082,68.663515,79.593813,67.970764,79.465605,-0.000523,0.030583,68.321945,16.174014,80.848306,-0.024280,-40.001023,-0.000001,NaN,Inf,84.138459,-2.389052,1.004375,0.292711,0.220746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632613,68.330822,68.779699,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447393,68.571099,14.502731,68.119934,-0.044641,0.033623,0.000000,14.344963,80.405423,-0.000090,68.379670,79.955877,68.579248,12.592631,68.653473,79.515339,67.947957,79.466339,-0.000522,0.030631,68.302990,16.206747,80.781003,-0.024366,-40.000367,0.000000,NaN,Inf,84.143169,-2.434890,0.998373,0.292518,0.220538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636288,68.304979,68.775609,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.408339,68.569998,14.513902,68.120485,-0.043797,0.033603,0.000000,14.340396,80.418834,0.000046,68.398398,79.988508,68.585219,12.573220,68.639907,79.512403,67.983041,79.514173,-0.000522,0.030631,68.313892,16.242876,80.805805,-0.022108,-40.001023,-0.000001,NaN,Inf,84.159684,-2.407722,1.003829,0.292378,0.220781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653065,68.333820,68.788643,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431417,68.569998,14.440434,68.120485,-0.045894,0.033617,0.000000,14.349672,80.380713,0.000127,68.390035,79.874819,68.569077,12.567325,68.624176,79.554437,67.971289,79.477088,-0.000521,0.030622,68.300553,16.219005,80.756344,-0.022202,-40.001416,-0.000001,NaN,Inf,84.279016,-2.411956,1.007326,0.292495,0.220871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634428,68.312681,68.785211,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455488,68.569172,14.491606,68.118006,-0.047090,0.033652,0.000000,14.344534,80.357761,0.000014,68.380365,80.004830,68.604597,12.601338,68.648068,79.576517,67.969866,79.478317,-0.000520,0.030611,68.307408,16.323646,80.855465,-0.022047,-40.001810,-0.000000,NaN,Inf,84.216291,-2.427089,1.000625,0.292514,0.221078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647509,68.324104,68.793346,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453466,68.569172,14.411618,68.120210,-0.046903,0.033607,0.000000,14.346675,80.440150,-0.000081,68.399093,79.967011,68.594995,12.581456,68.644699,79.628692,67.973760,79.477193,-0.000521,0.030636,68.329060,16.205178,80.821384,-0.021874,-40.001311,-0.000000,NaN,Inf,84.150120,-2.424774,1.002499,0.293076,0.220751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651205,68.331960,68.803886,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435854,68.571649,14.433446,68.118282,-0.045054,0.033635,0.000000,14.349815,80.382164,0.000072,68.405307,79.900464,68.592458,12.576440,68.661283,79.543171,67.974198,79.480822,-0.000521,0.030648,68.317504,16.192565,80.771660,-0.022105,-40.001023,0.000000,NaN,Inf,84.155609,-2.429484,0.997105,0.292401,0.220596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645343,68.319443,68.803076,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442933,68.570548,14.519663,68.116905,-0.043704,0.033681,0.000000,14.351812,80.386776,0.000036,68.385122,79.941447,68.579860,12.627212,68.647849,79.530338,67.970083,79.449192,-0.000521,0.030623,68.295633,16.255113,80.847732,-0.022406,-40.000525,0.000000,NaN,Inf,84.205890,-2.427290,0.999833,0.292293,0.220785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639809,68.306838,68.782759,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457183,68.570548,14.374018,68.116905,-0.045790,0.033701,0.000000,14.342394,80.383405,-0.000055,68.393920,79.926506,68.584497,12.593488,68.665790,79.479197,67.985600,79.494459,-0.000522,0.030605,68.289973,16.231254,80.737645,-0.022424,-40.000944,-0.000001,NaN,Inf,84.223636,-2.388502,1.004571,0.293065,0.221085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646109,68.323119,68.779149,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461139,68.571099,14.440750,68.117180,-0.046956,0.033690,0.000000,14.351955,80.433499,0.000101,68.372866,79.904067,68.576492,12.653455,68.645311,79.524451,67.974788,79.485738,-0.000522,0.030587,68.289146,16.192900,80.833680,-0.022318,-40.000236,0.000001,NaN,Inf,84.146899,-2.428805,0.994247,0.292948,0.220510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650155,68.307626,68.781642,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441265,68.572750,14.465717,68.115252,-0.045504,0.033740,0.000000,14.350243,80.373439,0.000227,68.402090,79.891958,68.609234,12.657942,68.654785,79.624926,67.984264,79.531365,-0.000522,0.030573,68.312214,16.335426,80.859705,-0.022303,-40.001574,0.000000,NaN,Inf,84.136721,-2.424316,0.998590,0.293346,0.221743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665445,68.321675,68.779892,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425084,68.569998,14.425658,68.114701,-0.043904,0.033685,0.000000,14.345961,80.432081,0.000150,68.385401,79.920652,68.569580,12.675193,68.650452,79.555942,67.981177,79.455748,-0.000522,0.030556,68.312039,16.251559,80.755407,-0.022339,-40.001574,-0.000000,NaN,Inf,84.192299,-2.400719,1.001693,0.292622,0.220872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659867,68.306116,68.778054,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451960,68.569998,14.539756,68.114701,-0.042820,0.033680,0.000000,14.349529,80.416363,0.000219,68.383187,79.964017,68.575573,12.652008,68.632336,79.510616,67.955242,79.546159,-0.000522,0.030580,68.311061,16.187028,80.848386,-0.022364,-40.001023,-0.000000,NaN,Inf,84.233496,-2.452451,1.000040,0.292934,0.220883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638431,68.315854,68.770838,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457564,68.571924,14.485812,68.112773,-0.044920,0.033685,0.000000,14.351527,80.328798,0.000402,68.400523,79.957406,68.585284,12.625785,68.650365,79.594429,67.990588,79.492819,-0.000522,0.030547,68.320569,16.197395,80.866699,-0.022327,-40.000865,-0.000001,NaN,Inf,84.160520,-2.360976,1.006075,0.292713,0.221034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656039,68.321412,68.782886,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432531,68.568622,14.524374,68.111121,-0.046485,0.033737,0.000000,14.352098,80.424162,0.000357,68.384270,79.869610,68.594973,12.683450,68.623475,79.516445,67.977958,79.486860,-0.000522,0.030557,68.316281,16.195012,80.849812,-0.022308,-40.001233,-0.000000,NaN,Inf,84.147244,-2.434982,1.001954,0.292295,0.220592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644533,68.303665,68.794783,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425658,68.572199,14.571516,68.110295,-0.045529,0.033685,0.000000,14.349815,80.407987,0.000246,68.379988,79.946759,68.580800,12.666649,68.664170,79.572671,67.968655,79.472007,-0.000522,0.030533,68.309512,16.301687,80.849487,-0.022152,-40.001311,-0.000001,NaN,Inf,84.211886,-2.426673,1.006364,0.292319,0.220915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661113,68.316094,68.775930,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454065,68.571924,14.455684,68.106989,-0.043807,0.033699,0.000000,14.348816,80.382309,0.000391,68.385856,79.922694,68.576797,12.682289,68.635224,79.500124,67.964585,79.479986,-0.000521,0.030530,68.294300,16.259008,80.800356,-0.021963,-40.000367,-0.000002,NaN,Inf,84.245381,-2.442610,1.010114,0.293512,0.221990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644227,68.315832,68.783082,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455020,68.571924,14.533694,68.106989,-0.044182,0.033641,0.000000,14.344820,80.383870,0.000309,68.380639,79.960120,68.566342,12.635390,68.641810,79.543555,67.955171,79.497702,-0.000520,0.030522,68.318020,16.333941,80.862113,-0.022213,-40.001469,-0.000000,NaN,Inf,84.156733,-2.418283,1.000112,0.293815,0.221097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669929,68.312855,68.777416,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461576,68.568347,14.511776,68.106439,-0.045818,0.033656,0.000000,14.347246,80.350666,0.000122,68.365213,80.011927,68.583315,12.608127,68.660867,79.538810,67.986209,79.490007,-0.000521,0.030468,68.312080,16.285826,80.800581,-0.022444,-40.000315,-0.000001,NaN,Inf,84.154145,-2.396025,1.005443,0.292791,0.222206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654486,68.327342,68.793470,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455651,68.571099,14.462924,68.105888,-0.046966,0.033635,0.000000,14.351384,80.400240,0.000364,68.396393,80.049527,68.596372,12.632004,68.659794,79.472705,67.991833,79.574786,-0.000520,0.030462,68.327182,16.235814,80.821688,-0.022551,-40.001311,-0.000001,NaN,Inf,84.132783,-2.432643,1.003471,0.292657,0.220773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654245,68.317954,68.785793,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426964,68.570823,14.529659,68.108091,-0.045826,0.033675,0.000000,14.348530,80.412913,0.000369,68.374901,79.918510,68.580559,12.651498,68.626100,79.513529,67.952302,79.528020,-0.000519,0.030467,68.312686,16.253143,80.832702,-0.022402,-40.000629,-0.000000,NaN,Inf,84.151607,-2.376826,1.000503,0.292487,0.221166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632196,68.309616,68.785768,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434512,68.570823,14.429816,68.108091,-0.044057,0.033627,0.000000,14.350243,80.355461,0.000124,68.398476,79.993320,68.594010,12.595138,68.666161,79.504485,67.982288,79.423953,-0.000519,0.030479,68.329683,16.308514,80.816631,-0.022235,-40.001128,-0.000001,NaN,Inf,84.229213,-2.371180,1.007118,0.292065,0.221003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646895,68.338457,68.796201,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449318,68.569172,14.485705,68.102858,-0.043459,0.033619,0.000000,14.352526,80.399257,0.000087,68.393632,79.954181,68.573516,12.662019,68.634020,79.527955,67.948297,79.501490,-0.000519,0.030474,68.297127,16.293896,80.720040,-0.022242,-40.000629,0.000000,NaN,Inf,84.208709,-2.476625,0.999675,0.293240,0.220327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635958,68.308391,68.777612,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469443,68.570548,14.444243,68.103409,-0.045672,0.033596,0.000000,14.354096,80.381378,0.000176,68.394564,79.937071,68.586355,12.714811,68.648111,79.586079,67.984585,79.518241,-0.000518,0.030487,68.311292,16.252802,80.752283,-0.022504,-40.000341,-0.000000,NaN,Inf,84.166862,-2.386406,1.002518,0.293060,0.220924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650045,68.322068,68.791848,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461891,68.572750,14.424183,68.102583,-0.046756,0.033597,0.000000,14.353953,80.397743,-0.000052,68.390480,80.022045,68.593179,12.637020,68.644545,79.581698,67.963420,79.625348,-0.000518,0.030455,68.310923,16.304184,80.777430,-0.022460,-40.000734,0.000000,NaN,Inf,84.113657,-2.410551,0.998258,0.293179,0.221569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642739,68.315591,68.777348,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431974,68.569448,14.531628,68.103134,-0.045080,0.033636,0.000000,14.352098,80.350942,-0.000074,68.381504,79.975357,68.596110,12.583617,68.659116,79.530624,67.953963,79.419278,-0.000517,0.030433,68.319299,16.185166,80.862539,-0.022213,-40.000551,0.000000,NaN,Inf,84.136333,-2.311796,0.997393,0.292643,0.220383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656476,68.326422,68.797401,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433380,68.569448,14.476339,68.103134,-0.043432,0.033704,0.000000,14.348816,80.398816,0.000200,68.403885,79.857069,68.619578,12.601051,68.666380,79.599541,67.992310,79.522592,-0.000516,0.030427,68.324762,16.300031,80.856320,-0.022126,-40.000944,-0.000001,NaN,Inf,84.236033,-2.395706,1.005486,0.293592,0.221629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661660,68.329945,68.788347,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463108,68.569448,14.451940,68.103134,-0.043281,0.033690,0.000000,14.347531,80.445255,-0.000026,68.383915,79.879176,68.579137,12.574319,68.630498,79.520027,67.958056,79.580564,-0.000515,0.030431,68.306829,16.192251,80.745066,-0.022378,-40.001521,-0.000000,NaN,Inf,84.210408,-2.415123,1.002976,0.291979,0.220859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651139,68.316925,68.789024,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461816,68.569998,14.445591,68.099553,-0.045453,0.033670,0.000000,14.346960,80.360187,-0.000132,68.382264,79.932534,68.569142,12.655964,68.635049,79.536895,67.966373,79.507025,-0.000514,0.030408,68.290703,16.189546,80.732748,-0.022661,-40.001626,0.000000,NaN,Inf,84.129732,-2.338863,0.999228,0.292713,0.221678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655689,68.299025,68.768663,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458790,68.571099,14.419689,68.097625,-0.045876,0.033667,0.000000,14.347246,80.434020,0.000100,68.370314,79.964008,68.580515,12.656250,68.637280,79.547611,67.951424,79.514493,-0.000515,0.030431,68.296927,16.311589,80.720960,-0.022425,-40.001364,0.000000,NaN,Inf,84.133787,-2.400470,0.998878,0.292756,0.220782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663323,68.313315,68.776580,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437192,68.571099,14.537962,68.097625,-0.044205,0.033622,0.000000,14.343678,80.380440,0.000235,68.405298,79.911709,68.588936,12.598198,68.661501,79.483089,67.984169,79.477461,-0.000514,0.030429,68.333207,16.245666,80.829156,-0.022157,-40.001311,0.000000,NaN,Inf,84.143092,-2.380106,0.997296,0.293330,0.221316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660523,68.335876,68.799327,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421988,68.572199,14.414949,68.097900,-0.042949,0.033603,0.000000,14.340539,80.328596,0.000064,68.389588,79.942032,68.581718,12.649053,68.654281,79.499670,67.961691,79.489339,-0.000512,0.030433,68.297212,16.258443,80.818837,-0.022171,-40.000525,-0.000001,NaN,Inf,84.201707,-2.439699,1.006980,0.293091,0.221730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654967,68.303292,68.784761,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431008,68.569998,14.528047,68.096248,-0.044046,0.033601,0.000000,14.351099,80.390803,0.000205,68.396997,79.960226,68.585021,12.661245,68.639709,79.497844,67.960005,79.578908,-0.000512,0.030426,68.303806,16.223550,80.787792,-0.022424,-40.000787,0.000000,NaN,Inf,84.244109,-2.408607,0.999512,0.292513,0.221016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645386,68.324475,68.767287,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446495,68.572474,14.506029,68.091566,-0.046320,0.033594,0.000000,14.349244,80.440757,0.000364,68.381613,79.946676,68.569404,12.632800,68.646951,79.582530,67.958232,79.475844,-0.000512,0.030429,68.292118,16.255334,80.834721,-0.022439,-40.001154,-0.000001,NaN,Inf,84.217400,-2.342014,1.006724,0.293296,0.221500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623117,68.309266,68.766761,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460099,68.571649,14.445874,68.091015,-0.046385,0.033580,0.000000,14.351670,80.378789,0.000127,68.389219,80.013264,68.565423,12.609452,68.630913,79.545516,67.975458,79.480229,-0.000511,0.030407,68.309247,16.309285,80.750836,-0.024715,-40.001180,-0.000001,NaN,Inf,84.175503,-2.414312,1.004121,0.292674,0.221523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624124,68.311104,68.771508,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468866,68.571649,14.530910,68.091015,-0.044214,0.033539,0.000000,14.352240,80.328857,0.000184,68.399236,79.937490,68.569513,12.595668,68.654543,79.600847,67.960597,79.510673,-0.000510,0.030408,68.296124,16.255213,80.809492,-0.024543,-40.001547,0.000000,NaN,Inf,84.140091,-2.428981,0.999016,0.292913,0.221490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649411,68.303555,68.794473,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440719,68.569448,14.499146,68.088536,-0.042983,0.033562,0.000000,14.352811,80.362116,0.000333,68.400584,79.920680,68.603371,12.605537,68.661391,79.590661,67.998550,79.486594,-0.000509,0.030403,68.311120,16.249548,80.856563,-0.024573,-40.001311,-0.000001,NaN,Inf,84.116322,-2.392050,1.004288,0.292935,0.221637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646283,68.334103,68.806633,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441020,68.572199,14.498529,68.087710,-0.044197,0.033606,0.000000,14.349244,80.385188,0.000139,68.385938,79.838492,68.574566,12.575053,68.661675,79.556454,67.990035,79.574931,-0.000508,0.030374,68.306788,16.253201,80.828521,-0.024814,-40.001206,-0.000001,NaN,Inf,84.190478,-2.447457,1.004046,0.293340,0.221506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652385,68.331892,68.789814,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462631,68.571924,14.550683,68.086333,-0.046176,0.033583,0.000000,14.348530,80.404905,-0.000031,68.384484,79.952947,68.578306,12.615447,68.656272,79.522493,67.971520,79.574217,-0.000508,0.030353,68.295820,16.240672,80.747370,-0.024653,-40.000997,-0.000001,NaN,Inf,84.192413,-2.374924,1.003982,0.292330,0.220673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652801,68.326072,68.799569,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467051,68.571924,14.447295,68.086333,-0.047275,0.033558,0.000000,14.342394,80.406123,0.000140,68.394435,79.788109,68.598537,12.647320,68.663623,79.493865,67.986950,79.448915,-0.000507,0.030338,68.319847,16.258330,80.897540,-0.024403,-40.002046,-0.000001,NaN,Inf,84.133501,-2.356925,1.006088,0.293203,0.220816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644773,68.322199,68.793796,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416170,68.570548,14.502070,68.085506,-0.044373,0.033534,0.000000,14.341966,80.368104,-0.000056,68.393000,79.947844,68.565205,12.618997,68.661041,79.478769,67.963048,79.482115,-0.000507,0.030315,68.306831,16.303191,80.902496,-0.024116,-40.000498,0.000000,NaN,Inf,84.121516,-2.463180,0.998634,0.293142,0.221285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646764,68.318370,68.796922,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447505,68.571099,14.518023,68.084405,-0.043165,0.033556,0.000000,14.347959,80.435060,-0.000223,68.375620,79.981940,68.576469,12.588287,68.662748,79.540338,67.973819,79.431790,-0.000505,0.030341,68.312165,16.186771,80.887279,-0.024377,-40.001731,-0.000001,NaN,Inf,84.241205,-2.423806,1.005956,0.292988,0.221172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637249,68.320908,68.786492,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704329,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460196,68.573575,14.452028,68.084956,-0.044305,0.033542,0.000000,14.346390,80.362068,-0.000063,68.372946,79.972248,68.564855,12.623584,68.641985,79.572342,67.959482,79.508576,-0.000505,0.030348,68.298323,16.222779,80.798093,-0.024520,-40.000341,-0.000001,NaN,Inf,84.173710,-2.462470,1.004881,0.292605,0.221875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629374,68.307625,68.789618,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704696,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451395,68.571924,14.539699,68.085782,-0.046252,0.033581,0.000000,14.352669,80.414436,0.000028,68.386441,79.912577,68.585108,12.628232,68.646448,79.527283,67.973907,79.551421,-0.000504,0.030349,68.312253,16.298141,80.794583,-0.024503,-40.000682,0.000000,NaN,Inf,84.141756,-2.392454,0.999435,0.293961,0.221411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628849,68.316663,68.791566,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441026,68.571924,14.484568,68.085782,-0.047339,0.033575,0.000000,14.350528,80.352805,-0.000220,68.397760,79.941787,68.594535,12.628212,68.651721,79.405842,67.974081,79.471578,-0.000504,0.030328,68.308291,16.307651,80.825237,-0.024193,-40.001338,-0.000001,NaN,Inf,84.163980,-2.375829,1.006110,0.292564,0.220593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634952,68.331084,68.795895,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446171,68.571374,14.534827,68.087159,-0.045225,0.033570,0.000000,14.347674,80.402904,-0.000145,68.413535,79.888578,68.601687,12.553092,68.653056,79.563522,67.987892,79.458113,-0.000504,0.030364,68.308792,16.137914,80.799051,-0.024191,-40.001180,-0.000000,NaN,Inf,84.192121,-2.433876,1.003015,0.293129,0.221443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626312,68.342397,68.789335,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451134,68.570823,14.415221,68.091015,-0.043689,0.033535,0.000000,14.343393,80.326384,0.000114,68.376380,79.951546,68.588236,12.605416,68.660801,79.489323,67.972921,79.477992,-0.000502,0.030346,68.318716,16.290014,80.767849,-0.024463,-40.001495,-0.000001,NaN,Inf,84.177606,-2.457451,1.006137,0.293312,0.221614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.593324,68.333097,68.788919,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704255,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457828,68.571649,14.515592,68.094045,-0.044407,0.033544,0.000000,14.354381,80.336065,-0.000053,68.390960,79.950514,68.595738,12.621788,68.658744,79.560776,67.967231,79.464331,-0.000502,0.030371,68.313058,16.277537,80.798090,-0.022418,-40.000052,0.000000,NaN,Inf,84.163585,-2.428066,0.997515,0.292474,0.221412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624934,68.329792,68.790298,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416392,68.570823,14.545782,68.094871,-0.046494,0.033496,0.000000,14.345105,80.388241,0.000024,68.389416,79.931654,68.557790,12.598809,68.641153,79.540418,67.964012,79.579444,-0.000501,0.030395,68.309030,16.291726,80.760261,-0.021131,-40.001705,-0.000001,NaN,Inf,84.146252,-2.432281,1.003995,0.292216,0.221680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609424,68.323009,68.786666,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429646,68.570823,14.436254,68.094871,-0.046087,0.033524,0.000000,14.349672,80.321712,0.000314,68.388221,79.890575,68.584562,12.647094,68.649643,79.554274,67.974453,79.550546,-0.000501,0.030417,68.297083,16.220646,80.777228,-0.019842,-40.001075,-0.000001,NaN,Inf,84.257944,-2.345632,1.008975,0.293742,0.221228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622899,68.316532,68.793774,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437879,68.571374,14.487272,68.098176,-0.044368,0.033516,0.000000,14.350528,80.345940,0.000228,68.375054,79.944386,68.573320,12.622992,68.637981,79.460603,67.951624,79.466191,-0.000500,0.030439,68.301261,16.257439,80.832579,-0.019791,-40.000734,-0.000000,NaN,Inf,84.221925,-2.377008,1.000458,0.293271,0.222459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605837,68.317757,68.769716,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456191,68.573025,14.466784,68.100655,-0.043314,0.033560,0.000000,14.349957,80.403390,-0.000005,68.382594,79.875267,68.591211,12.612470,68.652137,79.455143,67.989993,79.509205,-0.000500,0.030446,68.303438,16.188933,80.872635,-0.019726,-40.001416,-0.000001,NaN,Inf,84.200117,-2.415326,1.003421,0.293288,0.220860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617496,68.314453,68.792681,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457133,68.570823,14.430892,68.102307,-0.045821,0.033533,0.000000,14.348245,80.362289,0.000248,68.396541,79.910103,68.591123,12.645993,68.652881,79.508517,67.975348,79.433382,-0.000500,0.030463,68.324436,16.251709,80.881202,-0.019760,-40.001023,-0.000000,NaN,Inf,84.152068,-2.422508,1.000733,0.293338,0.221570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624474,68.324759,68.784280,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444526,68.570823,14.483872,68.102307,-0.047385,0.033537,0.000000,14.346390,80.378575,0.000328,68.396216,79.888430,68.590686,12.645606,68.661589,79.590107,67.972525,79.490293,-0.000499,0.030457,68.322456,16.303513,80.794014,-0.019749,-40.000787,0.000000,NaN,Inf,84.147309,-2.462846,0.998185,0.293354,0.221534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.608659,68.321827,68.800158,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
