OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
2:40:26 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.466988,68.572750,14.470459,68.067879,-0.046971,0.034137,0.000000,14.352526,80.410371,0.000085,68.393920,79.962790,68.603592,12.722865,68.644153,79.590702,67.981441,79.395220,-0.000533,0.030328,68.302377,16.309813,80.891846,-0.014782,-40.001128,-0.000001,NaN,Inf,84.124191,-2.501055,1.003809,0.292385,0.221104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609514,68.316030,68.783719,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429245,68.573025,14.561234,68.064850,-0.046971,0.034141,0.000000,14.352811,80.353780,-0.000080,68.397548,79.957715,68.585964,12.705044,68.654786,79.503794,67.988006,79.452477,-0.000532,0.030348,68.319242,16.293033,80.859826,-0.014740,-40.000813,-0.000000,NaN,Inf,84.122513,-2.496624,1.000240,0.291900,0.220390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615158,68.327081,68.786124,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441841,68.574951,14.533169,68.067053,-0.043378,0.034139,0.000000,14.347246,80.332198,0.000284,68.385141,79.898708,68.568291,12.676151,68.641681,79.502466,67.986737,79.424874,-0.000531,0.030364,68.292757,16.275981,80.825381,-0.015006,-40.001731,-0.000001,NaN,Inf,84.225215,-2.461653,1.009147,0.292940,0.221040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581688,68.283622,68.771558,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438175,68.573850,14.511618,68.061820,-0.043369,0.034153,0.000000,14.346104,80.418495,-0.000014,68.378514,79.914947,68.592722,12.642384,68.642009,79.525608,67.981725,79.554161,-0.000530,0.030366,68.296870,16.268111,80.850508,-0.014991,-40.000761,-0.000000,NaN,Inf,84.232098,-2.422263,1.000384,0.292524,0.221135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606954,68.308897,68.768628,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444258,68.573025,14.520176,68.064023,-0.045799,0.034169,0.000000,14.347531,80.408645,-0.000115,68.388507,79.888922,68.586313,12.668770,68.641418,79.565335,67.979731,79.542039,-0.000531,0.030361,68.287445,16.272164,80.817182,-0.014910,-40.001364,-0.000001,NaN,Inf,84.201787,-2.381661,1.005087,0.292697,0.221082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625482,68.324936,68.760818,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445336,68.573025,14.464575,68.064023,-0.046841,0.034171,0.000000,14.349101,80.387824,0.000019,68.384422,79.957091,68.590972,12.617650,68.645662,79.568046,67.966052,79.460683,-0.000529,0.030404,68.298653,16.316070,80.769478,-0.014705,-40.000367,-0.000001,NaN,Inf,84.184449,-2.388450,1.005256,0.292533,0.221006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616011,68.313798,68.765017,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435269,68.574126,14.543850,68.061269,-0.046842,0.034129,0.000000,14.346247,80.380557,-0.000171,68.369713,79.885526,68.583864,12.664712,68.636889,79.475064,67.983672,79.424364,-0.000529,0.030375,68.299220,16.173244,80.812145,-0.014826,-40.001180,-0.000000,NaN,Inf,84.181524,-2.433747,1.001332,0.292536,0.221557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622201,68.312091,68.773067,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445496,68.574676,14.441499,68.062922,-0.043959,0.034123,0.000000,14.345819,80.348913,-0.000387,68.401632,79.959819,68.604336,12.671788,68.661525,79.520270,68.012497,79.497068,-0.000528,0.030375,68.310516,16.298675,80.830154,-0.014827,-40.000577,-0.000001,NaN,Inf,84.209954,-2.477710,1.007522,0.293278,0.221504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623142,68.335068,68.799378,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469703,68.575501,14.450889,68.064023,-0.043098,0.034090,0.000000,14.348816,80.396691,-0.000407,68.387487,79.948684,68.594165,12.674132,68.639295,79.562871,67.977872,79.479170,-0.000528,0.030370,68.299242,16.254413,80.826951,-0.014758,-40.001233,0.000000,NaN,Inf,84.182741,-2.453810,0.999723,0.292027,0.220251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612554,68.307430,68.787633,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445999,68.575501,14.576941,68.064023,-0.044664,0.034033,0.000000,14.350813,80.311740,-0.000100,68.384009,79.919331,68.578637,12.648072,68.660759,79.612458,67.967299,79.459457,-0.000528,0.030354,68.292037,16.292019,80.815080,-0.014574,-40.000420,0.000000,NaN,Inf,84.117906,-2.432161,0.998700,0.292661,0.220424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600348,68.308525,68.772497,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440956,68.572199,14.541194,68.066778,-0.046581,0.034030,0.000000,14.344820,80.365892,-0.000404,68.372037,79.940952,68.574721,12.673236,68.642709,79.444790,67.983518,79.468645,-0.000528,0.030333,68.308991,16.325080,80.757202,-0.012034,-40.000944,-0.000001,NaN,Inf,84.182198,-2.435884,1.009064,0.292812,0.221000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606823,68.307934,68.771666,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459129,68.573300,14.452748,68.066227,-0.046669,0.034002,0.000000,14.349815,80.374645,-0.000395,68.393786,79.908099,68.582201,12.746581,68.658089,79.549691,67.975068,79.540405,-0.000528,0.030341,68.300589,16.214061,80.790587,-0.012041,-40.000892,-0.000001,NaN,Inf,84.192585,-2.445439,1.006941,0.293260,0.220654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606407,68.311259,68.779845,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462732,68.574676,14.541398,68.070909,-0.043909,0.033953,0.000000,14.348958,80.349927,-0.000047,68.376666,79.942167,68.563391,12.561391,68.650498,79.512327,67.976536,79.517185,-0.000528,0.030369,68.315280,16.279662,80.790709,-0.012138,-40.001521,0.000000,NaN,Inf,84.144373,-2.384971,0.999559,0.292930,0.221087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605467,68.311982,68.773416,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430279,68.574401,14.488869,68.072562,-0.043298,0.033880,0.000000,14.346960,80.355121,-0.000216,68.387506,79.857976,68.567919,12.656454,68.642555,79.539828,67.973733,79.462297,-0.000529,0.030361,68.297607,16.195290,80.720348,-0.014484,-40.001154,-0.000001,NaN,Inf,84.135979,-2.403267,1.005439,0.293107,0.221636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607085,68.326490,68.774355,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459579,68.574401,14.506180,68.072562,-0.044913,0.033853,0.000000,14.347674,80.330011,-0.000253,68.364453,79.859826,68.568050,12.689629,68.645597,79.516910,67.971720,79.451747,-0.000531,0.030354,68.281960,16.238832,80.791546,-0.016733,-40.000918,-0.000001,NaN,Inf,84.223785,-2.440258,1.004060,0.292727,0.221318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612620,68.310406,68.784394,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461046,68.573300,14.524262,68.076142,-0.046436,0.033829,0.000000,14.345961,80.351997,0.000006,68.384116,79.955739,68.583580,12.663448,68.649076,79.462556,67.977803,79.454768,-0.000531,0.030350,68.288009,16.299639,80.838292,-0.016813,-40.002255,-0.000000,NaN,Inf,84.144255,-2.445895,1.003223,0.293231,0.221523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619423,68.321370,68.794213,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433526,68.573850,14.567860,68.078345,-0.044744,0.033873,0.000000,14.347389,80.354241,-0.000119,68.392242,79.867013,68.601405,12.711040,68.652358,79.548405,67.986404,79.470887,-0.000530,0.030376,68.305245,16.303691,80.698097,-0.016915,-40.000761,-0.000001,NaN,Inf,84.139175,-2.449788,1.004371,0.293517,0.221442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626445,68.326315,68.795743,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441348,68.574126,14.566240,68.079172,-0.043140,0.033874,0.000000,14.351670,80.342506,-0.000221,68.368450,79.873406,68.579730,12.677476,68.630675,79.602558,67.976994,79.420809,-0.000529,0.030367,68.295061,16.259893,80.846121,-0.016753,-40.001521,-0.000001,NaN,Inf,84.170239,-2.466873,1.003777,0.293531,0.221441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.608092,68.322923,68.764316,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446680,68.572750,14.483698,68.080549,-0.043906,0.033858,0.000000,14.344249,80.413045,0.000054,68.396720,79.944280,68.570784,12.595343,68.646253,79.595463,67.968043,79.493376,-0.000529,0.030371,68.294431,16.273640,80.866927,-0.016481,-40.000603,-0.000001,NaN,Inf,84.193450,-2.473612,1.008648,0.292387,0.220706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603717,68.304826,68.782798,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455518,68.572750,14.512782,68.080549,-0.046403,0.033893,0.000000,14.350956,80.348166,0.000095,68.413580,79.945789,68.614856,12.673336,68.663735,79.594673,67.994176,79.508735,-0.000529,0.030402,68.299327,16.254421,80.804291,-0.017786,-40.000761,-0.000000,NaN,Inf,84.177600,-2.412032,1.002562,0.293023,0.220837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611635,68.336031,68.795198,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446915,68.575501,14.507695,68.080549,-0.046561,0.033919,0.000000,14.347959,80.331931,-0.000163,68.392808,79.888213,68.587385,12.661531,68.674499,79.438640,67.973251,79.464602,-0.000529,0.030403,68.316562,16.252901,80.773721,-0.019178,-40.000288,-0.000001,NaN,Inf,84.153618,-2.427032,1.003961,0.292999,0.220768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626970,68.314367,68.780522,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704035,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431708,68.574951,14.512306,68.082477,-0.045603,0.033930,0.000000,14.343964,80.289200,-0.000102,68.388963,79.956827,68.596134,12.626215,68.654152,79.494294,67.997657,79.440527,-0.000528,0.030422,68.306510,16.221666,80.791425,-0.020653,-40.001521,-0.000001,NaN,Inf,84.179713,-2.438104,1.004207,0.292512,0.220352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634889,68.324368,68.793274,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455442,68.573850,14.553058,68.083578,-0.043022,0.033923,0.000000,14.348816,80.403065,0.000174,68.385597,79.968989,68.576887,12.634982,68.639055,79.563197,67.970147,79.451909,-0.000525,0.030428,68.302311,16.234722,80.836251,-0.021627,-40.000865,-0.000001,NaN,Inf,84.220452,-2.479970,1.005585,0.292755,0.221249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623120,68.319663,68.772018,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470275,68.573850,14.440609,68.083578,-0.043077,0.033921,0.000000,14.347389,80.405724,-0.000133,68.400763,79.950668,68.611423,12.636654,68.661963,79.533900,67.987087,79.487538,-0.000525,0.030436,68.309231,16.252658,80.892909,-0.021681,-40.001364,-0.000001,NaN,Inf,84.154924,-2.444205,1.006753,0.292450,0.221396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636879,68.344653,68.795594,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442158,68.573850,14.533731,68.082752,-0.046385,0.033912,0.000000,14.349529,80.406394,-0.000227,68.377559,79.964667,68.583755,12.626886,68.629297,79.530826,67.974525,79.464049,-0.000525,0.030415,68.284336,16.207540,80.761748,-0.022038,-40.001364,0.000000,NaN,Inf,84.114702,-2.435310,0.997950,0.292677,0.221499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604636,68.304499,68.778471,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436091,68.574126,14.486583,68.080824,-0.046555,0.033914,0.000000,14.349101,80.388805,0.000021,68.396093,79.935325,68.601362,12.695624,68.662707,79.459665,67.994442,79.525816,-0.000524,0.030426,68.310343,16.272093,80.792484,-0.021950,-40.001705,-0.000001,NaN,Inf,84.194850,-2.447139,1.006341,0.293520,0.220987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625571,68.334172,68.784660,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442401,68.573850,14.527114,68.083028,-0.045472,0.033885,0.000000,14.345248,80.331835,-0.000159,68.368260,79.883715,68.560986,12.585739,68.642688,79.565007,67.968901,79.376515,-0.000524,0.030433,68.292803,16.272998,80.852426,-0.021763,-40.000813,-0.000001,NaN,Inf,84.207722,-2.414918,1.003498,0.292496,0.221445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597242,68.308328,68.776176,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469610,68.574401,14.532458,68.078896,-0.043008,0.033843,0.000000,14.350100,80.403696,-0.000235,68.392922,79.895877,68.595216,12.626805,68.651155,79.505483,67.989584,79.405364,-0.000525,0.030438,68.308407,16.297541,80.747798,-0.021589,-40.000708,-0.000001,NaN,Inf,84.190316,-2.497660,1.005866,0.291451,0.220342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617761,68.319707,68.783130,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479167,68.574401,14.491222,68.078896,-0.043328,0.033830,0.000000,14.351527,80.411824,-0.000121,68.400702,79.985507,68.587780,12.546505,68.640806,79.571938,67.990352,79.464252,-0.000525,0.030460,68.314132,16.279770,80.744494,-0.021986,-40.000865,-0.000001,NaN,Inf,84.117055,-2.497407,1.004343,0.293351,0.220648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640248,68.312683,68.783482,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444028,68.575501,14.530012,68.078345,-0.045617,0.033844,0.000000,14.347531,80.342943,-0.000011,68.393988,79.941552,68.575531,12.640712,68.641856,79.585055,67.974024,79.514289,-0.000525,0.030448,68.279703,16.241314,80.837414,-0.021992,-40.001311,-0.000000,NaN,Inf,84.091155,-2.455459,1.000833,0.292126,0.220402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634233,68.322049,68.771737,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436978,68.574676,14.559092,68.076693,-0.046434,0.033935,0.000000,14.347103,80.436002,-0.000154,68.390338,79.933002,68.612866,12.658065,68.645532,79.568003,67.973674,79.493782,-0.000526,0.030441,68.302924,16.246137,80.795544,-0.021866,-40.001206,-0.000001,NaN,Inf,84.187548,-2.402856,1.005953,0.292824,0.220945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.618374,68.302026,68.805461,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440000,68.573300,14.516574,68.072837,-0.043935,0.034026,0.000000,14.350813,80.389046,-0.000028,68.387122,79.923392,68.575991,12.512025,68.658112,79.547104,67.977505,79.433992,-0.000527,0.030432,68.298877,16.225726,80.736927,-0.021569,-40.000970,-0.000000,NaN,Inf,84.209572,-2.422119,1.002065,0.292953,0.220914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620977,68.307540,68.775215,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466398,68.573850,14.522007,68.071460,-0.043040,0.033989,0.000000,14.350100,80.338648,0.000075,68.395510,79.955979,68.566301,12.631699,68.636364,79.562851,67.969320,79.507716,-0.000527,0.030452,68.290325,16.226817,80.835578,-0.021893,-40.001049,-0.000001,NaN,Inf,84.196283,-2.464559,1.005303,0.292521,0.221572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607130,68.304083,68.789891,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455867,68.573850,14.454272,68.071460,-0.043663,0.033994,0.000000,14.348387,80.366027,-0.000092,68.386928,79.931850,68.596944,12.622645,68.654130,79.493177,67.973982,79.452950,-0.000528,0.030447,68.280075,16.289429,80.784265,-0.022017,-40.001023,-0.000001,NaN,Inf,84.125214,-2.402914,1.003844,0.292461,0.221086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625308,68.326009,68.774604,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437800,68.573300,14.438875,68.069807,-0.045904,0.034042,0.000000,14.349957,80.401265,-0.000073,68.383278,80.004730,68.594975,12.631882,68.665464,79.535002,67.988187,79.412730,-0.000528,0.030436,68.283035,16.257688,80.802314,-0.021923,-40.000892,0.000000,NaN,Inf,84.153774,-2.447286,0.999890,0.292354,0.220625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629989,68.322793,68.789630,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429824,68.572199,14.539855,68.072011,-0.046462,0.034042,0.000000,14.350243,80.405146,0.000328,68.405268,79.898456,68.587802,12.647991,68.658288,79.549793,67.977485,79.368451,-0.000528,0.030441,68.303406,16.315570,80.833925,-0.021670,-40.000629,-0.000000,NaN,Inf,84.202258,-2.490666,1.000074,0.292633,0.221060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647336,68.309795,68.790986,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438216,68.574126,14.469774,68.067053,-0.044110,0.034057,0.000000,14.350243,80.399262,0.000093,68.371828,79.913888,68.598519,12.633473,68.651133,79.449072,67.983307,79.463783,-0.000529,0.030442,68.297203,16.231883,80.827073,-0.021592,-40.001416,-0.000001,NaN,Inf,84.222818,-2.512096,1.007625,0.292610,0.221088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616077,68.306796,68.782260,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429725,68.574126,14.529962,68.067053,-0.043458,0.034006,0.000000,14.345391,80.383623,-0.000045,68.381649,79.986193,68.594932,12.686857,68.656274,79.453999,67.976565,79.530594,-0.000530,0.030427,68.302905,16.291848,80.847674,-0.022024,-40.001311,-0.000000,NaN,Inf,84.201953,-2.448754,1.002186,0.292212,0.220806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595033,68.301544,68.786327,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466372,68.572199,14.549203,68.066778,-0.045320,0.033980,0.000000,14.349386,80.329109,0.000506,68.376869,79.939184,68.584214,12.669972,68.652621,79.498739,67.991296,79.431912,-0.000531,0.030454,68.313004,16.242349,80.838453,-0.022239,-40.001285,-0.000001,NaN,Inf,84.225013,-2.393578,1.006947,0.293913,0.221467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619642,68.301216,68.790659,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463719,68.574126,14.524214,68.065401,-0.047057,0.033961,0.000000,14.347389,80.421414,0.000174,68.391688,79.910221,68.597819,12.604844,68.663735,79.527055,67.974202,79.449503,-0.000531,0.030470,68.286083,16.350294,80.767929,-0.022067,-40.000551,-0.000001,NaN,Inf,84.122083,-2.479445,1.005726,0.292169,0.220567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604155,68.317322,68.789783,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704329,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442615,68.573850,14.512591,68.065676,-0.046985,0.033968,0.000000,14.344249,80.341132,-0.000036,68.389123,80.010717,68.599743,12.612308,68.661503,79.508922,68.009461,79.445220,-0.000531,0.030471,68.317834,16.268225,80.812432,-0.021940,-40.001547,-0.000001,NaN,Inf,84.132752,-2.450007,1.004183,0.292918,0.221064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.614808,68.322158,68.788449,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435150,68.573025,14.536190,68.063748,-0.044346,0.034017,0.000000,14.341538,80.425860,0.000098,68.401596,79.943518,68.594910,12.656577,68.648354,79.487794,67.990421,79.545514,-0.000532,0.030471,68.307998,16.241392,80.749188,-0.021938,-40.000787,-0.000001,NaN,Inf,84.189735,-2.488371,1.004845,0.292039,0.220956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628677,68.315243,68.809314,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467213,68.573025,14.439670,68.063748,-0.043659,0.033996,0.000000,14.346818,80.383580,0.000058,68.389949,80.056819,68.580583,12.618629,68.651483,79.524529,67.987837,79.321114,-0.000532,0.030497,68.291784,16.247821,80.813858,-0.023979,-40.001154,-0.000001,NaN,Inf,84.209179,-2.396623,1.007000,0.292169,0.220358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.608945,68.312135,68.782631,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460337,68.572474,14.493233,68.063197,-0.044618,0.034040,0.000000,14.350956,80.371211,-0.000254,68.384254,79.945789,68.601187,12.659960,68.658375,79.503731,68.002062,79.472169,-0.000533,0.030476,68.324948,16.243098,80.735275,-0.024089,-40.001810,0.000000,NaN,Inf,84.122178,-2.556815,0.998096,0.292003,0.220719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646176,68.309050,68.793521,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452962,68.573025,14.472760,68.061269,-0.047146,0.034109,0.000000,14.351384,80.461530,-0.000311,68.390904,80.017527,68.573322,12.647501,68.630500,79.525021,67.973412,79.485167,-0.000535,0.030487,68.279095,16.248942,80.843551,-0.024406,-40.000472,-0.000000,NaN,Inf,84.140273,-2.461429,1.002275,0.292627,0.221573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629945,68.288655,68.766970,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438376,68.572199,14.451091,68.061820,-0.046884,0.034111,0.000000,14.349386,80.315380,0.000084,68.383710,79.991814,68.594034,12.626418,68.659950,79.542254,67.992781,79.394040,-0.000532,0.030509,68.314067,16.286490,80.761769,-0.024967,-40.000682,-0.000000,NaN,Inf,84.160825,-2.423354,1.001370,0.291943,0.221145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648582,68.309378,68.785494,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474036,68.573300,14.498893,68.060443,-0.044290,0.034094,0.000000,14.350100,80.435239,-0.000230,68.397703,79.934050,68.600727,12.629089,68.641702,79.505972,68.022678,79.490412,-0.000531,0.030527,68.321879,16.314607,80.798704,-0.024888,-40.000944,-0.000000,NaN,Inf,84.197654,-2.485565,1.000881,0.293083,0.221346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662756,68.316905,68.802902,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704035,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436050,68.573300,14.502083,68.060443,-0.043838,0.034091,0.000000,14.347389,80.464398,-0.000269,68.386729,79.957166,68.585176,12.630292,68.649010,79.456975,67.987089,79.488844,-0.000532,0.030532,68.298069,16.334869,80.761729,-0.024647,-40.001731,-0.000000,NaN,Inf,84.103960,-2.468817,1.001717,0.293240,0.221175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661334,68.325046,68.788117,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476738,68.573300,14.525865,68.063748,-0.045001,0.034058,0.000000,14.353097,80.349653,0.000046,68.383795,79.964823,68.585701,12.614468,68.644962,79.484685,67.984134,79.441335,-0.000532,0.030516,68.308776,16.283965,80.803006,-0.024366,-40.000551,-0.000001,NaN,Inf,84.207008,-2.434365,1.004574,0.293150,0.220702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655209,68.300624,68.770204,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471299,68.573575,14.558630,68.061269,-0.046907,0.034027,0.000000,14.349101,80.347292,-0.000103,68.385663,79.992015,68.584388,12.626132,68.632841,79.563482,67.979361,79.511288,-0.000531,0.030528,68.307752,16.325915,80.856116,-0.024448,-40.000262,-0.000001,NaN,Inf,84.096639,-2.465862,1.003394,0.292796,0.221189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655559,68.315942,68.770006,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444734,68.573850,14.509063,68.060443,-0.045944,0.034028,0.000000,14.348958,80.411543,-0.000228,68.364824,79.990573,68.594777,12.634146,68.645727,79.488043,67.978332,79.470008,-0.000531,0.030529,68.310863,16.329875,80.807515,-0.024441,-40.001049,-0.000001,NaN,Inf,84.111651,-2.410368,1.006035,0.292986,0.221862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651818,68.300974,68.777288,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999784,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427413,68.573850,14.534337,68.060443,-0.043497,0.034008,0.000000,14.351242,80.379505,0.000003,68.388963,79.947861,68.599742,12.567426,68.641548,79.541991,67.993914,79.463966,-0.000531,0.030530,68.308577,16.281617,80.826930,-0.024432,-40.001338,-0.000001,NaN,Inf,84.183982,-2.439265,1.004453,0.293300,0.220838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651796,68.310515,68.777899,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446934,68.574676,14.558237,68.061820,-0.043551,0.034001,0.000000,14.349815,80.349313,0.000111,68.392047,79.901439,68.596068,12.553602,68.647018,79.525896,67.973733,79.459111,-0.000532,0.030508,68.321590,16.280190,80.709334,-0.024499,-40.001338,-0.000001,NaN,Inf,84.231018,-2.459228,1.007411,0.292465,0.221135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670149,68.325133,68.772693,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457527,68.574951,14.541824,68.058515,-0.044960,0.033998,0.000000,14.345819,80.393531,-0.000004,68.385811,79.931555,68.592918,12.576685,68.642620,79.523530,67.981174,79.438791,-0.000532,0.030502,68.296737,16.319023,80.805844,-0.024498,-40.000656,-0.000001,NaN,Inf,84.187356,-2.444845,1.007706,0.292409,0.220814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656609,68.315329,68.782206,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472634,68.573575,14.559809,68.058790,-0.045533,0.033993,0.000000,14.346960,80.333057,0.000208,68.382377,79.884940,68.576404,12.648461,68.660605,79.511470,67.978131,79.479437,-0.000534,0.030493,68.301154,16.300309,80.897049,-0.024526,-40.001180,-0.000001,NaN,Inf,84.150371,-2.464748,1.005831,0.291891,0.220798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675420,68.300055,68.785814,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463490,68.574401,14.554885,68.059341,-0.044581,0.034036,0.000000,14.352240,80.414499,0.000397,68.369990,80.011561,68.575617,12.546730,68.658154,79.623501,67.988109,79.467087,-0.000533,0.030492,68.299497,16.227153,80.787302,-0.024517,-40.001547,-0.000001,NaN,Inf,84.108035,-2.432228,1.006023,0.292793,0.220723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655099,68.312988,68.780825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439267,68.574401,14.462859,68.059341,-0.042002,0.034078,0.000000,14.348245,80.381084,0.000026,68.405253,79.853737,68.586377,12.611410,68.653953,79.529052,68.016560,79.423261,-0.000532,0.030539,68.334816,16.276980,80.760138,-0.024496,-40.000079,-0.000001,NaN,Inf,84.133650,-2.451161,1.006319,0.292937,0.222080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692043,68.333316,68.790972,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697579,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454042,68.574401,14.516626,68.059341,-0.042488,0.034070,0.000000,14.348530,80.382187,-0.000048,68.400146,79.968866,68.591977,12.583311,68.650409,79.533086,67.983970,79.396775,-0.000533,0.030533,68.302825,16.297941,80.832539,-0.024513,-40.001967,-0.000000,NaN,Inf,84.199373,-2.511400,1.001634,0.292839,0.220093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663979,68.319377,68.788740,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466247,68.573575,14.477366,68.058515,-0.044274,0.034109,0.000000,14.348245,80.377162,0.000242,68.392237,79.907179,68.588805,12.612715,68.659707,79.475758,67.997627,79.459500,-0.000534,0.030535,68.304827,16.303563,80.889196,-0.024514,-40.001521,-0.000001,NaN,Inf,84.159273,-2.498027,1.004330,0.292040,0.220801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685743,68.309551,68.767066,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474991,68.573575,14.449923,68.058515,-0.045690,0.034077,0.000000,14.353382,80.386058,-0.000114,68.403490,79.967870,68.591933,12.657329,68.654937,79.598892,67.969873,79.458761,-0.000533,0.030525,68.302453,16.362030,80.820912,-0.023370,-40.000393,-0.000000,NaN,Inf,84.125347,-2.466182,1.000769,0.293597,0.220462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651467,68.308107,68.777978,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429532,68.574126,14.526056,68.059341,-0.044391,0.034092,0.000000,14.343821,80.444650,-0.000341,68.391997,79.957334,68.606543,12.650704,68.668305,79.523162,67.994474,79.460463,-0.000533,0.030524,68.320712,16.254998,80.754082,-0.022023,-40.001101,0.000000,NaN,Inf,84.101648,-2.438962,0.998268,0.292474,0.221967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661507,68.324803,68.811287,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427245,68.574126,14.450221,68.059341,-0.041924,0.034034,0.000000,14.343107,80.368592,-0.000076,68.387084,79.980336,68.585043,12.641345,68.650955,79.505172,67.987447,79.476237,-0.000532,0.030544,68.314551,16.258058,80.792527,-0.021702,-40.001390,-0.000001,NaN,Inf,84.225536,-2.462330,1.006689,0.292007,0.220616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647071,68.313687,68.774345,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465146,68.573575,14.480273,68.060994,-0.042651,0.033939,0.000000,14.348816,80.399143,-0.000113,68.384932,79.958918,68.607986,12.568916,68.633998,79.550484,67.976130,79.421546,-0.000532,0.030533,68.306607,16.209780,80.870514,-0.021882,-40.000813,-0.000000,NaN,Inf,84.231750,-2.443863,1.001593,0.292970,0.220971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665860,68.317516,68.776751,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
