OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
2:43:07 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.445202,68.574951,14.470484,68.095697,-0.045181,0.034209,0.000000,14.343821,80.401830,-0.000154,68.389189,79.998431,68.587538,12.683003,68.640148,79.546794,67.989983,79.446098,-0.000525,0.030513,68.283993,16.237112,80.801725,-0.017899,-40.001416,-0.000001,NaN,Inf,84.125186,-2.408004,1.004122,0.293070,0.220936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580572,68.315351,68.775218,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450382,68.574126,14.515662,68.100379,-0.046676,0.034264,0.000000,14.348673,80.421554,-0.000178,68.421392,79.940744,68.619427,12.620647,68.659162,79.588153,68.013688,79.532244,-0.000525,0.030490,68.309219,16.339271,80.869556,-0.016186,-40.000734,-0.000000,NaN,Inf,84.183812,-2.468255,1.001750,0.292562,0.221030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627429,68.328963,68.798490,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460543,68.574126,14.504817,68.100379,-0.045518,0.034340,0.000000,14.345819,80.421806,0.000145,68.384432,79.925383,68.565862,12.615183,68.638420,79.512284,67.958991,79.459360,-0.000524,0.030497,68.270958,16.219090,80.859196,-0.015020,-40.001154,-0.000001,NaN,Inf,84.168928,-2.429506,1.004518,0.293254,0.221197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590897,68.285350,68.760871,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459772,68.573850,14.577215,68.105888,-0.043184,0.034344,0.000000,14.349244,80.344002,-0.000058,68.384738,79.905092,68.586247,12.669503,68.644262,79.532007,67.971360,79.502615,-0.000524,0.030505,68.305172,16.315884,80.817263,-0.015032,-40.000944,-0.000000,NaN,Inf,84.141365,-2.427646,1.003062,0.292553,0.221922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604635,68.330275,68.789021,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466313,68.573300,14.458187,68.109193,-0.043712,0.034331,0.000000,14.348245,80.413118,-0.000166,68.367551,80.037454,68.558689,12.665568,68.648288,79.534431,67.979831,79.494271,-0.000523,0.030478,68.306565,16.303891,80.757527,-0.015176,-40.000892,-0.000001,NaN,Inf,84.143181,-2.408651,1.008122,0.292750,0.221195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587879,68.293556,68.765904,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444377,68.575226,14.500395,68.110570,-0.045134,0.034362,0.000000,14.344963,80.416700,0.000111,68.388735,79.905359,68.585154,12.654456,68.643584,79.514036,67.985367,79.529840,-0.000523,0.030489,68.290568,16.247771,80.846919,-0.015184,-40.000918,0.000000,NaN,Inf,84.124894,-2.423172,0.999438,0.293127,0.221354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603541,68.312551,68.787642,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442310,68.575226,14.489729,68.110570,-0.045551,0.034351,0.000000,14.346960,80.455635,0.000146,68.412181,80.006443,68.605604,12.665263,68.661547,79.531842,68.009400,79.429649,-0.000523,0.030500,68.309917,16.234180,80.786264,-0.015200,-40.001180,-0.000001,NaN,Inf,84.186326,-2.402927,1.003878,0.293241,0.221035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611526,68.330517,68.810411,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474167,68.574676,14.457583,68.114150,-0.043743,0.034403,0.000000,14.350100,80.404186,0.000033,68.404750,79.859816,68.605911,12.571342,68.674324,79.558940,67.998588,79.527468,-0.000523,0.030488,68.299580,16.185466,80.824320,-0.015309,-40.001075,-0.000000,NaN,Inf,84.191938,-2.499605,1.003283,0.293391,0.221083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603104,68.334149,68.797945,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453134,68.573300,14.527004,68.117180,-0.042152,0.034355,0.000000,14.350671,80.426004,0.000312,68.376133,79.927798,68.583995,12.693116,68.651986,79.594225,67.977248,79.557585,-0.000524,0.030503,68.305237,16.294174,80.932738,-0.016168,-40.000656,0.000000,NaN,Inf,84.113102,-2.420038,0.998854,0.293063,0.221641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590745,68.302660,68.761661,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443469,68.575226,14.480093,68.119108,-0.043450,0.034337,0.000000,14.351955,80.396889,0.000354,68.394757,79.933631,68.616299,12.572708,68.664347,79.573670,68.013473,79.453743,-0.000523,0.030489,68.303629,16.290207,80.863212,-0.015005,-40.001626,-0.000001,NaN,Inf,84.160636,-2.374702,1.005111,0.292344,0.221229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632613,68.334565,68.801599,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699120,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460180,68.577703,14.461447,68.119659,-0.045240,0.034343,0.000000,14.347817,80.389155,0.000060,68.371378,79.973513,68.584695,12.652579,68.633563,79.520638,67.972874,79.472295,-0.000522,0.030484,68.273184,16.288038,80.758567,-0.015230,-40.001049,-0.000000,NaN,Inf,84.188792,-2.486201,1.002536,0.293281,0.220606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592276,68.298786,68.778068,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464321,68.577703,14.509972,68.119659,-0.045582,0.034307,0.000000,14.347531,80.443457,0.000039,68.401970,79.981349,68.593116,12.652783,68.655705,79.570061,67.970836,79.557547,-0.000521,0.030460,68.291419,16.297106,80.804945,-0.014799,-40.000761,-0.000000,NaN,Inf,84.145925,-2.432149,1.000088,0.292137,0.220478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609426,68.315527,68.786004,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457878,68.574676,14.502856,68.125167,-0.044518,0.034355,0.000000,14.348530,80.431218,0.000315,68.386544,79.920947,68.576559,12.673194,68.644131,79.552644,67.980665,79.480844,-0.000521,0.030429,68.296644,16.258723,80.832050,-0.014564,-39.999816,-0.000000,NaN,Inf,84.134698,-2.368319,1.003156,0.292691,0.221527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589126,68.321414,68.782529,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445796,68.573300,14.565641,68.124066,-0.042404,0.034374,0.000000,14.344677,80.382093,0.000094,68.361774,79.981906,68.571681,12.586147,68.648398,79.550583,67.966526,79.533962,-0.000520,0.030426,68.291268,16.268325,80.788060,-0.014630,-40.001652,-0.000000,NaN,Inf,84.149144,-2.433741,1.003111,0.292381,0.221172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596717,68.313623,68.782944,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434770,68.574126,14.514475,68.126545,-0.042967,0.034347,0.000000,14.344534,80.403524,0.000025,68.375463,79.927347,68.575706,12.559577,68.634548,79.583688,67.974493,79.555040,-0.000519,0.030436,68.300844,16.260470,80.722817,-0.014888,-40.001180,-0.000001,NaN,Inf,84.180548,-2.381098,1.008296,0.293136,0.220624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598248,68.313908,68.775530,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463839,68.574676,14.442368,68.128197,-0.045195,0.034420,0.000000,14.352098,80.410924,0.000333,68.388956,79.916392,68.590666,12.609880,68.650760,79.533883,68.000976,79.471189,-0.000517,0.030447,68.289962,16.272628,80.817670,-0.014707,-40.000734,-0.000001,NaN,Inf,84.211311,-2.373792,1.005522,0.292260,0.220762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600742,68.316818,68.778723,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471240,68.574676,14.562866,68.128197,-0.045600,0.034395,0.000000,14.350385,80.397934,0.000129,68.403536,80.006132,68.609585,12.619260,68.656384,79.550587,67.991543,79.501472,-0.000518,0.030408,68.298777,16.185259,80.787078,-0.016094,-40.000918,-0.000001,NaN,Inf,84.185760,-2.508381,1.006096,0.292936,0.220705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603870,68.323689,68.777608,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462201,68.574676,14.530647,68.125994,-0.044538,0.034353,0.000000,14.347674,80.365150,0.000093,68.387479,79.976456,68.581677,12.655047,68.654655,79.565315,67.999488,79.466765,-0.000518,0.030378,68.294272,16.237027,80.859910,-0.016124,-40.001049,-0.000001,NaN,Inf,84.112913,-2.429665,1.006332,0.292810,0.220789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600064,68.323624,68.781807,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437655,68.573850,14.502213,68.123239,-0.042359,0.034366,0.000000,14.342108,80.446206,0.000234,68.401950,79.963581,68.603242,12.636920,68.642556,79.559097,68.001590,79.439488,-0.000518,0.030365,68.309593,16.186992,80.797728,-0.016173,-40.001678,-0.000001,NaN,Inf,84.137417,-2.462774,1.004733,0.293164,0.221416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.618723,68.314017,68.796789,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445002,68.573850,14.561682,68.122689,-0.043056,0.034453,0.000000,14.345391,80.466650,0.000307,68.404471,79.952569,68.598081,12.705290,68.666491,79.556186,67.989574,79.480316,-0.000516,0.030318,68.310878,16.261983,80.790568,-0.016428,-40.001521,-0.000001,NaN,Inf,84.203200,-2.484657,1.004472,0.293083,0.220829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621042,68.323821,68.805143,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460693,68.573850,14.476181,68.122689,-0.044624,0.034489,0.000000,14.347674,80.398001,0.000166,68.373333,79.932923,68.587582,12.630414,68.631463,79.550158,67.976091,79.427914,-0.000515,0.030335,68.304087,16.271158,80.824994,-0.016708,-40.000918,-0.000001,NaN,Inf,84.183255,-2.443033,1.008078,0.292525,0.221988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586851,68.311654,68.774633,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473276,68.576602,14.501633,68.124066,-0.044878,0.034450,0.000000,14.351242,80.411212,0.000116,68.391736,79.896369,68.581108,12.649153,68.649929,79.563830,67.968013,79.431155,-0.000515,0.030340,68.296469,16.321000,80.814203,-0.016637,-40.001416,-0.000000,NaN,Inf,84.140681,-2.467553,1.001071,0.293455,0.221888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598248,68.312245,68.770717,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453483,68.573025,14.551328,68.121312,-0.042792,0.034447,0.000000,14.350528,80.340056,0.000552,68.394842,79.948610,68.593597,12.658879,68.656187,79.612173,68.012311,79.553851,-0.000516,0.030350,68.302061,16.297805,80.820342,-0.018553,-40.001705,-0.000000,NaN,Inf,84.109321,-2.457125,1.001959,0.293151,0.221535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599932,68.340123,68.788388,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422378,68.574676,14.473230,68.120210,-0.042435,0.034413,0.000000,14.339682,80.360101,0.000421,68.383239,79.973338,68.578461,12.580010,68.629821,79.564983,67.991891,79.478852,-0.000515,0.030352,68.292093,16.281873,80.767075,-0.018546,-40.001259,0.000000,NaN,Inf,84.131401,-2.504379,0.998813,0.293445,0.221750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598926,68.309596,68.786682,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448542,68.575226,14.535527,68.120210,-0.043893,0.034439,0.000000,14.342965,80.401464,0.000355,68.382957,79.936336,68.590360,12.611839,68.669160,79.553597,67.987864,79.464831,-0.000516,0.030354,68.308764,16.324209,80.842148,-0.017525,-40.001285,-0.000001,NaN,Inf,84.245527,-2.446412,1.003526,0.292829,0.221664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600851,68.305701,68.789722,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477744,68.575226,14.437046,68.120210,-0.045605,0.034465,0.000000,14.350956,80.414522,0.000786,68.398820,79.968043,68.609563,12.647399,68.660934,79.556211,67.992199,79.545954,-0.000515,0.030364,68.305631,16.342211,80.799234,-0.016390,-40.000918,-0.000001,NaN,Inf,84.175022,-2.452552,1.006020,0.293430,0.220329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604263,68.329903,68.789483,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446539,68.575777,14.481156,68.118557,-0.044963,0.034511,0.000000,14.344534,80.418397,0.000545,68.377590,79.850027,68.573256,12.647503,68.632097,79.597215,67.964160,79.461177,-0.000514,0.030365,68.276925,16.250460,80.832459,-0.016434,-40.000865,0.000000,NaN,Inf,84.095838,-2.398081,0.997189,0.292962,0.220969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600370,68.311041,68.762296,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439038,68.574126,14.469129,68.119108,-0.043453,0.034494,0.000000,14.348245,80.419165,0.000335,68.379677,79.898407,68.592219,12.732124,68.661875,79.601415,68.004520,79.444645,-0.000513,0.030347,68.295554,16.321121,80.757690,-0.016562,-40.000918,-0.000000,NaN,Inf,84.181010,-2.431498,1.002396,0.293096,0.221222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611854,68.329597,68.793069,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470254,68.575501,14.483292,68.118833,-0.041896,0.034479,0.000000,14.347531,80.398022,0.000310,68.395908,79.922384,68.582639,12.684430,68.644393,79.491995,67.997167,79.400510,-0.000513,0.030363,68.308504,16.356344,80.878204,-0.016545,-40.000656,-0.000000,NaN,Inf,84.199721,-2.483847,1.002084,0.292830,0.221181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600194,68.327912,68.776579,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448330,68.575501,14.514422,68.118833,-0.043241,0.034430,0.000000,14.346818,80.431467,0.000319,68.383001,80.007113,68.585001,12.641956,68.636779,79.535285,67.996225,79.480437,-0.000512,0.030348,68.286479,16.228622,80.822506,-0.016687,-40.000944,-0.000000,NaN,Inf,84.116410,-2.508513,1.000901,0.292883,0.221232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602973,68.316555,68.779793,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453886,68.574401,14.467405,68.119659,-0.045327,0.034469,0.000000,14.352669,80.462487,0.000006,68.374375,79.889674,68.583339,12.622359,68.645925,79.588889,67.975892,79.458700,-0.000511,0.030339,68.289417,16.296664,80.771251,-0.016684,-40.001023,-0.000001,NaN,Inf,84.175871,-2.449596,1.004574,0.292940,0.221128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592166,68.307408,68.775266,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464359,68.576052,14.478642,68.116905,-0.044623,0.034477,0.000000,14.351242,80.445697,0.000029,68.393366,79.904490,68.583252,12.706573,68.650410,79.586973,67.979635,79.407485,-0.000511,0.030345,68.282801,16.221559,80.839819,-0.016695,-40.001547,-0.000000,NaN,Inf,84.158535,-2.444715,1.000935,0.293220,0.222080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607042,68.342245,68.767371,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460764,68.576327,14.503719,68.117456,-0.043089,0.034542,0.000000,14.344106,80.388713,0.000343,68.394476,79.866817,68.589507,12.628967,68.659577,79.567614,67.971604,79.463850,-0.000511,0.030367,68.303347,16.291548,80.829910,-0.016777,-40.001836,-0.000000,NaN,Inf,84.132943,-2.485919,1.000987,0.292584,0.221193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.608726,68.314411,68.787187,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472491,68.574676,14.440587,68.113875,-0.042133,0.034529,0.000000,14.351670,80.427166,0.000037,68.383091,79.958523,68.555911,12.580415,68.647172,79.606144,67.986751,79.485616,-0.000509,0.030389,68.299801,16.288937,80.792931,-0.018121,-40.001259,-0.000000,NaN,Inf,84.142965,-2.437003,1.002970,0.293083,0.221237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600479,68.314477,68.786532,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434381,68.574676,14.572805,68.113875,-0.043545,0.034475,0.000000,14.350243,80.391090,-0.000012,68.383523,79.910801,68.590382,12.707369,68.646735,79.552563,67.986771,79.553729,-0.000510,0.030365,68.305196,16.253543,80.783999,-0.019469,-40.000656,0.000000,NaN,Inf,84.109522,-2.436368,0.997796,0.293298,0.222212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594223,68.324018,68.775748,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452582,68.576602,14.451758,68.113324,-0.045354,0.034492,0.000000,14.347103,80.432079,0.000277,68.383156,79.872738,68.577937,12.581884,68.647588,79.586257,67.981827,79.447258,-0.000509,0.030354,68.305655,16.241050,80.898007,-0.019616,-40.001180,-0.000001,NaN,Inf,84.212918,-2.387020,1.009590,0.292807,0.221160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603389,68.317387,68.783690,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470958,68.573025,14.560642,68.110845,-0.045205,0.034511,0.000000,14.348530,80.433996,0.000080,68.387132,79.928419,68.572819,12.665527,68.644547,79.575298,67.984168,79.532754,-0.000510,0.030367,68.301367,16.136966,80.792892,-0.019758,-40.001023,0.000000,NaN,Inf,84.165434,-2.459259,0.999943,0.293120,0.221783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609492,68.318503,68.778549,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449242,68.575226,14.460270,68.110845,-0.043697,0.034511,0.000000,14.345533,80.452410,-0.000013,68.398084,79.937442,68.594188,12.628763,68.649710,79.602941,67.986051,79.517025,-0.000510,0.030341,68.295384,16.263438,80.844716,-0.019681,-40.001023,-0.000001,NaN,Inf,84.112026,-2.399615,1.006197,0.293545,0.221107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600108,68.320757,68.792482,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434548,68.574676,14.465566,68.109193,-0.043407,0.034518,0.000000,14.343821,80.401012,0.000284,68.386177,79.963669,68.614331,12.620526,68.645335,79.511427,67.988613,79.482011,-0.000511,0.030319,68.307027,16.292739,80.746740,-0.019577,-40.001285,-0.000000,NaN,Inf,84.173121,-2.412900,1.000763,0.292302,0.221010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607786,68.318044,68.793794,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450089,68.574676,14.522730,68.109193,-0.045228,0.034466,0.000000,14.349101,80.410215,0.000085,68.365232,79.924766,68.569429,12.644729,68.643235,79.607486,67.978742,79.461336,-0.000509,0.030315,68.303829,16.370713,80.823973,-0.019468,-40.001233,-0.000001,NaN,Inf,84.226443,-2.448790,1.008154,0.293143,0.221182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600283,68.303470,68.785594,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.488981,68.575777,14.453128,68.108642,-0.046206,0.034544,0.000000,14.351670,80.401997,-0.000007,68.360103,79.914340,68.579271,12.660347,68.630216,79.574363,67.980230,79.505205,-0.000509,0.030291,68.279257,16.311418,80.807452,-0.019741,-40.001206,-0.000001,NaN,Inf,84.170274,-2.445964,1.005027,0.292959,0.221228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.584358,68.301260,68.766718,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469946,68.575777,14.550342,68.106989,-0.045189,0.034573,0.000000,14.346960,80.373916,0.000242,68.379421,79.970870,68.582246,12.688753,68.640675,79.582203,67.983887,79.449238,-0.000509,0.030297,68.284548,16.208581,80.891665,-0.019497,-40.001075,0.000000,NaN,Inf,84.065952,-2.415646,0.997526,0.294615,0.221639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583177,68.314631,68.781592,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430915,68.573575,14.504439,68.103409,-0.043360,0.034576,0.000000,14.347531,80.327417,0.000408,68.388548,80.030405,68.580672,12.658003,68.648245,79.460051,67.994743,79.533714,-0.000510,0.030304,68.297410,16.230156,80.850793,-0.018214,-40.001600,-0.000001,NaN,Inf,84.117522,-2.459882,1.005556,0.293036,0.221212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590330,68.310977,68.765014,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440918,68.573575,14.538893,68.103409,-0.043863,0.034586,0.000000,14.345961,80.343171,-0.000012,68.357193,79.883454,68.581087,12.577154,68.642425,79.547467,67.961912,79.442525,-0.000509,0.030309,68.279238,16.265999,80.807944,-0.017422,-40.000865,-0.000001,NaN,Inf,84.221229,-2.409495,1.005095,0.293121,0.222119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590330,68.302661,68.767530,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476606,68.573850,14.571511,68.102858,-0.045428,0.034530,0.000000,14.350671,80.337911,-0.000066,68.386658,79.913016,68.587080,12.588062,68.641354,79.579068,67.965809,79.435644,-0.000509,0.030324,68.286834,16.269396,80.873838,-0.017670,-40.001364,-0.000001,NaN,Inf,84.194067,-2.442776,1.006785,0.292890,0.221264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.550603,68.303252,68.772670,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.482825,68.575226,14.485676,68.100655,-0.046979,0.034512,0.000000,14.346104,80.370281,0.000224,68.380706,79.967090,68.584696,12.640264,68.658507,79.559507,67.983517,79.492783,-0.000509,0.030326,68.303201,16.326364,80.836803,-0.017615,-40.000918,-0.000001,NaN,Inf,84.097544,-2.451665,1.006556,0.293722,0.222006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.552375,68.329555,68.783301,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464060,68.574401,14.563021,68.097900,-0.045241,0.034466,0.000000,14.347959,80.371319,-0.000309,68.368668,79.947990,68.591761,12.644892,68.646868,79.605530,67.977213,79.522879,-0.000510,0.030324,68.297347,16.317718,80.817611,-0.017374,-40.001469,-0.000000,NaN,Inf,84.082072,-2.427937,1.000197,0.292969,0.221967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.559858,68.309599,68.791961,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435391,68.574126,14.513645,68.095146,-0.043297,0.034438,0.000000,14.346532,80.408790,-0.000364,68.394937,79.967680,68.591739,12.617691,68.652666,79.597747,67.986624,79.506270,-0.000510,0.030342,68.291404,16.342545,80.831031,-0.017535,-40.000839,-0.000001,NaN,Inf,84.130941,-2.414850,1.006842,0.293136,0.221513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569811,68.309992,68.808013,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443965,68.574126,14.547899,68.095146,-0.043753,0.034437,0.000000,14.347959,80.454346,-0.000089,68.393004,79.925249,68.588196,12.673928,68.653278,79.542620,67.989251,79.521899,-0.000509,0.030397,68.309316,16.257824,80.829847,-0.017953,-40.000656,-0.000001,NaN,Inf,84.209624,-2.421268,1.005421,0.293143,0.222006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571255,68.324326,68.795679,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464951,68.575226,14.546355,68.095422,-0.045366,0.034410,0.000000,14.349244,80.469195,-0.000192,68.378795,79.918574,68.593183,12.573422,68.650784,79.544719,67.990325,79.416751,-0.000510,0.030403,68.302527,16.306203,80.803558,-0.017897,-40.001233,-0.000001,NaN,Inf,84.186345,-2.412566,1.007196,0.292656,0.221697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.578321,68.320584,68.779715,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466044,68.572750,14.502057,68.093218,-0.047034,0.034396,0.000000,14.344534,80.346484,-0.000407,68.399631,79.985012,68.604600,12.676865,68.662621,79.550604,67.997174,79.420040,-0.000510,0.030414,68.298587,16.249968,80.842575,-0.015473,-40.001128,-0.000001,NaN,Inf,84.130512,-2.489886,1.005628,0.293669,0.221570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583506,68.330344,68.799441,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469334,68.575226,14.535363,68.091566,-0.045570,0.034384,0.000000,14.347103,80.428647,-0.000282,68.371211,79.962890,68.562453,12.679434,68.622538,79.654219,67.986428,79.462440,-0.000512,0.030437,68.287488,16.306195,80.814633,-0.015242,-40.000970,-0.000000,NaN,Inf,84.125070,-2.494350,1.002489,0.292810,0.221084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.561717,68.282354,68.770419,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442767,68.575226,14.459794,68.091566,-0.043777,0.034327,0.000000,14.346532,80.437392,-0.000091,68.359585,79.975964,68.583691,12.598116,68.647108,79.560099,67.970560,79.431016,-0.000513,0.030410,68.279153,16.253115,80.760220,-0.015237,-40.000970,-0.000001,NaN,Inf,84.118628,-2.452849,1.004563,0.293437,0.221863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.559267,68.296119,68.770353,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441949,68.574951,14.517671,68.090189,-0.043296,0.034385,0.000000,14.344534,80.405158,-0.000372,68.386899,79.948626,68.578879,12.588777,68.656014,79.518497,67.998904,79.471135,-0.000514,0.030433,68.292450,16.242092,80.903433,-0.015276,-40.001285,-0.000000,NaN,Inf,84.190696,-2.459772,1.001179,0.292566,0.220647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579393,68.307936,68.779145,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465300,68.573850,14.572679,68.089087,-0.045632,0.034314,0.000000,14.346675,80.444562,-0.000260,68.395046,79.921853,68.592856,12.594506,68.683297,79.582569,68.006279,79.505597,-0.000514,0.030428,68.310535,16.313315,80.816326,-0.015517,-40.000682,-0.000001,NaN,Inf,84.192642,-2.459019,1.005243,0.293573,0.222090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591294,68.338134,68.799812,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999784,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476718,68.575226,14.450586,68.086057,-0.046018,0.034340,0.000000,14.343964,80.351634,-0.000079,68.385116,79.999061,68.576123,12.576298,68.637044,79.597949,67.967167,79.478726,-0.000514,0.030442,68.285703,16.277621,80.855057,-0.015508,-40.001233,-0.000000,NaN,Inf,84.136138,-2.440421,1.000190,0.292963,0.220608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.557517,68.306010,68.753665,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454497,68.577428,14.548228,68.087434,-0.044500,0.034351,0.000000,14.347674,80.379042,-0.000342,68.400153,79.956801,68.589115,12.629599,68.643389,79.496864,68.005185,79.482110,-0.000513,0.030421,68.309861,16.234729,80.774251,-0.016354,-40.000734,0.000000,NaN,Inf,84.098617,-2.421778,0.998195,0.293715,0.221316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571759,68.326908,68.777112,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442690,68.577428,14.459528,68.087434,-0.042820,0.034345,0.000000,14.346390,80.422376,-0.000404,68.359129,79.978258,68.579907,12.687040,68.635009,79.561097,67.956792,79.444096,-0.000513,0.030409,68.268358,16.293831,80.872167,-0.017489,-40.000761,-0.000001,NaN,Inf,84.161065,-2.457343,1.006485,0.293161,0.221093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.562549,68.306470,68.764491,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445837,68.574951,14.509994,68.087159,-0.043273,0.034377,0.000000,14.351242,80.409414,0.000043,68.406061,79.973202,68.586622,12.578193,68.637569,79.484948,67.956660,79.431808,-0.000514,0.030403,68.293037,16.305083,80.854177,-0.017517,-40.001678,-0.000000,NaN,Inf,84.193108,-2.436517,1.001166,0.292621,0.221018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565109,68.302378,68.765606,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455841,68.575501,14.460018,68.089913,-0.045254,0.034407,0.000000,14.342822,80.433682,-0.000041,68.374122,79.893634,68.584348,12.603051,68.655248,79.524770,67.984787,79.518721,-0.000514,0.030404,68.317695,16.240871,80.756836,-0.017531,-40.001049,-0.000001,NaN,Inf,84.182089,-2.445298,1.004441,0.292719,0.221497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.553689,68.299686,68.789140,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476481,68.574401,14.443980,68.091290,-0.046213,0.034467,0.000000,14.349529,80.465885,-0.000120,68.368449,80.013236,68.579426,12.661143,68.641180,79.585912,67.979072,79.530815,-0.000515,0.030386,68.299195,16.285156,80.813143,-0.017792,-40.001180,-0.000000,NaN,Inf,84.155494,-2.410406,1.000289,0.293417,0.221057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.568718,68.303910,68.773873,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465705,68.574401,14.574330,68.091290,-0.045217,0.034516,0.000000,14.344392,80.390469,0.000164,68.386636,79.890818,68.581154,12.624685,68.626695,79.592509,67.976599,79.436548,-0.000515,0.030392,68.297150,16.236862,80.805885,-0.017511,-40.000787,0.000000,NaN,Inf,84.098434,-2.395925,0.997755,0.292862,0.221237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565043,68.315617,68.760182,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432903,68.574126,14.449060,68.089913,-0.042989,0.034453,0.000000,14.349815,80.476304,0.000193,68.378295,79.877561,68.589006,12.621462,68.634966,79.536326,67.964038,79.508736,-0.000516,0.030384,68.305748,16.185837,80.713576,-0.015227,-40.000420,-0.000001,NaN,Inf,84.127641,-2.461800,1.007509,0.294020,0.221215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576222,68.311000,68.765498,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
