OSU 80 Ton Compressor Load Stand
14.452891,68.574401,14.460722,68.089087,-0.044780,0.034479,0.000000,14.345248,80.353899,-0.000148,68.372775,79.922213,68.570481,12.604009,68.621422,79.557510,67.973864,79.452096,-0.000517,0.030390,68.290295,16.248713,80.724509,-0.015231,-40.000656,-0.000000,NaN,Inf,84.222583,-2.398549,1.001120,0.293789,0.221723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.560187,68.293297,68.760773,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468885,68.573575,14.495578,68.090464,-0.046402,0.034473,0.000000,14.349244,80.395648,-0.000170,68.368515,79.863345,68.600883,12.688752,68.652251,79.584812,67.979138,79.533468,-0.000517,0.030394,68.296780,16.268954,80.771253,-0.015518,-40.000472,-0.000000,NaN,Inf,84.162396,-2.447788,1.000542,0.293510,0.221541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565656,68.309162,68.795547,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470173,68.574951,14.446638,68.090189,-0.046931,0.034435,0.000000,14.346532,80.382477,-0.000021,68.370752,79.941528,68.564488,12.663203,68.633719,79.613718,67.957687,79.550835,-0.000516,0.030387,68.280413,16.257873,80.874594,-0.015351,-40.001364,-0.000000,NaN,Inf,84.118196,-2.394069,1.001845,0.293328,0.221989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.537982,68.293953,68.774944,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451543,68.574951,14.540700,68.090189,-0.045426,0.034445,0.000000,14.349244,80.363288,-0.000427,68.380245,79.967468,68.583145,12.568691,68.651135,79.616756,67.983468,79.503758,-0.000516,0.030415,68.294469,16.285527,80.818895,-0.015201,-40.001731,0.000000,NaN,Inf,84.116079,-2.360034,0.998374,0.293936,0.221879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.568697,68.312204,68.769124,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434340,68.573850,14.466521,68.089638,-0.043650,0.034472,0.000000,14.353382,80.437051,-0.000459,68.380029,80.001332,68.577655,12.661734,68.644397,79.597914,67.988241,79.507407,-0.000517,0.030424,68.304590,16.277030,80.679290,-0.015425,-40.001154,-0.000001,NaN,Inf,84.166604,-2.419932,1.006169,0.293161,0.221215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.557387,68.315443,68.792176,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465848,68.574401,14.558334,68.088812,-0.044458,0.034491,0.000000,14.346960,80.415593,-0.000180,68.377989,79.882828,68.592594,12.591366,68.662250,79.569653,67.974542,79.490211,-0.000517,0.030452,68.315365,16.279141,80.756895,-0.015365,-40.001416,-0.000000,NaN,Inf,84.212202,-2.422060,1.002229,0.293580,0.222199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581057,68.321657,68.775579,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468783,68.574676,14.509721,68.093769,-0.046757,0.034473,0.000000,14.348387,80.416202,-0.000370,68.368773,79.899362,68.573215,12.648909,68.638708,79.538974,67.987715,79.480375,-0.000518,0.030495,68.294970,16.296485,80.768112,-0.015148,-40.001154,-0.000001,NaN,Inf,84.127254,-2.420827,1.006393,0.293268,0.221530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.564584,68.313911,68.782924,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447328,68.573025,14.485419,68.091841,-0.047010,0.034457,0.000000,14.352240,80.428881,-0.000398,68.394541,80.046973,68.592091,12.675110,68.649276,79.563851,67.989136,79.466271,-0.000518,0.030522,68.297624,16.271622,80.717470,-0.015006,-40.001364,-0.000000,NaN,Inf,84.137759,-2.428551,1.002831,0.293638,0.221335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580554,68.311591,68.780605,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449671,68.573025,14.552294,68.091841,-0.045225,0.034478,0.000000,14.345961,80.453165,-0.000126,68.372486,79.964835,68.583145,12.643873,68.647810,79.540948,67.978148,79.417549,-0.000518,0.030537,68.297862,16.226289,80.839271,-0.015407,-40.001259,-0.000000,NaN,Inf,84.176116,-2.452780,1.002637,0.293274,0.221899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595713,68.318025,68.766716,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468100,68.576052,14.519186,68.092392,-0.043703,0.034402,0.000000,14.344820,80.404299,-0.000196,68.399583,79.985135,68.593315,12.607496,68.661725,79.530517,67.986729,79.461462,-0.000518,0.030532,68.307222,16.315234,80.738765,-0.016692,-40.000813,-0.000001,NaN,Inf,84.169759,-2.477129,1.007102,0.293522,0.221819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599235,68.306164,68.786095,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473845,68.576052,14.546874,68.092667,-0.044599,0.034406,0.000000,14.344106,80.416498,-0.000351,68.392671,79.947873,68.615143,12.656373,68.658202,79.580653,67.984342,79.456994,-0.000519,0.030551,68.315185,16.322561,80.761547,-0.018244,-40.000892,-0.000001,NaN,Inf,84.122800,-2.453859,1.003531,0.293477,0.221834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627716,68.310956,68.797837,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431588,68.574676,14.515891,68.091015,-0.046399,0.034392,0.000000,14.344106,80.362890,-0.000240,68.376158,79.889071,68.565385,12.637124,68.645009,79.613900,67.971450,79.491438,-0.000519,0.030557,68.304848,16.244945,80.817184,-0.019291,-40.001259,-0.000001,NaN,Inf,84.107230,-2.454712,1.005046,0.293355,0.221840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592082,68.315223,68.766672,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436768,68.574676,14.505587,68.091015,-0.046482,0.034371,0.000000,14.351384,80.483594,0.000182,68.390520,79.944268,68.593141,12.544731,68.657808,79.603250,67.985917,79.436032,-0.000520,0.030553,68.296491,16.256982,80.749572,-0.020358,-40.000708,-0.000001,NaN,Inf,84.220503,-2.416845,1.005842,0.294027,0.222614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.608620,68.313473,68.782790,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450263,68.575226,14.570919,68.093769,-0.044443,0.034352,0.000000,14.346390,80.414368,-0.000127,68.380155,79.891029,68.585814,12.618853,68.640502,79.590922,67.985041,79.419120,-0.000522,0.030588,68.289417,16.212441,80.760077,-0.020402,-40.000603,-0.000001,NaN,Inf,84.206434,-2.471492,1.004767,0.293387,0.222827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583835,68.296164,68.768618,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473536,68.572750,14.536647,68.090739,-0.044018,0.034346,0.000000,14.348387,80.399695,-0.000025,68.387955,79.993089,68.600424,12.608617,68.639736,79.567332,67.979175,79.484129,-0.000523,0.030592,68.283998,16.314207,80.817386,-0.020414,-40.000184,-0.000001,NaN,Inf,84.183909,-2.486508,1.008353,0.293106,0.221375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610501,68.310781,68.798077,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474157,68.574676,14.530227,68.095146,-0.045954,0.034416,0.000000,14.345533,80.491798,0.000418,68.391714,79.924285,68.571422,12.657800,68.660609,79.509065,67.985873,79.424141,-0.000524,0.030584,68.312159,16.374529,80.838843,-0.020431,-40.001495,-0.000001,NaN,Inf,84.104763,-2.429870,1.004360,0.292449,0.221673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604770,68.322510,68.797705,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441473,68.575777,14.555030,68.094871,-0.047343,0.034402,0.000000,14.347959,80.423129,0.000031,68.368964,79.919889,68.568315,12.654190,68.629234,79.535938,67.964204,79.429342,-0.000526,0.030577,68.273660,16.282109,80.868516,-0.020292,-40.001495,-0.000001,NaN,Inf,84.105006,-2.480074,1.003874,0.293087,0.221695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581297,68.294872,68.774807,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436305,68.575777,14.479839,68.094871,-0.046667,0.034378,0.000000,14.345676,80.457783,-0.000139,68.373268,79.848082,68.568009,12.652722,68.642230,79.635353,67.970203,79.431792,-0.000527,0.030570,68.290789,16.331679,80.749248,-0.020149,-40.001547,-0.000001,NaN,Inf,84.194760,-2.454632,1.007863,0.294115,0.222227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583900,68.307870,68.772074,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455512,68.576052,14.545341,68.092943,-0.045000,0.034412,0.000000,14.347246,80.434837,0.000019,68.365183,79.993084,68.577611,12.615305,68.638948,79.551033,67.977446,79.469438,-0.000527,0.030607,68.284346,16.372139,80.835334,-0.020181,-40.001495,-0.000000,NaN,Inf,84.208793,-2.458852,1.003016,0.293481,0.221257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595998,68.315399,68.769339,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470569,68.575777,14.442271,68.093218,-0.043328,0.034460,0.000000,14.346960,80.458577,-0.000085,68.381699,79.897448,68.603048,12.607353,68.654417,79.582692,67.975369,79.391124,-0.000527,0.030625,68.300061,16.255840,80.856585,-0.022588,-40.001154,-0.000001,NaN,Inf,84.156937,-2.438793,1.006214,0.293236,0.221404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598994,68.312991,68.784716,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469003,68.573850,14.467746,68.092667,-0.045457,0.034399,0.000000,14.346247,80.354080,-0.000394,68.411270,79.864084,68.602676,12.617569,68.657786,79.523306,67.993512,79.537817,-0.000526,0.030625,68.305697,16.309277,80.770540,-0.022434,-40.001338,0.000000,NaN,Inf,84.115834,-2.493526,0.998045,0.293020,0.221257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610260,68.325092,68.802015,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442283,68.574951,14.556725,68.095146,-0.047504,0.034425,0.000000,14.353097,80.424671,-0.000276,68.392759,79.964986,68.595262,12.638447,68.664088,79.523800,67.985677,79.349104,-0.000524,0.030627,68.293771,16.307102,80.817690,-0.022279,-40.000446,0.000000,NaN,Inf,84.118152,-2.405291,0.999913,0.293484,0.221550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621548,68.305201,68.799588,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434242,68.574951,14.471537,68.095146,-0.046641,0.034414,0.000000,14.346104,80.398883,-0.000075,68.365229,79.998765,68.567462,12.697032,68.630043,79.573524,67.953788,79.516779,-0.000524,0.030619,68.262063,16.337851,80.800582,-0.019926,-40.001521,-0.000001,NaN,Inf,84.144457,-2.468392,1.004483,0.293310,0.221801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589588,68.299424,68.773125,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467867,68.575501,14.485527,68.093769,-0.044908,0.034464,0.000000,14.351242,80.426248,-0.000389,68.374965,79.918298,68.595262,12.701843,68.655358,79.498965,67.970665,79.472944,-0.000524,0.030654,68.291249,16.359726,80.754650,-0.020072,-40.001023,-0.000000,NaN,Inf,84.213571,-2.380814,1.002584,0.293561,0.221938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607832,68.321832,68.782924,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471591,68.574676,14.505063,68.093494,-0.043399,0.034529,0.000000,14.345819,80.410855,-0.000389,68.364253,79.954459,68.603157,12.643078,68.657021,79.612353,67.982747,79.459196,-0.000524,0.030644,68.275558,16.302450,80.823628,-0.020469,-40.000918,-0.000000,NaN,Inf,84.122881,-2.429468,1.001221,0.293109,0.221618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600351,68.296470,68.777960,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460751,68.575226,14.451018,68.094320,-0.045494,0.034546,0.000000,14.343535,80.395987,-0.000107,68.384611,79.965983,68.583932,12.583700,68.644024,79.534285,67.982876,79.497397,-0.000524,0.030655,68.288505,16.239780,80.786102,-0.020352,-40.001626,-0.000000,NaN,Inf,84.111963,-2.451520,1.002313,0.293396,0.221319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.601072,68.346668,68.776843,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468089,68.575226,14.560075,68.094320,-0.047031,0.034532,0.000000,14.347103,80.438617,-0.000341,68.358714,79.934951,68.589772,12.702924,68.623676,79.576152,67.983821,79.483824,-0.000525,0.030672,68.274971,16.274033,80.852160,-0.017859,-40.000839,0.000000,NaN,Inf,84.141900,-2.423952,0.999327,0.293747,0.221459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603588,68.289729,68.769060,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439651,68.574676,14.507840,68.097074,-0.047232,0.034441,0.000000,14.343678,80.406590,-0.000396,68.384048,79.914633,68.581242,12.586616,68.662949,79.494824,67.989378,79.426367,-0.000525,0.030687,68.315231,16.251901,80.849224,-0.017838,-40.000839,-0.000001,NaN,Inf,84.122005,-2.434737,1.006358,0.293723,0.221461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606694,68.314457,68.779185,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446144,68.576602,14.537923,68.097074,-0.045364,0.034427,0.000000,14.351384,80.359871,-0.000098,68.366623,79.995923,68.579908,12.614876,68.639583,79.573751,67.964341,79.432114,-0.000525,0.030715,68.268007,16.265023,80.906204,-0.017843,-40.000787,-0.000001,NaN,Inf,84.198608,-2.481964,1.004722,0.293751,0.221313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589566,68.295660,68.770373,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478920,68.574951,14.582408,68.097900,-0.043322,0.034399,0.000000,14.347674,80.358613,-0.000317,68.358908,79.973370,68.569693,12.662714,68.624376,79.539727,67.972372,79.468724,-0.000525,0.030736,68.287158,16.221930,80.852404,-0.017854,-40.000813,-0.000001,NaN,Inf,84.182907,-2.452758,1.006353,0.293387,0.221955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588910,68.296666,68.755127,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466702,68.576602,14.535681,68.097350,-0.045474,0.034339,0.000000,14.344963,80.387281,-0.000387,68.370861,79.922090,68.572186,12.612859,68.644746,79.516969,67.978591,79.454259,-0.000525,0.030755,68.278455,16.332443,80.863724,-0.018879,-40.001442,-0.000001,NaN,Inf,84.095082,-2.447745,1.007148,0.294108,0.221184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.572284,68.299992,68.765080,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437840,68.576602,14.504250,68.097350,-0.047043,0.034319,0.000000,14.344392,80.481668,-0.000110,68.400020,79.930291,68.588044,12.611472,68.653957,79.487225,67.989664,79.436385,-0.000524,0.030760,68.310968,16.285762,80.812738,-0.019896,-40.001652,-0.000001,NaN,Inf,84.127141,-2.450945,1.004768,0.293565,0.220805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589806,68.321262,68.788197,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438484,68.574676,14.537115,68.100104,-0.045944,0.034283,0.000000,14.349101,80.460390,0.000032,68.370079,79.987467,68.590712,12.638693,68.659536,79.523552,67.994021,79.453990,-0.000525,0.030767,68.272296,16.295558,80.824789,-0.019932,-40.001285,-0.000001,NaN,Inf,84.205450,-2.474984,1.004600,0.293915,0.220888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.558392,68.310211,68.755567,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450039,68.574676,14.496623,68.104235,-0.044432,0.034258,0.000000,14.345248,80.412573,-0.000112,68.408623,79.957949,68.610790,12.633209,68.658420,79.532249,68.001242,79.505149,-0.000525,0.030776,68.298911,16.321898,80.973163,-0.019922,-40.000525,-0.000001,NaN,Inf,84.201774,-2.466571,1.006831,0.292270,0.221610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603413,68.317411,68.797688,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462311,68.573300,14.602132,68.106163,-0.044087,0.034267,0.000000,14.345391,80.364665,0.000017,68.393980,79.892142,68.590821,12.569569,68.633040,79.566780,67.981086,79.478684,-0.000527,0.030780,68.292927,16.340583,80.815042,-0.017967,-40.001941,-0.000000,NaN,Inf,84.170411,-2.436698,1.003224,0.293097,0.221740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590090,68.300342,68.766743,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476562,68.573300,14.447806,68.106163,-0.046166,0.034306,0.000000,14.350528,80.463452,0.000431,68.367580,79.953808,68.576801,12.593629,68.649778,79.533291,68.012296,79.411342,-0.000529,0.030790,68.297911,16.232825,80.931453,-0.018086,-40.000918,-0.000001,NaN,Inf,84.135744,-2.435728,1.009668,0.293503,0.221856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591446,68.322072,68.785880,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469344,68.577152,14.494103,68.110295,-0.047692,0.034299,0.000000,14.349244,80.494855,-0.000088,68.367189,79.939691,68.567199,12.642914,68.625207,79.554661,67.976555,79.465233,-0.000528,0.030825,68.278912,16.370527,80.861969,-0.015587,-40.000970,0.000000,NaN,Inf,84.097114,-2.515781,0.998014,0.293516,0.221461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579349,68.294171,68.780500,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451429,68.574401,14.545602,68.111396,-0.045568,0.034296,0.000000,14.348245,80.436489,-0.000108,68.377182,79.988073,68.583778,12.632127,68.652600,79.582020,67.985790,79.514839,-0.000527,0.030813,68.288921,16.250397,80.809901,-0.015207,-40.001678,-0.000000,NaN,Inf,84.133296,-2.444366,1.001712,0.293296,0.221197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585956,68.314084,68.771028,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
