OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
2:48:28 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.453574,68.574401,14.440192,68.143621,-0.043509,0.034450,0.000000,14.348816,80.421697,0.000085,68.380697,79.952745,68.574744,12.629762,68.653540,79.590740,67.971032,79.462030,-0.000522,0.030289,68.287479,16.312174,80.861541,-0.017444,-40.001416,-0.000000,NaN,Inf,84.171297,-2.450449,1.000182,0.292850,0.220512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591052,68.312114,68.773734,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433599,68.575226,14.475272,68.143896,-0.046058,0.034431,0.000000,14.349101,80.423453,0.000133,68.360814,79.980320,68.570786,12.660878,68.631289,79.565438,67.978451,79.491699,-0.000522,0.030299,68.285346,16.299168,80.860194,-0.016148,-40.000839,-0.000001,NaN,Inf,84.083314,-2.397394,1.004334,0.293384,0.220013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577533,68.314806,68.760786,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469789,68.576602,14.512163,68.147752,-0.046704,0.034514,0.000000,14.343821,80.423730,0.000102,68.379067,79.925496,68.600728,12.578113,68.657916,79.575641,68.003906,79.555796,-0.000522,0.030306,68.320167,16.369699,80.799604,-0.014983,-40.000393,-0.000000,NaN,Inf,84.215590,-2.423658,1.002887,0.292998,0.221052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625768,68.319817,68.804921,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468349,68.574676,14.430798,68.148028,-0.046952,0.034508,0.000000,14.346675,80.340616,-0.000102,68.370397,79.939071,68.567767,12.614245,68.633674,79.504340,67.986025,79.440464,-0.000520,0.030309,68.288741,16.337273,80.736705,-0.013813,-40.001259,-0.000000,NaN,Inf,84.118771,-2.402658,1.002928,0.291753,0.220554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589893,68.295155,68.772094,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453082,68.575226,14.511904,68.152435,-0.044286,0.034457,0.000000,14.346390,80.400803,-0.000110,68.369528,79.954705,68.585483,12.646748,68.626453,79.531435,67.981406,79.474622,-0.000519,0.030281,68.288697,16.284806,80.830236,-0.014039,-40.001206,0.000000,NaN,Inf,84.120749,-2.468385,0.997405,0.291699,0.220222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599715,68.307891,68.773712,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443779,68.575226,14.451192,68.152435,-0.043063,0.034435,0.000000,14.345676,80.391917,-0.000085,68.370526,79.935798,68.564836,12.612756,68.623674,79.560057,67.991145,79.478153,-0.000519,0.030272,68.291351,16.291477,80.746474,-0.014174,-40.001469,-0.000001,NaN,Inf,84.162703,-2.438995,1.004070,0.291892,0.220428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600262,68.304696,68.775132,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462082,68.576052,14.416571,68.150231,-0.045433,0.034426,0.000000,14.347817,80.390135,-0.000021,68.366160,79.974975,68.565317,12.663509,68.651177,79.600824,67.963458,79.498903,-0.000518,0.030281,68.289045,16.297884,80.769825,-0.014155,-40.001285,-0.000000,NaN,Inf,84.187950,-2.446172,1.000513,0.292169,0.220714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579546,68.297278,68.749128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469140,68.576602,14.508742,68.152159,-0.046739,0.034407,0.000000,14.347531,80.340655,-0.000155,68.382889,79.845064,68.598147,12.664855,68.636212,79.484661,67.977399,79.508249,-0.000518,0.030281,68.302494,16.237704,80.792056,-0.013830,-40.001049,0.000000,NaN,Inf,84.139119,-2.403443,0.996853,0.294094,0.223086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594924,68.312246,68.779265,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452845,68.575777,14.451479,68.154638,-0.047146,0.034344,0.000000,14.349529,80.379917,-0.000150,68.372024,79.909763,68.578572,12.564246,68.650302,79.500186,67.987664,79.585011,-0.000518,0.030296,68.299468,16.202289,80.914139,-0.013770,-40.001416,-0.000000,NaN,Inf,84.120533,-2.410609,1.002737,0.294560,0.223345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594049,68.305134,68.777056,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432313,68.574676,14.434216,68.154913,-0.044345,0.034387,0.000000,14.347389,80.337571,-0.000092,68.384473,79.929551,68.588261,12.692770,68.646692,79.551502,67.985232,79.494067,-0.000518,0.030305,68.293742,16.257417,80.794850,-0.013943,-40.000420,0.000000,NaN,Inf,84.163898,-2.365251,0.999906,0.294769,0.223828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605818,68.306928,68.769224,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443006,68.574676,14.528941,68.154913,-0.043001,0.034385,0.000000,14.348673,80.346210,-0.000217,68.391838,79.950003,68.587080,12.661102,68.655487,79.501285,68.008869,79.543018,-0.000517,0.030319,68.303600,16.250332,80.829093,-0.014031,-40.000918,-0.000000,NaN,Inf,84.218534,-2.428721,1.000132,0.294479,0.223357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.608793,68.311567,68.781624,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472782,68.576052,14.485198,68.156015,-0.045364,0.034385,0.000000,14.343535,80.415109,-0.000162,68.378649,79.921962,68.602324,12.653355,68.659929,79.583341,67.993089,79.503600,-0.000518,0.030332,68.313133,16.251595,80.822813,-0.013803,-40.001285,-0.000001,NaN,Inf,84.189498,-2.416879,1.005950,0.295969,0.223403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615727,68.322662,68.779984,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436978,68.574401,14.540281,68.157668,-0.046613,0.034418,0.000000,14.347103,80.370627,0.000074,68.393621,79.867864,68.580497,12.675030,68.663451,79.538504,67.992368,79.487579,-0.000517,0.030382,68.301664,16.269767,80.676764,-0.011947,-40.000262,-0.000000,NaN,Inf,84.110110,-2.429668,1.000858,0.295101,0.223185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625068,68.310801,68.791314,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443861,68.577428,14.560933,68.158494,-0.046152,0.034436,0.000000,14.351527,80.418852,-0.000152,68.367850,79.901690,68.585593,12.653680,68.637787,79.577643,67.983043,79.541791,-0.000517,0.030345,68.299835,16.235629,80.812368,-0.011170,-40.001128,-0.000001,NaN,Inf,84.205588,-2.440560,1.007155,0.292525,0.220650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607305,68.309663,68.775347,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450399,68.577428,14.453960,68.158494,-0.043420,0.034459,0.000000,14.345248,80.385605,-0.000202,68.394228,79.937644,68.599109,12.600257,68.672925,79.560933,68.022920,79.543347,-0.000517,0.030336,68.325841,16.196695,80.854220,-0.012611,-40.001101,-0.000001,NaN,Inf,84.189930,-2.391941,1.008105,0.292655,0.220340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605446,68.321940,68.785692,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438116,68.575226,14.534943,68.157668,-0.042592,0.034487,0.000000,14.344963,80.422420,0.000046,68.370174,79.956527,68.573388,12.690017,68.640544,79.571730,67.965007,79.471889,-0.000517,0.030318,68.303403,16.280918,80.841045,-0.013109,-40.000446,-0.000000,NaN,Inf,84.172183,-2.430692,1.000246,0.293046,0.221072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602580,68.305352,68.768129,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443932,68.576877,14.545260,68.158219,-0.045387,0.034487,0.000000,14.343107,80.389675,-0.000064,68.387210,79.992519,68.597010,12.639061,68.665836,79.554718,67.992148,79.498275,-0.000517,0.030327,68.301859,16.316640,80.795464,-0.010877,-40.000551,-0.000001,NaN,Inf,84.190540,-2.445655,1.006704,0.292421,0.220776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.618308,68.325244,68.796080,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466814,68.574951,14.461434,68.157668,-0.046712,0.034456,0.000000,14.350385,80.379139,-0.000181,68.406829,80.004995,68.583362,12.592344,68.645532,79.541135,68.000266,79.525631,-0.000517,0.030326,68.305383,16.331466,80.810573,-0.010723,-40.001810,-0.000001,NaN,Inf,84.189187,-2.432588,1.007015,0.292767,0.220952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595515,68.308263,68.785494,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704109,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472358,68.574126,14.575222,68.157668,-0.046209,0.034431,0.000000,14.346390,80.441008,-0.000030,68.395661,80.014482,68.588983,12.628804,68.655312,79.536976,67.996086,79.547427,-0.000516,0.030302,68.306188,16.332557,80.925683,-0.010643,-40.001442,0.000000,NaN,Inf,84.125186,-2.420876,0.999628,0.292779,0.220798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.608202,68.305155,68.787549,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461571,68.574126,14.473083,68.157668,-0.043579,0.034420,0.000000,14.348387,80.427970,0.000098,68.370456,79.897088,68.561971,12.609758,68.635358,79.518601,67.984420,79.497515,-0.000516,0.030315,68.287146,16.256283,80.841044,-0.010699,-40.001180,-0.000001,NaN,Inf,84.109332,-2.400900,1.007108,0.292641,0.220876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589499,68.315134,68.784619,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431125,68.574126,14.491429,68.155740,-0.043941,0.034480,0.000000,14.343250,80.415641,-0.000123,68.354248,79.998022,68.566608,12.635289,68.631267,79.517701,67.975579,79.499723,-0.000517,0.030311,68.290760,16.284128,80.721043,-0.010625,-40.001993,-0.000000,NaN,Inf,84.138577,-2.425411,1.000796,0.293141,0.221002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577927,68.285680,68.765396,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422409,68.575777,14.432811,68.152159,-0.046456,0.034485,0.000000,14.341680,80.385633,-0.000068,68.363634,79.919782,68.587124,12.613328,68.642228,79.507657,67.976717,79.502724,-0.000518,0.030302,68.296440,16.286660,80.796321,-0.010485,-40.000603,-0.000001,NaN,Inf,84.221209,-2.414968,1.004179,0.293238,0.220305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576833,68.307453,68.776506,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459850,68.575226,14.418266,68.148854,-0.046925,0.034457,0.000000,14.344963,80.413431,-0.000003,68.386297,80.029299,68.611182,12.653640,68.658813,79.540112,67.999961,79.490825,-0.000519,0.030287,68.295569,16.344750,80.800419,-0.010832,-40.000341,-0.000000,NaN,Inf,84.246543,-2.413931,1.000721,0.292856,0.221159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600896,68.323209,68.798901,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471853,68.575226,14.514808,68.148854,-0.047069,0.034495,0.000000,14.343393,80.406468,-0.000128,68.394619,79.963079,68.603746,12.679965,68.655531,79.547506,68.001274,79.486480,-0.000518,0.030275,68.312588,16.232089,80.828381,-0.010677,-40.001416,0.000000,NaN,Inf,84.144343,-2.445801,0.997124,0.292621,0.220690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598030,68.310364,68.791903,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446628,68.576327,14.491613,68.144172,-0.043471,0.034461,0.000000,14.347246,80.439903,-0.000175,68.371845,79.978790,68.571748,12.678598,68.656778,79.635619,67.995384,79.539142,-0.000518,0.030230,68.287297,16.334562,80.841371,-0.010410,-40.001154,-0.000000,NaN,Inf,84.111802,-2.450264,1.002968,0.293227,0.221085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579327,68.307037,68.780615,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441772,68.577152,14.445848,68.139765,-0.043861,0.034523,0.000000,14.348816,80.346516,-0.000110,68.382516,80.017882,68.582815,12.607087,68.659119,79.564012,67.994489,79.486679,-0.000518,0.030233,68.311216,16.349423,80.844735,-0.013740,-40.001233,-0.000000,NaN,Inf,84.193714,-2.409512,1.003115,0.292415,0.220982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597461,68.306468,68.802575,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449672,68.575777,14.544641,68.135634,-0.046454,0.034548,0.000000,14.343964,80.423873,-0.000228,68.370543,80.033660,68.591651,12.610881,68.655903,79.463654,67.978686,79.455382,-0.000518,0.030250,68.302533,16.272699,80.796320,-0.014971,-40.000813,-0.000000,NaN,Inf,84.195324,-2.443335,1.000282,0.292740,0.220958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602143,68.311151,68.794264,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465788,68.574676,14.468703,68.132604,-0.046998,0.034562,0.000000,14.343393,80.477236,-0.000223,68.379648,80.002551,68.574132,12.664631,68.638377,79.553048,67.966648,79.500192,-0.000518,0.030219,68.283534,16.304454,80.768502,-0.014955,-40.001442,-0.000001,NaN,Inf,84.172505,-2.450227,1.006572,0.293762,0.220786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599168,68.302770,68.769769,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452075,68.574676,14.540511,68.132604,-0.047180,0.034546,0.000000,14.346104,80.402969,-0.000156,68.369477,79.926155,68.569341,12.726231,68.651877,79.483397,67.980108,79.465848,-0.000518,0.030227,68.277895,16.323411,80.812982,-0.012532,-40.000892,-0.000000,NaN,Inf,84.127693,-2.405697,1.000202,0.292461,0.220456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591052,68.280930,68.771583,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431806,68.575777,14.534190,68.131502,-0.044479,0.034508,0.000000,14.343964,80.372063,-0.000081,68.393966,79.957314,68.595479,12.599462,68.657238,79.515807,67.991468,79.539288,-0.000520,0.030242,68.288364,16.315527,80.838741,-0.012550,-40.000892,-0.000001,NaN,Inf,84.164885,-2.444057,1.006119,0.292119,0.220408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.608880,68.313318,68.781272,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439070,68.575226,14.511858,68.129574,-0.043238,0.034559,0.000000,14.343393,80.451577,-0.000182,68.392705,80.016358,68.563720,12.637715,68.617985,79.501709,67.977722,79.510313,-0.000520,0.030241,68.272629,16.281153,80.749575,-0.012669,-40.000865,-0.000001,NaN,Inf,84.221012,-2.402181,1.007094,0.293233,0.221058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607043,68.289859,68.787068,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999675,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458248,68.577428,14.571577,68.126545,-0.046582,0.034597,0.000000,14.345819,80.466751,-0.000125,68.379385,79.990033,68.566695,12.663795,68.655050,79.508373,68.005058,79.490375,-0.000519,0.030212,68.291541,16.234679,80.850712,-0.012885,-40.001652,-0.000001,NaN,Inf,84.200733,-2.409434,1.005041,0.293585,0.221206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598380,68.312793,68.771998,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458730,68.574951,14.558740,68.124066,-0.047043,0.034607,0.000000,14.343678,80.375210,0.000033,68.394532,80.028014,68.586861,12.553991,68.649032,79.441856,67.982473,79.400574,-0.000520,0.030203,68.303403,16.276187,80.786408,-0.012897,-40.001206,-0.000001,NaN,Inf,84.153721,-2.452569,1.007839,0.292809,0.220907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586961,68.313011,68.787244,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479158,68.574951,14.480934,68.124066,-0.044450,0.034607,0.000000,14.351812,80.437769,-0.000093,68.388446,79.879071,68.590142,12.661958,68.644832,79.458302,67.994640,79.447723,-0.000521,0.030220,68.303097,16.345856,80.812000,-0.013967,-40.001180,-0.000001,NaN,Inf,84.147106,-2.493772,1.006917,0.293195,0.221187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620583,68.318372,68.796493,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425456,68.576327,14.526774,68.122964,-0.043846,0.034599,0.000000,14.343678,80.425058,0.000107,68.383776,79.779647,68.585527,12.687428,68.648945,79.569305,67.965401,79.471421,-0.000522,0.030185,68.305862,16.305068,80.744966,-0.014892,-40.000525,-0.000000,NaN,Inf,84.091733,-2.471736,1.000123,0.293034,0.220707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604746,68.307934,68.788884,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441344,68.575226,14.435584,68.122138,-0.045518,0.034599,0.000000,14.348387,80.460657,0.000379,68.380298,80.027688,68.600421,12.609269,68.659688,79.557390,68.019285,79.545997,-0.000523,0.030191,68.311063,16.273348,80.854586,-0.016177,-40.001075,-0.000001,NaN,Inf,84.238813,-2.425310,1.007024,0.292728,0.221623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622552,68.325331,68.794526,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437815,68.575501,14.494987,68.119108,-0.047544,0.034659,0.000000,14.348530,80.492670,0.000056,68.366590,79.990957,68.580081,12.682003,68.641834,79.586706,67.992585,79.536999,-0.000524,0.030197,68.274590,16.278578,80.852118,-0.013899,-40.001049,0.000000,NaN,Inf,84.194561,-2.425136,0.999601,0.293477,0.221637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613846,68.283359,68.786960,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454908,68.575501,14.482313,68.119108,-0.047867,0.034665,0.000000,14.346675,80.430180,-0.000016,68.368608,79.968960,68.574569,12.623217,68.654612,79.530905,67.977568,79.497924,-0.000525,0.030212,68.291084,16.216172,80.915200,-0.013875,-40.000787,-0.000001,NaN,Inf,84.204418,-2.404958,1.003960,0.292410,0.220990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621217,68.306949,68.765306,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.483871,68.579079,14.455616,68.117456,-0.045046,0.034688,0.000000,14.350100,80.409253,0.000156,68.373518,80.020791,68.577040,12.655678,68.642534,79.583387,67.977108,79.507226,-0.000526,0.030217,68.279462,16.345128,80.768682,-0.013885,-40.001233,-0.000000,NaN,Inf,84.158024,-2.418262,1.001896,0.292793,0.221581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616208,68.311501,68.766924,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699413,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441182,68.575777,14.452430,68.118282,-0.043745,0.034720,0.000000,14.343964,80.452148,-0.000121,68.377146,79.967061,68.561051,12.617569,68.636101,79.425680,67.988248,79.494397,-0.000526,0.030204,68.282269,16.285662,80.784572,-0.013979,-40.001180,0.000000,NaN,Inf,84.083093,-2.411059,0.998049,0.292826,0.220877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606451,68.296751,68.769329,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434610,68.577428,14.472758,68.118557,-0.045517,0.034719,0.000000,14.347817,80.452405,-0.000196,68.402589,79.974650,68.580714,12.647685,68.647872,79.515423,67.997243,79.497760,-0.000526,0.030228,68.306098,16.186629,80.808494,-0.013974,-40.001416,-0.000001,NaN,Inf,84.145538,-2.463584,1.004607,0.293907,0.221042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630273,68.308108,68.780395,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000570,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436642,68.574676,14.408768,68.119384,-0.047513,0.034742,0.000000,14.342965,80.480404,-0.000037,68.391875,79.916356,68.612384,12.644628,68.654195,79.561257,68.001837,79.406064,-0.000527,0.030226,68.301156,16.214267,80.858463,-0.013952,-40.000682,-0.000000,NaN,Inf,84.215047,-2.438056,1.002643,0.292591,0.220942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626204,68.316512,68.777921,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473151,68.574676,14.535688,68.119384,-0.047903,0.034801,0.000000,14.347674,80.394569,-0.000007,68.372428,79.971421,68.590053,12.627804,68.623126,79.484151,67.985575,79.522430,-0.000529,0.030229,68.292429,16.242770,80.848162,-0.013966,-40.000734,0.000000,NaN,Inf,84.206776,-2.509152,0.998069,0.292511,0.221621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605532,68.293753,68.770397,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449208,68.576877,14.489685,68.117180,-0.045047,0.034791,0.000000,14.347531,80.399329,-0.000259,68.380923,79.912801,68.587975,12.662081,68.639339,79.531272,67.993716,79.511513,-0.000528,0.030212,68.300524,16.196845,80.776719,-0.014015,-40.001023,-0.000001,NaN,Inf,84.107735,-2.408504,1.004321,0.293465,0.222270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586829,68.307889,68.776455,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447054,68.575777,14.489736,68.118557,-0.043817,0.034743,0.000000,14.349672,80.490870,-0.000189,68.378990,80.036769,68.576208,12.599135,68.647937,79.548733,67.986778,79.507941,-0.000527,0.030185,68.285356,16.302693,80.825686,-0.015690,-40.001364,-0.000000,NaN,Inf,84.174866,-2.424558,1.002801,0.292627,0.220786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600829,68.291958,68.759965,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432651,68.578803,14.564165,68.120210,-0.044365,0.034723,0.000000,14.344677,80.434393,-0.000057,68.372642,80.019592,68.583798,12.669831,68.639733,79.515217,67.988701,79.473399,-0.000525,0.030204,68.281065,16.164947,80.821344,-0.017871,-40.000813,-0.000000,NaN,Inf,84.179612,-2.420211,1.002954,0.292959,0.221388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617563,68.308699,68.762302,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435298,68.578803,14.489086,68.120210,-0.047139,0.034742,0.000000,14.340539,80.436792,-0.000299,68.389918,79.982966,68.590490,12.594569,68.641439,79.453873,67.989885,79.458650,-0.000525,0.030219,68.281829,16.188376,80.778537,-0.017768,-40.001285,-0.000001,NaN,Inf,84.221743,-2.447175,1.009112,0.292157,0.221647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636725,68.299180,68.784678,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472319,68.574951,14.518611,68.119108,-0.047700,0.034740,0.000000,14.345105,80.438580,-0.000254,68.372467,79.934090,68.566103,12.595547,68.635750,79.618485,67.967316,79.483785,-0.000525,0.030210,68.280063,16.225761,80.811004,-0.016754,-40.001180,-0.000001,NaN,Inf,84.214554,-2.459055,1.003726,0.293315,0.221133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594878,68.296816,68.763788,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452935,68.575226,14.521691,68.118833,-0.044859,0.034735,0.000000,14.347817,80.420371,0.000078,68.369774,79.939076,68.581282,12.547689,68.638463,79.603268,67.974168,79.423649,-0.000526,0.030211,68.295559,16.187449,80.835905,-0.017705,-40.001233,-0.000000,NaN,Inf,84.111810,-2.418673,1.003199,0.293722,0.220985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623360,68.308261,68.768557,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442894,68.575226,14.420701,68.121587,-0.043625,0.034714,0.000000,14.345676,80.450101,-0.000076,68.384376,79.927514,68.586138,12.659084,68.665769,79.524528,67.979313,79.470317,-0.000528,0.030219,68.296126,16.184652,80.842575,-0.014167,-40.000577,-0.000001,NaN,Inf,84.163101,-2.468725,1.004757,0.292802,0.221093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610344,68.308962,68.777437,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443006,68.575226,14.506015,68.119108,-0.044263,0.034755,0.000000,14.343821,80.413924,-0.000068,68.364300,79.957821,68.585853,12.592305,68.613104,79.620297,67.970318,79.515149,-0.000529,0.030224,68.288423,16.283386,80.839414,-0.014079,-40.000839,0.000000,NaN,Inf,84.190351,-2.440022,0.998463,0.293001,0.221030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592603,68.300777,68.766787,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445567,68.575226,14.455021,68.119108,-0.046964,0.034771,0.000000,14.342251,80.418075,0.000231,68.396064,79.882992,68.601776,12.561535,68.643583,79.550276,68.011047,79.474728,-0.000530,0.030234,68.307833,16.211584,80.784981,-0.011369,-40.000970,-0.000001,NaN,Inf,84.190048,-2.398525,1.004363,0.291824,0.221543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617257,68.315045,68.802915,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462837,68.576877,14.452597,68.119108,-0.046437,0.034696,0.000000,14.343393,80.402219,0.000255,68.359477,79.960155,68.542677,12.625318,68.628530,79.568530,67.978351,79.563203,-0.000530,0.030216,68.280698,16.148237,80.783186,-0.011484,-40.000262,-0.000000,NaN,Inf,84.183097,-2.468558,1.000654,0.293232,0.221053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.608441,68.296663,68.754868,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461260,68.576327,14.484904,68.119108,-0.043800,0.034662,0.000000,14.344963,80.380907,-0.000082,68.371359,80.016791,68.573496,12.637328,68.633168,79.549565,67.971191,79.575057,-0.000529,0.030216,68.282675,16.264672,80.801724,-0.011657,-40.001285,0.000000,NaN,Inf,84.137894,-2.371736,0.999292,0.292893,0.221259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628041,68.307123,68.756855,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438683,68.577428,14.436971,68.119384,-0.043610,0.034673,0.000000,14.349529,80.466212,0.000073,68.370774,79.956870,68.573299,12.660817,68.643780,79.571570,67.988899,79.528856,-0.000529,0.030257,68.290359,16.238882,80.834517,-0.011267,-40.001574,-0.000000,NaN,Inf,84.141620,-2.355988,1.001635,0.292395,0.221003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626597,68.295700,68.758344,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452519,68.576877,14.443637,68.119934,-0.046268,0.034693,0.000000,14.352383,80.433600,0.000125,68.383203,79.930647,68.573627,12.651600,68.642446,79.579803,67.977299,79.511795,-0.000529,0.030253,68.298673,16.295887,80.876203,-0.009184,-40.001338,0.000000,NaN,Inf,84.218326,-2.410999,0.999881,0.293337,0.220569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636069,68.291871,68.770855,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469845,68.576877,14.562332,68.119934,-0.047384,0.034691,0.000000,14.346532,80.452265,-0.000191,68.375532,79.991721,68.558863,12.632209,68.637238,79.574604,67.959175,79.554263,-0.000529,0.030293,68.266592,16.313173,80.796115,-0.009206,-40.001259,0.000000,NaN,Inf,84.165882,-2.407938,0.999385,0.293166,0.220528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627953,68.292899,68.773106,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469174,68.578253,14.482065,68.119934,-0.046574,0.034676,0.000000,14.343107,80.469596,-0.000078,68.386940,80.033778,68.576383,12.617692,68.642708,79.599537,67.994787,79.536636,-0.000528,0.030310,68.292079,16.240829,80.804111,-0.009215,-40.001101,-0.000001,NaN,Inf,84.118895,-2.359038,1.006392,0.292529,0.220269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633838,68.302944,68.785421,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459490,68.576877,14.530271,68.119659,-0.043638,0.034666,0.000000,14.344963,80.433534,0.000085,68.364190,79.978293,68.582333,12.580070,68.647413,79.547609,67.988505,79.474501,-0.000528,0.030315,68.291621,16.298311,80.794708,-0.009267,-40.001259,-0.000000,NaN,Inf,84.122091,-2.407423,1.000891,0.291841,0.221019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649763,68.331764,68.776235,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429619,68.575777,14.526987,68.122964,-0.043410,0.034619,0.000000,14.346104,80.405420,-0.000116,68.383813,79.924531,68.578176,12.592467,68.656142,79.579554,67.972923,79.429282,-0.000529,0.030347,68.272406,16.308478,80.783287,-0.009034,-40.001364,-0.000001,NaN,Inf,84.146973,-2.446180,1.004895,0.293128,0.220695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652671,68.314717,68.780610,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442736,68.575777,14.488032,68.122964,-0.045086,0.034607,0.000000,14.354238,80.388712,-0.000254,68.367690,79.994067,68.606063,12.628986,68.646624,79.522823,67.983297,79.474799,-0.000528,0.030350,68.296780,16.225541,80.787016,-0.011170,-40.001154,-0.000001,NaN,Inf,84.226952,-2.463394,1.006748,0.293995,0.221289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673911,68.285240,68.764797,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460113,68.576877,14.537090,68.124341,-0.046926,0.034661,0.000000,14.349815,80.460450,-0.000089,68.395979,79.952932,68.592787,12.595688,68.661196,79.472439,67.990169,79.480822,-0.000528,0.030339,68.301545,16.235229,80.798908,-0.009081,-40.001810,-0.000000,NaN,Inf,84.191331,-2.440756,1.003136,0.292920,0.221090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675595,68.318524,68.784130,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470547,68.575226,14.446561,68.122413,-0.047266,0.034619,0.000000,14.349529,80.438591,-0.000112,68.390158,79.950535,68.594887,12.603886,68.654567,79.517135,67.988048,79.528856,-0.000527,0.030330,68.289099,16.356044,80.827012,-0.009067,-40.001206,-0.000001,NaN,Inf,84.145283,-2.443261,1.005323,0.293106,0.220675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656500,68.303163,68.794892,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
