OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
2:51:09 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.429129,68.575777,14.493547,68.133155,-0.043581,0.034075,0.000000,14.341680,80.369943,-0.000117,68.372812,79.996940,68.591823,12.565695,68.646098,79.578878,68.008417,79.495215,-0.000531,0.030444,68.290746,16.210685,80.729752,-0.008098,-40.000839,-0.000000,NaN,Inf,84.146424,-2.438949,1.001960,0.291936,0.220578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671307,68.319639,68.775355,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470073,68.576052,14.534978,68.132604,-0.042025,0.034032,0.000000,14.346104,80.466546,-0.000033,68.399192,79.989993,68.598932,12.589694,68.659860,79.625188,68.017108,79.414591,-0.000531,0.030404,68.301042,16.185572,80.765829,-0.010312,-40.000105,-0.000001,NaN,Inf,84.228284,-2.451075,1.004464,0.292136,0.221180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668441,68.337561,68.788611,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448172,68.576052,14.403365,68.132604,-0.043677,0.033973,0.000000,14.345676,80.396003,0.000170,68.391499,79.955941,68.591671,12.647176,68.661326,79.497799,67.987735,79.521248,-0.000531,0.030390,68.301606,16.214681,80.754958,-0.011706,-40.001180,0.000000,NaN,Inf,84.099738,-2.406725,0.999459,0.292313,0.220994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667414,68.324475,68.792502,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442647,68.575777,14.438175,68.130401,-0.045206,0.033949,0.000000,14.346675,80.433285,0.000076,68.386176,79.986828,68.574107,12.618975,68.635859,79.538728,67.981541,79.480294,-0.000530,0.030424,68.279735,16.218141,80.797563,-0.012523,-40.001626,0.000000,NaN,Inf,84.176852,-2.411521,0.996899,0.292744,0.220788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639043,68.309814,68.775924,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436887,68.577428,14.480249,68.131227,-0.044330,0.033967,0.000000,14.341538,80.380261,0.000097,68.402492,79.873832,68.601775,12.597689,68.657300,79.552985,67.988413,79.475973,-0.000530,0.030425,68.295251,16.192821,80.845452,-0.013126,-40.001206,0.000000,NaN,Inf,84.191573,-2.435017,0.999690,0.292680,0.221056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656323,68.309223,68.781960,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475100,68.576327,14.435623,68.131778,-0.041804,0.033985,0.000000,14.348673,80.396058,0.000322,68.372248,79.935709,68.574370,12.619995,68.644435,79.563217,67.956700,79.473477,-0.000531,0.030421,68.284393,16.308093,80.803313,-0.013271,-40.000813,-0.000000,NaN,Inf,84.208862,-2.445020,1.003004,0.292841,0.221608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643877,68.322134,68.781436,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462111,68.576327,14.546777,68.131778,-0.041983,0.034007,0.000000,14.346960,80.437820,0.000276,68.362558,79.961448,68.586093,12.623992,68.631220,79.458828,67.982287,79.420507,-0.000531,0.030452,68.284611,16.235000,80.782838,-0.012080,-40.001390,0.000000,NaN,Inf,84.104103,-2.415118,0.997273,0.292520,0.222469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655186,68.308916,68.772514,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441832,68.577152,14.489595,68.132879,-0.044421,0.033995,0.000000,14.345105,80.392000,0.000063,68.398932,80.009137,68.584343,12.621810,68.649424,79.486635,67.997718,79.498314,-0.000531,0.030454,68.304917,16.221659,80.786693,-0.012081,-40.001259,-0.000001,NaN,Inf,84.139314,-2.479123,1.005854,0.293007,0.221608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639721,68.317145,68.774221,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432805,68.577428,14.484871,68.130951,-0.045366,0.033986,0.000000,14.347389,80.360615,0.000234,68.385807,79.895115,68.585721,12.646605,68.657453,79.511083,67.979922,79.478723,-0.000531,0.030467,68.301280,16.288595,80.763687,-0.013377,-40.001390,-0.000000,NaN,Inf,84.195162,-2.438129,1.003307,0.293184,0.221334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647748,68.293161,68.775968,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436380,68.575777,14.538076,68.131778,-0.044320,0.033954,0.000000,14.345391,80.456190,0.000236,68.374291,79.933239,68.578853,12.637756,68.639775,79.516582,67.983709,79.423835,-0.000531,0.030460,68.302978,16.130380,80.805415,-0.012246,-40.001075,-0.000001,NaN,Inf,84.219950,-2.434537,1.003607,0.293196,0.221181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646698,68.308741,68.779337,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459318,68.575777,14.505535,68.134256,-0.041691,0.033964,0.000000,14.345676,80.420519,0.000044,68.385350,79.909646,68.559321,12.593834,68.655156,79.522409,68.002334,79.343479,-0.000531,0.030454,68.283043,16.142644,80.788569,-0.012218,-40.000813,-0.000001,NaN,Inf,84.204713,-2.477096,1.007044,0.292483,0.221221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654179,68.300426,68.771353,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468465,68.575777,14.526805,68.134256,-0.041838,0.033997,0.000000,14.345676,80.452226,0.000091,68.377137,79.946844,68.559343,12.655496,68.622752,79.586134,67.964535,79.456115,-0.000532,0.030472,68.269027,16.236998,80.766706,-0.009819,-40.000892,-0.000000,NaN,Inf,84.146337,-2.555072,1.003196,0.292119,0.221111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621368,68.293795,68.746464,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461011,68.576877,14.523801,68.135634,-0.044336,0.033932,0.000000,14.347959,80.395998,0.000139,68.356298,80.014102,68.570170,12.637062,68.624437,79.609604,67.982635,79.527449,-0.000532,0.030466,68.283303,16.223364,80.810432,-0.009779,-40.000551,-0.000001,NaN,Inf,84.121536,-2.435543,1.004032,0.293203,0.220705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627208,68.295896,68.761226,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453410,68.576602,14.477322,68.135909,-0.045303,0.033943,0.000000,14.348816,80.401267,-0.000112,68.381003,79.910674,68.584693,12.594690,68.634808,79.560426,67.985064,79.513288,-0.000532,0.030502,68.307634,16.264915,80.862683,-0.006998,-40.000944,-0.000001,NaN,Inf,84.142846,-2.401927,1.004342,0.293447,0.220870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639655,68.300447,68.767393,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436315,68.576877,14.537797,68.137562,-0.044872,0.033991,0.000000,14.347817,80.374936,-0.000129,68.373591,79.973350,68.585939,12.591896,68.654762,79.470767,67.991321,79.504780,-0.000532,0.030484,68.276227,16.201233,80.767704,-0.006763,-40.001390,-0.000000,NaN,Inf,84.163189,-2.414621,1.001654,0.292990,0.221083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654201,68.297952,68.759102,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443793,68.576877,14.447549,68.137562,-0.042323,0.033980,0.000000,14.348673,80.378734,0.000112,68.383565,80.039831,68.599850,12.602377,68.669508,79.457281,68.017585,79.474294,-0.000532,0.030506,68.299862,16.164840,80.744903,-0.006659,-40.001678,-0.000001,NaN,Inf,84.209867,-2.427045,1.007030,0.292315,0.221160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646501,68.329333,68.783270,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459261,68.577428,14.509427,68.133430,-0.042144,0.033966,0.000000,14.349815,80.513567,-0.000127,68.365920,79.960404,68.578853,12.659308,68.658897,79.458912,68.009376,79.481802,-0.000533,0.030533,68.299969,16.231455,80.777697,-0.007791,-40.001967,-0.000000,NaN,Inf,84.189563,-2.475412,1.000260,0.292888,0.221183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659582,68.316225,68.786702,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436228,68.576052,14.531367,68.137011,-0.044366,0.033929,0.000000,14.343107,80.344894,-0.000166,68.378390,80.002753,68.587426,12.599748,68.666226,79.447315,67.992828,79.428408,-0.000533,0.030529,68.299228,16.286282,80.773437,-0.009184,-40.001338,-0.000001,NaN,Inf,84.157047,-2.432884,1.003470,0.292905,0.220562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665247,68.317734,68.793851,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438378,68.577428,14.430438,68.137837,-0.045163,0.033903,0.000000,14.344963,80.390550,0.000074,68.381605,79.987390,68.579749,12.628029,68.649817,79.489752,67.973611,79.612276,-0.000532,0.030539,68.286322,16.251709,80.842840,-0.009129,-40.000892,-0.000001,NaN,Inf,84.209277,-2.483933,1.006590,0.293970,0.221562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656738,68.315043,68.771324,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465613,68.577428,14.548812,68.141142,-0.044879,0.033959,0.000000,14.345676,80.386360,0.000150,68.376044,79.945220,68.599150,12.588451,68.651764,79.478079,67.986307,79.507046,-0.000533,0.030528,68.309696,16.269488,80.770785,-0.009142,-40.002177,0.000000,NaN,Inf,84.204814,-2.331451,0.999450,0.292702,0.221784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662841,68.313664,68.774453,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441807,68.577428,14.420457,68.141142,-0.042931,0.034006,0.000000,14.349244,80.492730,0.000047,68.365548,79.919711,68.580449,12.598217,68.637214,79.587583,67.989457,79.508655,-0.000531,0.030534,68.285125,16.247129,80.828032,-0.009070,-40.001390,-0.000001,NaN,Inf,84.130920,-2.420387,1.005752,0.293001,0.221519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633748,68.312417,68.785081,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426245,68.577428,14.467293,68.142244,-0.043309,0.033978,0.000000,14.346532,80.386563,0.000166,68.383148,79.906928,68.600331,12.610024,68.655024,79.496700,67.978075,79.486028,-0.000531,0.030532,68.301512,16.261648,80.741620,-0.008784,-40.000865,0.000000,NaN,Inf,84.195506,-2.422372,0.998522,0.293379,0.220972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649476,68.302373,68.767059,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444612,68.576052,14.441132,68.143621,-0.045245,0.033949,0.000000,14.341395,80.369495,0.000329,68.385906,79.878562,68.598865,12.599177,68.662288,79.554309,67.987508,79.430286,-0.000530,0.030536,68.312545,16.232717,80.772867,-0.008795,-40.000787,-0.000000,NaN,Inf,84.237772,-2.427393,1.002845,0.292356,0.220903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657153,68.317537,68.794353,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469820,68.576602,14.437073,68.141142,-0.046616,0.033906,0.000000,14.345819,80.412490,0.000156,68.376802,79.963230,68.562361,12.580600,68.649467,79.543739,67.992476,79.486458,-0.000529,0.030533,68.302185,16.244196,80.833254,-0.009026,-40.001101,0.000000,NaN,Inf,84.186514,-2.477250,0.999759,0.292537,0.221457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650985,68.304298,68.788513,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439061,68.576602,14.470062,68.141142,-0.045614,0.033890,0.000000,14.346104,80.416534,0.000102,68.367566,79.862805,68.571744,12.623788,68.631000,79.604652,67.976935,79.396308,-0.000528,0.030515,68.276809,16.242513,80.837782,-0.009256,-40.000472,0.000000,NaN,Inf,84.118688,-2.441482,0.997737,0.292882,0.220969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636264,68.299965,68.769660,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451279,68.578803,14.414373,68.138112,-0.043330,0.033876,0.000000,14.348816,80.398489,0.000255,68.376299,79.898004,68.570891,12.666302,68.636383,79.557981,67.984900,79.545446,-0.000528,0.030538,68.276045,16.282637,80.834293,-0.010253,-40.000682,-0.000000,NaN,Inf,84.202136,-2.491330,1.002147,0.293293,0.221418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644138,68.305349,68.774294,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464120,68.576052,14.485018,68.137286,-0.044293,0.033887,0.000000,14.346675,80.495228,0.000081,68.381754,79.903335,68.575178,12.641976,68.651480,79.529601,67.970433,79.409285,-0.000529,0.030546,68.293086,16.249811,80.788263,-0.011267,-40.001442,0.000000,NaN,Inf,84.179692,-2.393426,0.997446,0.293439,0.221679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676687,68.306311,68.756929,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437194,68.577428,14.417197,68.135909,-0.046470,0.033878,0.000000,14.341680,80.451662,0.000011,68.361719,79.940412,68.583992,12.625236,68.635770,79.556876,67.976451,79.525415,-0.000529,0.030553,68.308167,16.269759,80.808558,-0.011460,-40.000813,-0.000000,NaN,Inf,84.133591,-2.475412,1.001445,0.292572,0.220395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673865,68.311804,68.764189,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436141,68.579629,14.422848,68.136735,-0.046270,0.033858,0.000000,14.350528,80.439100,0.000133,68.399787,79.985321,68.569206,12.631148,68.650910,79.616899,67.978203,79.456397,-0.000529,0.030559,68.295022,16.219205,80.875164,-0.014053,-40.000944,0.000000,NaN,Inf,84.208030,-2.397219,0.998615,0.293276,0.221581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690663,68.314058,68.775913,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453448,68.579629,14.460599,68.136735,-0.045059,0.033901,0.000000,14.345248,80.371713,0.000122,68.387573,79.965908,68.601949,12.709389,68.658721,79.538931,67.987523,79.462054,-0.000529,0.030566,68.309251,16.265614,80.711456,-0.013934,-40.001049,0.000000,NaN,Inf,84.213090,-2.449007,0.999079,0.293999,0.220855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703043,68.320623,68.801432,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474466,68.576052,14.421891,68.136184,-0.042807,0.033913,0.000000,14.353382,80.461893,-0.000063,68.377079,79.886001,68.565575,12.708551,68.631066,79.565156,67.969883,79.526506,-0.000529,0.030581,68.288818,16.245688,80.794154,-0.013879,-40.001469,-0.000000,NaN,Inf,84.166112,-2.454225,1.000495,0.292925,0.221797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660434,68.285062,68.758457,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448072,68.576602,14.507164,68.137562,-0.043508,0.033915,0.000000,14.347674,80.384272,0.000007,68.391397,79.988152,68.597968,12.702353,68.654739,79.468017,67.988880,79.523736,-0.000528,0.030563,68.305226,16.340241,80.777841,-0.013835,-40.000210,0.000001,NaN,Inf,84.105545,-2.389859,0.996368,0.293153,0.220791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679114,68.305830,68.780765,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433756,68.577428,14.473035,68.140040,-0.046498,0.033912,0.000000,14.349815,80.384452,-0.000013,68.397481,79.868302,68.604223,12.596341,68.661828,79.562729,67.978790,79.475598,-0.000528,0.030559,68.299328,16.294138,80.862213,-0.013984,-40.001731,-0.000001,NaN,Inf,84.177674,-2.410863,1.004090,0.292185,0.220981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674980,68.313751,68.793952,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451686,68.575501,14.436001,68.139214,-0.046203,0.033964,0.000000,14.346960,80.378819,-0.000213,68.381683,80.010829,68.573887,12.642262,68.638964,79.586440,67.980759,79.484987,-0.000528,0.030571,68.299632,16.265522,80.732748,-0.013996,-40.000892,-0.000000,NaN,Inf,84.224681,-2.437842,1.002722,0.292766,0.220943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671655,68.325393,68.778052,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456580,68.575501,14.536131,68.139214,-0.044323,0.034024,0.000000,14.349101,80.356281,-0.000090,68.355871,79.963426,68.555908,12.606720,68.653404,79.555170,67.969313,79.523041,-0.000528,0.030575,68.277913,16.312624,80.802273,-0.011607,-40.001180,0.000000,NaN,Inf,84.166767,-2.430831,0.998915,0.293606,0.221800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667390,68.301168,68.776172,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464334,68.576052,14.487371,68.139214,-0.042713,0.034002,0.000000,14.343250,80.455030,0.000040,68.374728,79.921027,68.587513,12.693851,68.655505,79.569692,67.999952,79.453526,-0.000528,0.030577,68.299695,16.267719,80.802622,-0.011966,-40.000997,-0.000001,NaN,Inf,84.153488,-2.391800,1.005503,0.291738,0.220996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682373,68.313664,68.788088,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451198,68.576052,14.456406,68.142244,-0.043384,0.034016,0.000000,14.347817,80.396509,-0.000183,68.373971,79.903665,68.580055,12.633820,68.621854,79.585178,67.960514,79.510003,-0.000528,0.030573,68.286118,16.231918,80.735073,-0.012274,-40.000498,-0.000000,NaN,Inf,84.133011,-2.472839,1.001593,0.293968,0.221706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640835,68.300380,68.755328,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432911,68.576602,14.510345,68.142795,-0.045471,0.033967,0.000000,14.346675,80.334896,-0.000125,68.385440,79.899599,68.570650,12.712936,68.655264,79.481197,67.991613,79.556365,-0.000526,0.030555,68.290990,16.304454,80.732463,-0.013256,-40.001154,-0.000000,NaN,Inf,84.168640,-2.392451,1.000360,0.292883,0.220753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654287,68.314670,68.770613,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452380,68.576602,14.440761,68.142795,-0.045826,0.033916,0.000000,14.345819,80.447465,0.000125,68.384202,79.845951,68.555886,12.633616,68.637170,79.525974,67.976226,79.489722,-0.000526,0.030532,68.295125,16.360374,80.802907,-0.014578,-40.001023,-0.000001,NaN,Inf,84.218836,-2.389953,1.005365,0.292825,0.220966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661965,68.314036,68.765211,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465927,68.576052,14.506472,68.146926,-0.043337,0.033840,0.000000,14.342679,80.362280,0.000093,68.371426,79.916395,68.575462,12.561800,68.625989,79.577107,67.972506,79.461117,-0.000526,0.030537,68.297628,16.273711,80.736951,-0.014362,-40.000472,0.000000,NaN,Inf,84.165985,-2.422865,0.999196,0.292614,0.220871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662009,68.302854,68.775622,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429102,68.577428,14.513766,68.149405,-0.042450,0.033790,0.000000,14.342965,80.373516,-0.000103,68.369796,79.904011,68.569753,12.551319,68.646468,79.502911,67.982924,79.460260,-0.000526,0.030532,68.302198,16.175869,80.799563,-0.013212,-40.001338,-0.000000,NaN,Inf,84.128691,-2.439886,1.002803,0.292742,0.220712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657131,68.322920,68.784786,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418502,68.577978,14.449009,68.153812,-0.043301,0.033811,0.000000,14.347674,80.433794,0.000126,68.381052,79.867298,68.583445,12.632861,68.647278,79.569226,67.999668,79.439504,-0.000525,0.030538,68.297345,16.302992,80.810799,-0.014305,-40.000656,0.000001,NaN,Inf,84.158035,-2.448293,0.995779,0.293266,0.221332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650044,68.324561,68.811905,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448556,68.576327,14.507418,68.152159,-0.044777,0.033760,0.000000,14.345961,80.444830,0.000056,68.379942,79.964185,68.568244,12.587431,68.652442,79.550238,67.978173,79.531981,-0.000525,0.030537,68.304504,16.270266,80.800765,-0.014387,-40.000288,-0.000000,NaN,Inf,84.259362,-2.482725,1.002116,0.292752,0.221512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632348,68.308937,68.772559,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466544,68.576327,14.411100,68.152159,-0.044479,0.033755,0.000000,14.343821,80.414578,-0.000199,68.382963,79.933618,68.586442,12.642222,68.640299,79.535711,67.978721,79.459321,-0.000524,0.030530,68.289749,16.278299,80.817551,-0.016758,-40.000997,-0.000001,NaN,Inf,84.176085,-2.394182,1.004074,0.293662,0.221672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641819,68.314670,68.783080,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436899,68.579354,14.574750,68.155464,-0.041796,0.033787,0.000000,14.346532,80.353875,0.000011,68.376793,79.879639,68.573712,12.627315,68.647935,79.605895,67.990387,79.395920,-0.000524,0.030533,68.288531,16.245074,80.859747,-0.016795,-40.000577,0.000001,NaN,Inf,84.127294,-2.447405,0.996167,0.293286,0.221095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651116,68.325218,68.778946,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424773,68.574401,14.473682,68.156015,-0.041424,0.033775,0.000000,14.347389,80.381535,0.000109,68.385375,79.963501,68.568091,12.615937,68.636492,79.566007,67.984061,79.467296,-0.000524,0.030510,68.302915,16.264637,80.764176,-0.019596,-40.000865,-0.000001,NaN,Inf,84.210758,-2.505063,1.009549,0.294207,0.221447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640507,68.315020,68.768885,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427666,68.576052,14.496173,68.155464,-0.042796,0.033701,0.000000,14.349101,80.376220,-0.000122,68.395565,79.900401,68.584911,12.661694,68.635442,79.598197,67.987672,79.470967,-0.000523,0.030524,68.284590,16.233531,80.834905,-0.018529,-40.001233,-0.000001,NaN,Inf,84.238743,-2.446962,1.003391,0.292149,0.220930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657328,68.321454,68.762935,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472113,68.576327,14.557961,68.157392,-0.044678,0.033748,0.000000,14.347817,80.401249,-0.000145,68.383592,79.990731,68.573515,12.621096,68.641086,79.582407,67.968543,79.529429,-0.000523,0.030511,68.291620,16.218955,80.760689,-0.017002,-40.001259,-0.000001,NaN,Inf,84.232533,-2.447910,1.004748,0.292408,0.221591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639282,68.309637,68.774986,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471078,68.576327,14.489345,68.157392,-0.044077,0.033750,0.000000,14.345961,80.418516,-0.000020,68.390480,79.906358,68.580864,12.634575,68.641371,79.575011,67.972153,79.444484,-0.000522,0.030516,68.283632,16.142601,80.821976,-0.014057,-40.001338,-0.000001,NaN,Inf,84.201537,-2.471614,1.007786,0.293752,0.221729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641644,68.310337,68.781919,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437641,68.579354,14.411333,68.154087,-0.041679,0.033748,0.000000,14.346390,80.381517,-0.000235,68.366187,79.920430,68.570322,12.721460,68.638724,79.565171,67.981368,79.526206,-0.000522,0.030542,68.293622,16.192914,80.757140,-0.014074,-40.001364,-0.000000,NaN,Inf,84.115004,-2.451598,1.001262,0.292669,0.221369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615308,68.308106,68.777829,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428622,68.577152,14.490056,68.153261,-0.041511,0.033742,0.000000,14.343107,80.466818,-0.000331,68.389654,79.917311,68.594294,12.648033,68.663119,79.506150,67.980470,79.469381,-0.000524,0.030565,68.304307,16.182740,80.755653,-0.014093,-40.001888,0.000000,NaN,Inf,84.208742,-2.401562,0.998178,0.293278,0.222200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637620,68.332089,68.798540,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436802,68.576052,14.396199,68.152710,-0.042769,0.033699,0.000000,14.344534,80.436048,-0.000066,68.383481,79.895672,68.575374,12.655659,68.641699,79.536425,67.983817,79.483378,-0.000524,0.030578,68.290267,16.227487,80.830338,-0.014091,-40.000472,-0.000001,NaN,Inf,84.231036,-2.441859,1.004258,0.293363,0.221526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655687,68.311081,68.790665,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455936,68.576052,14.492111,68.152710,-0.044974,0.033611,0.000000,14.341966,80.381669,-0.000132,68.369162,79.898138,68.580295,12.624054,68.636229,79.551620,67.978959,79.443590,-0.000525,0.030572,68.287504,16.241000,80.798890,-0.014054,-40.001206,0.000000,NaN,Inf,84.207717,-2.435057,0.997188,0.293034,0.221098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639413,68.301453,68.766280,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448170,68.577152,14.418060,68.151333,-0.044431,0.033641,0.000000,14.345248,80.433656,-0.000318,68.379483,79.858050,68.575987,12.666323,68.656446,79.579512,67.983117,79.510373,-0.000525,0.030566,68.306525,16.178153,80.762199,-0.014144,-40.000577,-0.000000,NaN,Inf,84.155787,-2.459051,1.002502,0.293330,0.221114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634688,68.321673,68.772928,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427045,68.575226,14.519937,68.154087,-0.042561,0.033657,0.000000,14.342251,80.421180,-0.000193,68.400385,79.876982,68.588169,12.649787,68.673205,79.536912,67.992944,79.394577,-0.000524,0.030544,68.301410,16.186150,80.752513,-0.014388,-40.000997,0.000000,NaN,Inf,84.177958,-2.414786,0.997916,0.293062,0.221614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658509,68.318478,68.799369,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444269,68.577978,14.479467,68.151333,-0.041502,0.033617,0.000000,14.350100,80.426741,0.000065,68.364165,79.940547,68.572575,12.553072,68.650538,79.541990,68.008440,79.403895,-0.000524,0.030544,68.284566,16.247165,80.840146,-0.014116,-40.000157,-0.000001,NaN,Inf,84.233396,-2.508595,1.006439,0.293140,0.220970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635848,68.303707,68.767067,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465532,68.577978,14.427169,68.151608,-0.042760,0.033697,0.000000,14.347103,80.377654,-0.000107,68.367074,79.926342,68.580514,12.651376,68.638942,79.562462,67.974776,79.509943,-0.000524,0.030565,68.300298,16.196909,80.904371,-0.011605,-40.001495,-0.000000,NaN,Inf,84.200218,-2.520228,1.002438,0.292674,0.220946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647113,68.327865,68.755035,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465325,68.577978,14.523107,68.151608,-0.044423,0.033694,0.000000,14.347389,80.458678,0.000028,68.406575,79.969186,68.594446,12.692443,68.649969,79.594691,68.010407,79.425506,-0.000524,0.030556,68.297686,16.225419,80.855545,-0.011585,-40.000944,0.000000,NaN,Inf,84.131690,-2.406758,0.997348,0.293247,0.221130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650656,68.325589,68.778174,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417804,68.577703,14.440386,68.151057,-0.043357,0.033723,0.000000,14.343107,80.501303,0.000231,68.393799,79.910326,68.587775,12.627479,68.644959,79.596277,67.985478,79.505620,-0.000524,0.030566,68.305151,16.231639,80.807048,-0.011630,-40.000865,-0.000001,NaN,Inf,84.132248,-2.503617,1.003995,0.292955,0.221344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655206,68.320994,68.792740,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429282,68.574951,14.497708,68.149680,-0.041189,0.033768,0.000000,14.341538,80.460345,0.000081,68.388236,79.987376,68.609647,12.658045,68.648131,79.579877,67.999835,79.458017,-0.000525,0.030573,68.297511,16.184616,80.845126,-0.011707,-40.001154,-0.000000,NaN,Inf,84.260986,-2.420592,1.001566,0.292337,0.220940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681651,68.332482,68.790049,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469400,68.575226,14.543477,68.149129,-0.042447,0.033773,0.000000,14.347103,80.348889,-0.000020,68.383542,79.921631,68.590772,12.668505,68.655855,79.586257,68.012988,79.477131,-0.000525,0.030577,68.294463,16.263859,80.783959,-0.011486,-40.001338,-0.000001,NaN,Inf,84.227044,-2.469463,1.004742,0.292184,0.220884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674827,68.335218,68.777013,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464162,68.575226,14.479814,68.149129,-0.044271,0.033755,0.000000,14.346390,80.427280,0.000219,68.369158,80.050056,68.573055,12.678068,68.649357,79.516441,67.960656,79.485886,-0.000524,0.030584,68.283365,16.257402,80.792872,-0.011423,-40.000367,-0.000001,NaN,Inf,84.118452,-2.468756,1.005120,0.291272,0.220966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658771,68.303357,68.769184,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423360,68.577152,14.526956,68.149680,-0.045300,0.033773,0.000000,14.344106,80.432351,0.000142,68.375591,79.995955,68.579945,12.588838,68.638373,79.605099,67.974622,79.453729,-0.000524,0.030607,68.287740,16.291056,80.854221,-0.011372,-40.000944,-0.000000,NaN,Inf,84.132650,-2.410076,1.001082,0.291553,0.220354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659012,68.308171,68.763608,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
