OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
2:53:50 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.446373,68.577703,14.506637,68.129023,-0.045888,0.033906,0.000000,14.346532,80.414838,-0.000175,68.382661,80.001305,68.588997,12.614755,68.641193,79.544942,67.967604,79.450768,-0.000510,0.030477,68.295648,16.228337,80.830868,-0.017930,-40.001469,-0.000000,NaN,Inf,84.181142,-2.461788,1.000709,0.292013,0.220835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649363,68.325543,68.784437,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434313,68.575777,14.512165,68.126820,-0.043452,0.033862,0.000000,14.347389,80.453775,-0.000156,68.383700,80.001511,68.580970,12.620178,68.648959,79.577090,67.984454,79.553160,-0.000510,0.030461,68.289247,16.224270,80.777555,-0.019032,-40.001338,-0.000001,NaN,Inf,84.183385,-2.442491,1.004172,0.292125,0.221872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676245,68.313770,68.767199,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420189,68.576327,14.457664,68.128473,-0.044262,0.033812,0.000000,14.346247,80.412918,0.000015,68.376203,79.962846,68.576880,12.608270,68.623666,79.606099,67.986051,79.474316,-0.000510,0.030446,68.275949,16.234779,80.799745,-0.018044,-40.001495,-0.000001,NaN,Inf,84.214202,-2.385116,1.005394,0.292145,0.221879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673401,68.299283,68.772120,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421989,68.576327,14.471496,68.128473,-0.045771,0.033862,0.000000,14.350243,80.410703,-0.000226,68.385373,80.058295,68.600348,12.580130,68.646728,79.563320,67.979901,79.510307,-0.000510,0.030444,68.298779,16.181670,80.812062,-0.017936,-40.001285,-0.000000,NaN,Inf,84.253125,-2.443861,1.002599,0.292844,0.221045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688144,68.318605,68.788414,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441751,68.575777,14.529751,68.124066,-0.046809,0.033851,0.000000,14.346532,80.413530,-0.000250,68.402037,79.921385,68.599364,12.622258,68.644080,79.557654,67.993360,79.432649,-0.000512,0.030411,68.308854,16.230142,80.800520,-0.017842,-40.001442,-0.000001,NaN,Inf,84.248236,-2.411619,1.003433,0.291741,0.221121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679679,68.320946,68.797708,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468775,68.578253,14.498476,68.122138,-0.044860,0.033860,0.000000,14.351527,80.380771,-0.000002,68.378156,79.910786,68.569202,12.659878,68.643839,79.571286,67.964730,79.522039,-0.000513,0.030401,68.276664,16.282723,80.849241,-0.017771,-40.001574,-0.000001,NaN,Inf,84.194006,-2.481389,1.006093,0.292122,0.220894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678191,68.298670,68.758710,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458641,68.577978,14.466121,68.124892,-0.043011,0.033891,0.000000,14.343393,80.396171,-0.000096,68.379045,79.978510,68.578520,12.617814,68.648171,79.491931,67.976438,79.493826,-0.000514,0.030371,68.298230,16.269994,80.794770,-0.018061,-40.001783,0.000000,NaN,Inf,84.168504,-2.388338,0.998242,0.291836,0.221090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697483,68.324623,68.787031,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429318,68.577703,14.521120,68.120761,-0.044152,0.033849,0.000000,14.347246,80.403947,-0.000123,68.364008,79.949713,68.557216,12.589857,68.625613,79.546144,67.989153,79.485599,-0.000515,0.030364,68.289785,16.246936,80.858992,-0.017019,-40.001023,-0.000000,NaN,Inf,84.150374,-2.420102,1.000517,0.292258,0.221092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674932,68.304140,68.770233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436504,68.577703,14.426014,68.120761,-0.045660,0.033783,0.000000,14.348530,80.408990,0.000160,68.378370,79.922246,68.606493,12.678414,68.672828,79.588010,67.993224,79.540916,-0.000514,0.030360,68.313266,16.266599,80.866803,-0.015688,-40.001338,-0.000001,NaN,Inf,84.229695,-2.438782,1.006362,0.292650,0.221268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695120,68.320180,68.785520,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447605,68.576602,14.472222,68.121862,-0.045813,0.033845,0.000000,14.348387,80.456898,0.000101,68.377411,79.951180,68.570864,12.684144,68.618896,79.577600,67.992258,79.579298,-0.000515,0.030367,68.283774,16.189497,80.840228,-0.015753,-40.001075,0.000000,NaN,Inf,84.210179,-2.402756,0.999273,0.292228,0.221019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676528,68.301164,68.764609,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452534,68.577152,14.427243,68.119659,-0.044431,0.033823,0.000000,14.348530,80.383985,-0.000085,68.393662,79.926470,68.592408,12.623767,68.658322,79.541398,67.995736,79.455215,-0.000515,0.030361,68.313697,16.248385,80.754223,-0.015716,-40.001416,-0.000000,NaN,Inf,84.178939,-2.373982,1.001704,0.292756,0.220572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700151,68.323550,68.796757,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455703,68.577703,14.432789,68.121312,-0.043142,0.033787,0.000000,14.345961,80.385829,0.000098,68.362743,79.935434,68.583746,12.626581,68.618064,79.555290,67.966670,79.482356,-0.000516,0.030335,68.293479,16.271415,80.881366,-0.015720,-40.000446,0.000000,NaN,Inf,84.166116,-2.467397,0.998250,0.292141,0.220647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655333,68.300748,68.749429,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434670,68.577703,14.536603,68.121312,-0.044773,0.033748,0.000000,14.348958,80.375424,0.000147,68.380408,79.949477,68.589652,12.623379,68.663464,79.587460,67.976147,79.520776,-0.000517,0.030346,68.308691,16.279826,80.816325,-0.015692,-40.000708,0.000000,NaN,Inf,84.158071,-2.418650,0.998415,0.293259,0.221191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655420,68.307072,68.790065,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423772,68.577703,14.481599,68.121862,-0.046381,0.033753,0.000000,14.345961,80.424073,0.000013,68.376602,79.967597,68.582346,12.654313,68.630798,79.564254,67.972730,79.475010,-0.000519,0.030326,68.306534,16.238760,80.776455,-0.014479,-40.001311,-0.000001,NaN,Inf,84.215160,-2.400275,1.007062,0.293138,0.220664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653101,68.310989,68.768782,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452116,68.575777,14.447767,68.125167,-0.046149,0.033735,0.000000,14.350243,80.374583,0.000123,68.367367,79.859146,68.565876,12.610472,68.633029,79.548163,67.974655,79.412689,-0.000520,0.030326,68.280330,16.224991,80.780409,-0.012977,-40.001495,-0.000001,NaN,Inf,84.244765,-2.430036,1.004009,0.292772,0.221534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631642,68.291600,68.750343,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463202,68.576052,14.539295,68.122689,-0.044566,0.033684,0.000000,14.351527,80.438137,0.000200,68.377950,79.929629,68.571060,12.655637,68.639462,79.567375,67.979909,79.420013,-0.000520,0.030326,68.289690,16.242685,80.765541,-0.012782,-40.000918,-0.000001,NaN,Inf,84.233149,-2.374045,1.005568,0.292972,0.220719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645970,68.322565,68.774709,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430098,68.576327,14.539170,68.121862,-0.043297,0.033672,0.000000,14.347959,80.424273,-0.000019,68.361934,79.907706,68.557652,12.614877,68.635611,79.550280,67.958370,79.474070,-0.000519,0.030329,68.286881,16.250275,80.763768,-0.012874,-40.002413,-0.000001,NaN,Inf,84.136078,-2.477103,1.005261,0.292442,0.221102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637133,68.301666,68.770639,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421202,68.576327,14.444234,68.121862,-0.044822,0.033699,0.000000,14.347817,80.405008,-0.000101,68.389269,79.923969,68.582543,12.617344,68.647207,79.495866,67.997965,79.413201,-0.000520,0.030312,68.290276,16.249312,80.839821,-0.012883,-40.001442,-0.000001,NaN,Inf,84.226202,-2.416359,1.007559,0.291645,0.221064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649142,68.311185,68.774467,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453514,68.578528,14.508090,68.121036,-0.046351,0.033740,0.000000,14.342822,80.417338,-0.000013,68.403609,79.966244,68.586173,12.655415,68.667883,79.593547,68.001597,79.499458,-0.000520,0.030289,68.316630,16.314877,80.800073,-0.012867,-39.999974,-0.000000,NaN,Inf,84.250374,-2.500102,1.001597,0.292202,0.221296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658591,68.338932,68.805107,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462689,68.575226,14.400147,68.117731,-0.046590,0.033701,0.000000,14.341966,80.341791,-0.000191,68.385510,79.906098,68.585277,12.562881,68.652436,79.573949,67.999584,79.454037,-0.000520,0.030278,68.314215,16.199812,80.755164,-0.015156,-40.001154,-0.000001,NaN,Inf,84.164835,-2.441179,1.003776,0.291835,0.220642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671409,68.317247,68.806420,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431287,68.576602,14.439731,68.124341,-0.045198,0.033699,0.000000,14.342822,80.379420,-0.000319,68.385401,79.909228,68.580443,12.647095,68.656746,79.577901,67.984919,79.364785,-0.000521,0.030266,68.297153,16.236933,80.777720,-0.015465,-40.001364,0.000001,NaN,Inf,84.136646,-2.472100,0.995676,0.292214,0.220899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639560,68.310747,68.778884,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423489,68.576602,14.418490,68.124341,-0.043543,0.033675,0.000000,14.341252,80.415114,-0.000229,68.388963,79.896288,68.589848,12.642752,68.654515,79.585458,68.002231,79.418554,-0.000522,0.030273,68.306096,16.227159,80.804214,-0.015352,-40.000970,-0.000000,NaN,Inf,84.223246,-2.522192,1.000585,0.292155,0.221079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638576,68.309347,68.792859,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438848,68.577152,14.416999,68.123239,-0.045517,0.033615,0.000000,14.340253,80.413298,-0.000187,68.370082,79.881482,68.576024,12.563616,68.633204,79.527417,67.979885,79.485953,-0.000521,0.030293,68.292560,16.274075,80.880389,-0.013096,-40.001259,0.000000,NaN,Inf,84.244434,-2.500485,0.999653,0.292458,0.220280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630154,68.295101,68.771361,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439020,68.577152,14.427285,68.124892,-0.046875,0.033535,0.000000,14.344392,80.354350,-0.000278,68.394003,79.919407,68.586151,12.571343,68.637098,79.460660,67.977781,79.399656,-0.000522,0.030327,68.277237,16.260656,80.735237,-0.013208,-40.001128,0.000000,NaN,Inf,84.176534,-2.422120,0.998488,0.291532,0.220442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642360,68.294422,68.780478,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435229,68.577152,14.486746,68.127095,-0.046822,0.033534,0.000000,14.349386,80.397099,-0.000194,68.380770,79.933661,68.587004,12.629191,68.645018,79.541439,67.992730,79.445460,-0.000525,0.030308,68.299130,16.263845,80.869943,-0.013189,-40.001206,0.000000,NaN,Inf,84.202796,-2.489746,0.999187,0.291853,0.220465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649447,68.306502,68.763003,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435002,68.577152,14.508902,68.125167,-0.045277,0.033517,0.000000,14.352240,80.481181,-0.000060,68.368278,79.978749,68.570643,12.722906,68.633225,79.527181,67.979731,79.471821,-0.000524,0.030301,68.275454,16.243070,80.794481,-0.012953,-40.001128,-0.000001,NaN,Inf,84.213090,-2.471465,1.003569,0.292181,0.220181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.614382,68.306348,68.781595,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445875,68.577152,14.591785,68.125167,-0.043474,0.033554,0.000000,14.345248,80.443953,-0.000144,68.393502,79.952751,68.593325,12.621137,68.660903,79.548873,68.001397,79.473480,-0.000524,0.030288,68.291208,16.283500,80.762199,-0.012864,-40.001075,-0.000001,NaN,Inf,84.213708,-2.439350,1.005120,0.292556,0.220943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648288,68.325715,68.789948,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465946,68.576877,14.524122,68.130401,-0.044695,0.033584,0.000000,14.349386,80.397589,-0.000277,68.383354,79.992626,68.561894,12.547627,68.631956,79.535409,67.978699,79.486107,-0.000525,0.030288,68.278562,16.249733,80.794401,-0.012883,-40.001442,-0.000001,NaN,Inf,84.184186,-2.459812,1.010100,0.292280,0.221057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621010,68.293437,68.768513,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455515,68.577978,14.440864,68.130401,-0.046437,0.033535,0.000000,14.345676,80.384236,0.000047,68.371165,79.994276,68.576111,12.605089,68.645762,79.506111,67.986798,79.473582,-0.000525,0.030284,68.283308,16.212384,80.873575,-0.014120,-40.001075,-0.000001,NaN,Inf,84.129464,-2.427959,1.004022,0.292360,0.220978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615694,68.312650,68.774529,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430101,68.575501,14.568124,68.130401,-0.045929,0.033480,0.000000,14.343964,80.367160,-0.000038,68.368404,80.040158,68.578211,12.585922,68.653682,79.556878,67.971125,79.459300,-0.000526,0.030287,68.281369,16.187534,80.771683,-0.012786,-40.001626,0.000000,NaN,Inf,84.158854,-2.445139,0.998986,0.291633,0.220535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609066,68.300199,68.770503,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426505,68.577428,14.493881,68.133430,-0.044204,0.033480,0.000000,14.348530,80.469462,-0.000196,68.375554,79.983810,68.586216,12.579723,68.659612,79.539442,67.997456,79.505983,-0.000526,0.030287,68.288944,16.160923,80.901066,-0.012426,-40.000918,-0.000001,NaN,Inf,84.209089,-2.435477,1.009561,0.292013,0.221220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629957,68.310703,68.775206,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450400,68.577428,14.471230,68.133430,-0.044246,0.033500,0.000000,14.350100,80.353847,0.000122,68.392611,79.993502,68.580136,12.619953,68.661843,79.542316,67.980123,79.504288,-0.000527,0.030287,68.284940,16.208603,80.797398,-0.009839,-40.002046,-0.000001,NaN,Inf,84.237064,-2.432307,1.004670,0.292148,0.221181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.614316,68.319171,68.779078,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466669,68.576052,14.540008,68.134256,-0.045831,0.033528,0.000000,14.352240,80.346836,0.000041,68.357432,79.930342,68.542734,12.577724,68.637732,79.589439,67.961737,79.531894,-0.000527,0.030295,68.266658,16.235029,80.869860,-0.009767,-40.000420,-0.000000,NaN,Inf,84.172183,-2.416203,1.001442,0.292381,0.220909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604342,68.310025,68.754472,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451867,68.576602,14.420036,68.133430,-0.047379,0.033509,0.000000,14.343535,80.405957,-0.000185,68.384986,79.938206,68.586348,12.646667,68.658080,79.605017,67.995729,79.415287,-0.000527,0.030290,68.296323,16.137222,80.807966,-0.009783,-40.000787,-0.000001,NaN,Inf,84.126679,-2.377808,1.005069,0.292472,0.220959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617620,68.334533,68.801321,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436943,68.576602,14.436912,68.133430,-0.045880,0.033538,0.000000,14.349101,80.367558,-0.000079,68.384140,79.898127,68.582476,12.574747,68.646725,79.482971,67.986145,79.420852,-0.000528,0.030277,68.307881,16.256340,80.838658,-0.012024,-40.000970,0.000000,NaN,Inf,84.167376,-2.496354,0.997797,0.292697,0.220765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598369,68.310703,68.781356,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456836,68.576602,14.485242,68.131778,-0.044217,0.033534,0.000000,14.342965,80.391494,-0.000035,68.387878,79.853168,68.594965,12.647075,68.650904,79.512690,67.999058,79.457485,-0.000527,0.030280,68.296326,16.252829,80.816695,-0.011802,-40.000839,-0.000000,NaN,Inf,84.207885,-2.482730,0.999998,0.292694,0.221126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585507,68.315714,68.788442,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442671,68.577978,14.446206,68.132329,-0.043878,0.033499,0.000000,14.346960,80.338123,-0.000301,68.350765,79.926199,68.543521,12.575217,68.631869,79.511470,67.962507,79.419854,-0.000526,0.030304,68.265770,16.208417,80.855280,-0.012023,-40.001390,-0.000000,NaN,Inf,84.153894,-2.469072,1.001965,0.291611,0.220430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.572709,68.286697,68.776020,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425737,68.576877,14.409526,68.132329,-0.046358,0.033459,0.000000,14.343107,80.412720,-0.000264,68.370412,79.907077,68.571956,12.596648,68.666963,79.586010,67.989366,79.480481,-0.000526,0.030272,68.282553,16.194390,80.833317,-0.009712,-40.001075,-0.000000,NaN,Inf,84.193711,-2.459818,1.000245,0.292078,0.221295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609876,68.308909,68.782081,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440432,68.577978,14.534735,68.134807,-0.047752,0.033422,0.000000,14.349672,80.384309,0.000025,68.402526,79.993561,68.587944,12.636327,68.647622,79.533087,67.993021,79.482802,-0.000526,0.030256,68.287841,16.223107,80.864844,-0.009561,-40.000551,-0.000001,NaN,Inf,84.218597,-2.405227,1.005410,0.292130,0.220472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585135,68.313263,68.790304,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463534,68.575501,14.482644,68.135083,-0.045990,0.033467,0.000000,14.349957,80.430684,-0.000248,68.365827,79.927409,68.587879,12.576582,68.638411,79.598890,68.001382,79.479496,-0.000526,0.030233,68.297396,16.291656,80.868719,-0.009327,-40.001338,-0.000001,NaN,Inf,84.199788,-2.444679,1.006530,0.293390,0.221991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.572184,68.325255,68.781206,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450997,68.575501,14.482811,68.135083,-0.044371,0.033516,0.000000,14.349386,80.406251,-0.000341,68.356397,79.895650,68.571168,12.569649,68.640817,79.522208,67.989388,79.377552,-0.000527,0.030190,68.284643,16.260071,80.782490,-0.009563,-40.000944,-0.000000,NaN,Inf,84.134630,-2.455435,1.001321,0.291700,0.220544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.563784,68.274442,68.764235,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441866,68.577428,14.510187,68.135909,-0.043909,0.033471,0.000000,14.345533,80.399293,-0.000042,68.374761,79.963108,68.572721,12.619628,68.637798,79.498146,67.990836,79.440138,-0.000526,0.030167,68.282361,16.274596,80.752695,-0.006710,-40.001338,-0.000000,NaN,Inf,84.168635,-2.517393,1.002201,0.291635,0.220625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571156,68.303854,68.772746,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465183,68.577152,14.419074,68.136184,-0.045812,0.033426,0.000000,14.347246,80.440557,-0.000061,68.365829,79.978952,68.565613,12.548260,68.646900,79.552174,67.967284,79.432220,-0.000526,0.030158,68.266799,16.259900,80.935024,-0.006817,-40.001338,-0.000001,NaN,Inf,84.195344,-2.473432,1.004731,0.292416,0.221564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576931,68.311294,68.787442,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453655,68.576877,14.474297,68.138112,-0.046600,0.033459,0.000000,14.347389,80.400331,-0.000201,68.355899,79.940922,68.570819,12.651336,68.639636,79.507661,67.972253,79.444769,-0.000526,0.030162,68.278769,16.228701,80.776739,-0.006839,-40.000288,0.000000,NaN,Inf,84.131810,-2.455624,0.996812,0.291997,0.220989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565097,68.298624,68.776200,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433939,68.577428,14.505324,68.140591,-0.044858,0.033410,0.000000,14.346818,80.393876,0.000081,68.378628,79.923782,68.579064,12.622870,68.653289,79.566903,67.955224,79.469174,-0.000524,0.030178,68.283339,16.222222,80.801295,-0.005854,-40.000997,-0.000000,NaN,Inf,84.162800,-2.451490,1.001428,0.292550,0.221213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588723,68.303548,68.771651,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437065,68.577428,14.393461,68.140591,-0.043276,0.033357,0.000000,14.346960,80.431773,0.000056,68.375412,79.925550,68.568106,12.623992,68.627777,79.565905,67.978185,79.536735,-0.000524,0.030153,68.284667,16.282751,80.829012,-0.007298,-40.000944,0.000000,NaN,Inf,84.154900,-2.444662,0.999815,0.293813,0.220973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589401,68.301731,68.764259,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446286,68.577978,14.435995,68.144447,-0.043790,0.033307,0.000000,14.344249,80.400460,-0.000126,68.380582,79.960361,68.570009,12.675601,68.626771,79.572809,67.985888,79.479827,-0.000523,0.030154,68.289432,16.231140,80.827279,-0.007492,-40.001469,0.000000,NaN,Inf,84.208380,-2.390748,0.996980,0.292549,0.220697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604189,68.318187,68.781930,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456946,68.575777,14.480344,68.149129,-0.045831,0.033293,0.000000,14.343107,80.392781,0.000014,68.374934,79.899930,68.569003,12.613940,68.642809,79.535812,67.997664,79.558021,-0.000524,0.030145,68.286669,16.238039,80.820264,-0.007667,-40.001075,0.000000,NaN,Inf,84.183896,-2.439702,0.999288,0.292115,0.220803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613157,68.328822,68.760869,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418091,68.577152,14.405969,68.152710,-0.046608,0.033270,0.000000,14.341395,80.348738,0.000209,68.377107,79.928268,68.581033,12.605702,68.628652,79.453426,67.966585,79.561858,-0.000525,0.030132,68.285538,16.308856,80.743825,-0.007341,-40.000787,-0.000000,NaN,Inf,84.152770,-2.394803,1.001618,0.292131,0.221452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585704,68.310506,68.779263,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423768,68.577152,14.520980,68.152710,-0.045400,0.033221,0.000000,14.342679,80.343158,0.000037,68.392535,79.932152,68.600761,12.664570,68.652129,79.541414,67.980046,79.478094,-0.000524,0.030127,68.284450,16.311125,80.736625,-0.007144,-40.000997,0.000000,NaN,Inf,84.259655,-2.360943,0.999159,0.292273,0.221098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619567,68.312366,68.774015,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446111,68.575226,14.444515,68.153812,-0.043744,0.033225,0.000000,14.348958,80.427397,0.000020,68.381692,79.890024,68.574427,12.633656,68.637842,79.598054,67.978273,79.410425,-0.000525,0.030161,68.288063,16.299354,80.854178,-0.007443,-40.001442,-0.000001,NaN,Inf,84.244225,-2.435117,1.006740,0.292461,0.220583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630220,68.322607,68.773905,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461388,68.576877,14.495293,68.155189,-0.044510,0.033245,0.000000,14.348958,80.429031,0.000361,68.362310,79.870207,68.557870,12.641650,68.632919,79.463760,67.976631,79.435891,-0.000527,0.030173,68.264928,16.238147,80.720714,-0.007639,-40.000997,0.000000,NaN,Inf,84.181621,-2.482424,0.999890,0.292459,0.220277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604101,68.295232,68.763954,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441521,68.577428,14.530890,68.157668,-0.046772,0.033255,0.000000,14.344106,80.415027,0.000008,68.373676,79.889071,68.589104,12.536801,68.650860,79.572178,67.985168,79.466136,-0.000526,0.030170,68.269282,16.333392,80.728099,-0.007426,-40.001626,-0.000000,NaN,Inf,84.141825,-2.462309,1.002345,0.291865,0.220745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594607,68.312760,68.781627,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429910,68.578803,14.546606,68.158219,-0.046938,0.033296,0.000000,14.340396,80.376177,-0.000118,68.380888,79.887147,68.567560,12.666691,68.647600,79.671959,67.992018,79.353544,-0.000527,0.030149,68.290152,16.191515,80.839089,-0.008419,-40.001311,-0.000001,NaN,Inf,84.197443,-2.449221,1.006189,0.292762,0.221474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612961,68.332783,68.777251,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449640,68.578803,14.441365,68.158219,-0.045061,0.033370,0.000000,14.343964,80.358008,0.000081,68.387256,79.915730,68.577840,12.635024,68.661625,79.548077,67.992610,79.525902,-0.000528,0.030137,68.281230,16.248249,80.828952,-0.009533,-40.000865,-0.000001,NaN,Inf,84.229188,-2.537450,1.008087,0.291984,0.221097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623657,68.331426,68.776596,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455465,68.575777,14.566565,68.160422,-0.043630,0.033399,0.000000,14.344249,80.365484,-0.000160,68.380650,79.980179,68.556273,12.620791,68.620513,79.580632,67.976391,79.452893,-0.000527,0.030093,68.275854,16.322048,80.762016,-0.009567,-40.000997,0.000000,NaN,Inf,84.175620,-2.413023,0.999427,0.292444,0.220777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606245,68.297792,68.774518,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439801,68.575226,14.461835,68.159045,-0.044617,0.033398,0.000000,14.347959,80.366743,-0.000394,68.386908,79.910954,68.590285,12.581109,68.650379,79.556310,67.992260,79.491536,-0.000525,0.030084,68.283777,16.364812,80.858237,-0.009724,-40.001600,-0.000001,NaN,Inf,84.156788,-2.449737,1.007686,0.292468,0.221241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643169,68.325168,68.780402,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416971,68.576327,14.523230,68.163452,-0.046440,0.033413,0.000000,14.347389,80.410954,-0.000284,68.405705,79.881795,68.586501,12.548403,68.649088,79.506031,67.994975,79.462399,-0.000525,0.030091,68.298881,16.327156,80.817855,-0.009856,-40.000892,-0.000000,NaN,Inf,84.198750,-2.437583,1.001526,0.292144,0.221244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625670,68.341339,68.781868,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430454,68.576327,14.477790,68.163452,-0.047725,0.033372,0.000000,14.349529,80.364063,-0.000028,68.389320,79.941113,68.572481,12.624276,68.641715,79.660556,67.978471,79.458989,-0.000526,0.030099,68.284952,16.276295,80.815428,-0.009629,-40.001023,-0.000001,NaN,Inf,84.261875,-2.461427,1.007370,0.293099,0.220187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607492,68.304445,68.781583,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451304,68.576602,14.394006,68.162350,-0.045294,0.033411,0.000000,14.344677,80.392553,-0.000249,68.376065,79.879246,68.586195,12.592672,68.648782,79.490281,67.980506,79.473889,-0.000526,0.030084,68.286148,16.235178,80.783328,-0.009738,-40.000656,-0.000000,NaN,Inf,84.225234,-2.447396,1.003280,0.292495,0.221027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647391,68.319413,68.781539,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453325,68.577428,14.440796,68.165104,-0.043742,0.033429,0.000000,14.346960,80.372282,-0.000142,68.376978,79.964047,68.587354,12.568855,68.647447,79.564601,68.013030,79.493966,-0.000527,0.030056,68.298227,16.278321,80.823791,-0.007522,-40.000892,0.000001,NaN,Inf,84.159611,-2.448639,0.996036,0.292968,0.220571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661850,68.331798,68.784951,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432923,68.577978,14.466439,68.166757,-0.044587,0.033496,0.000000,14.349244,80.417549,0.000108,68.384670,79.921985,68.577665,12.647318,68.659787,79.564603,68.012044,79.488250,-0.000527,0.030053,68.303036,16.280112,80.842063,-0.010143,-40.001180,0.000000,NaN,Inf,84.164245,-2.456593,0.999133,0.291910,0.220320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642601,68.314205,68.773993,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445445,68.576877,14.419998,68.168134,-0.046390,0.033526,0.000000,14.346818,80.352853,-0.000035,68.386627,79.984372,68.579764,12.601174,68.642349,79.583527,67.989897,79.461012,-0.000526,0.030058,68.286389,16.287203,80.795585,-0.009113,-40.001075,-0.000000,NaN,Inf,84.220180,-2.459751,1.002322,0.292293,0.220627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637635,68.314227,68.780118,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
