OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
2:56:30 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.441344,68.578803,14.429347,68.183558,-0.047120,0.033758,0.000000,14.345961,80.378474,0.000243,68.377399,79.983353,68.583198,12.511903,68.647862,79.557083,67.992662,79.536878,-0.000535,0.030287,68.305265,16.170169,80.802560,-0.009856,-40.001338,-0.000001,NaN,Inf,84.176809,-2.451975,1.003909,0.292608,0.221073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602416,68.327640,68.781635,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458375,68.576602,14.512870,68.184384,-0.044321,0.033702,0.000000,14.349815,80.442145,0.000426,68.361121,79.987044,68.577423,12.598298,68.632525,79.567944,67.966284,79.423525,-0.000536,0.030317,68.283172,16.270181,80.810492,-0.010012,-40.001469,0.000000,NaN,Inf,84.198138,-2.405121,0.999169,0.292948,0.221544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596641,68.281948,68.759017,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464392,68.576327,14.434414,68.184109,-0.043877,0.033720,0.000000,14.348816,80.421534,0.000348,68.394214,79.978897,68.586828,12.632861,68.663549,79.638656,67.988391,79.460724,-0.000535,0.030290,68.303085,16.130851,80.847183,-0.011304,-40.000892,-0.000001,NaN,Inf,84.149720,-2.460931,1.003769,0.293161,0.221224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625582,68.320046,68.784016,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451522,68.580730,14.525663,68.184109,-0.045888,0.033681,0.000000,14.344534,80.356944,0.000182,68.383959,79.956261,68.591050,12.652560,68.642830,79.609765,68.000932,79.477827,-0.000535,0.030271,68.312248,16.269823,80.822833,-0.011300,-40.001364,0.000000,NaN,Inf,84.133128,-2.456056,0.997927,0.292461,0.220668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640194,68.325517,68.781173,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444009,68.576602,14.464929,68.183833,-0.046828,0.033697,0.000000,14.348102,80.414446,0.000184,68.387322,79.962915,68.575236,12.694462,68.644886,79.635498,67.978538,79.524817,-0.000533,0.030292,68.304039,16.191837,80.902922,-0.011376,-39.999869,-0.000001,NaN,Inf,84.172440,-2.456195,1.005130,0.291686,0.221105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616481,68.293480,68.779987,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453124,68.576602,14.514323,68.183833,-0.047217,0.033717,0.000000,14.346104,80.398883,0.000170,68.377567,79.907962,68.575345,12.621015,68.634603,79.633826,67.976197,79.460135,-0.000532,0.030303,68.308327,16.178681,80.699097,-0.011526,-40.000997,-0.000000,NaN,Inf,84.188701,-2.399738,1.001448,0.292564,0.221053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623241,68.304816,68.785128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468577,68.576877,14.533490,68.182456,-0.044204,0.033735,0.000000,14.348673,80.365822,-0.000054,68.375700,79.907120,68.564606,12.651641,68.626354,79.544963,67.992197,79.507921,-0.000533,0.030306,68.276685,16.239666,80.846877,-0.009439,-40.000944,-0.000001,NaN,Inf,84.163965,-2.444290,1.004234,0.292813,0.221037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624969,68.289913,68.768704,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436941,68.577152,14.443804,68.181630,-0.043899,0.033746,0.000000,14.343821,80.374045,-0.000063,68.388889,79.956035,68.583613,12.674847,68.656176,79.597154,67.995086,79.371987,-0.000532,0.030312,68.291962,16.200191,80.723898,-0.010407,-40.000603,-0.000001,NaN,Inf,84.122335,-2.425644,1.004487,0.292767,0.221313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657693,68.327639,68.788628,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432417,68.576877,14.522179,68.181354,-0.046003,0.033743,0.000000,14.348673,80.386252,0.000208,68.402012,79.899973,68.604828,12.666649,68.657029,79.551809,67.990008,79.446216,-0.000531,0.030309,68.316684,16.168778,80.732339,-0.011361,-40.001757,-0.000000,NaN,Inf,84.208441,-2.527132,1.000475,0.292801,0.221129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653558,68.324751,68.785216,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449738,68.577428,14.451045,68.180804,-0.046924,0.033710,0.000000,14.346390,80.366971,0.000009,68.390994,79.922055,68.599448,12.666486,68.661208,79.549688,68.000534,79.470541,-0.000532,0.030321,68.299860,16.214902,80.843778,-0.012770,-40.001206,-0.000001,NaN,Inf,84.220451,-2.468196,1.006219,0.292493,0.220567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648178,68.310221,68.783268,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464648,68.577428,14.487751,68.180804,-0.047307,0.033720,0.000000,14.345105,80.372878,-0.000040,68.372788,79.927593,68.588425,12.685429,68.661821,79.608380,67.991344,79.436935,-0.000532,0.030341,68.323801,16.209844,80.821772,-0.013970,-40.000944,-0.000000,NaN,Inf,84.173978,-2.461082,1.000090,0.293162,0.220998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644218,68.324554,68.790290,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436721,68.577703,14.478157,68.179702,-0.045049,0.033752,0.000000,14.345961,80.403480,0.000076,68.389192,79.972145,68.581338,12.634575,68.644755,79.561483,67.998719,79.391431,-0.000533,0.030357,68.300950,16.234986,80.755733,-0.013580,-40.000656,-0.000000,NaN,Inf,84.133534,-2.476263,1.001597,0.292993,0.221313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646274,68.326195,68.791427,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442867,68.576877,14.488098,68.180804,-0.043613,0.033774,0.000000,14.349386,80.406905,0.000044,68.385649,79.984666,68.571430,12.665894,68.662696,79.577295,67.999308,79.429300,-0.000533,0.030363,68.308566,16.213633,80.774985,-0.013548,-40.001101,-0.000000,NaN,Inf,84.209587,-2.516652,1.002870,0.293442,0.220266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636781,68.316698,68.807391,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469926,68.578253,14.542004,68.179426,-0.045603,0.033773,0.000000,14.342679,80.368981,-0.000000,68.372591,79.926304,68.579435,12.617916,68.637863,79.567654,67.968273,79.490501,-0.000534,0.030365,68.271917,16.270594,80.792915,-0.013773,-40.000446,-0.000000,NaN,Inf,84.192076,-2.489767,1.003132,0.292127,0.221393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624838,68.302255,68.782613,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447657,68.576877,14.510446,68.183007,-0.047337,0.033819,0.000000,14.342965,80.440198,0.000060,68.397362,79.904985,68.584947,12.681821,68.646286,79.606402,68.006532,79.469891,-0.000534,0.030395,68.317815,16.338814,80.801195,-0.014084,-40.001285,-0.000001,NaN,Inf,84.120051,-2.414349,1.004981,0.292907,0.221206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641987,68.314838,68.785106,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438617,68.576877,14.462791,68.183007,-0.046003,0.033802,0.000000,14.349529,80.450522,0.000041,68.379325,79.916098,68.572917,12.693279,68.653375,79.573200,67.986285,79.410017,-0.000534,0.030404,68.285692,16.296971,80.782633,-0.013986,-40.000944,0.000000,NaN,Inf,84.112273,-2.430003,0.997291,0.292882,0.221085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630372,68.301139,68.774847,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461864,68.575777,14.546211,68.184935,-0.044055,0.033706,0.000000,14.345533,80.401091,0.000013,68.380630,80.002580,68.589649,12.677049,68.648496,79.603104,67.974707,79.553427,-0.000535,0.030398,68.301884,16.262289,80.785979,-0.013864,-40.000577,-0.000000,NaN,Inf,84.203615,-2.490733,1.001674,0.292133,0.221077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638378,68.304575,68.781562,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470138,68.576052,14.454448,68.183558,-0.044854,0.033721,0.000000,14.346104,80.486649,-0.000030,68.381412,79.947110,68.581207,12.610085,68.640051,79.547121,67.992129,79.419325,-0.000533,0.030421,68.293984,16.283372,80.761750,-0.013738,-40.001075,-0.000001,NaN,Inf,84.139434,-2.375174,1.005832,0.293166,0.221289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634090,68.294881,68.775285,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441880,68.576877,14.508881,68.181905,-0.046830,0.033682,0.000000,14.348530,80.390849,0.000209,68.366960,80.013861,68.566268,12.610880,68.613467,79.533249,67.983810,79.527367,-0.000534,0.030438,68.275788,16.300238,80.790771,-0.013394,-40.000997,0.000000,NaN,Inf,84.117274,-2.489823,0.998916,0.292353,0.221860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630787,68.305713,68.756167,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442015,68.576877,14.453091,68.181905,-0.047711,0.033664,0.000000,14.346960,80.427360,0.000066,68.389362,79.964859,68.604281,12.532967,68.668537,79.571935,67.998890,79.527593,-0.000533,0.030451,68.316833,16.237790,80.810248,-0.013348,-40.000839,-0.000001,NaN,Inf,84.194756,-2.403161,1.004639,0.292519,0.220672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674207,68.315057,68.800324,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447366,68.576602,14.442787,68.181905,-0.046938,0.033658,0.000000,14.346247,80.383662,-0.000032,68.390382,80.037568,68.589212,12.616264,68.649305,79.554924,67.981620,79.465828,-0.000532,0.030464,68.291805,16.287781,80.863867,-0.014067,-40.001180,-0.000000,NaN,Inf,84.194390,-2.418078,1.000767,0.293143,0.221181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642927,68.304137,68.783899,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455683,68.577703,14.514973,68.182456,-0.044106,0.033667,0.000000,14.339254,80.390235,-0.000039,68.371457,79.851894,68.560384,12.586433,68.651646,79.577430,67.972953,79.439573,-0.000534,0.030451,68.274503,16.251908,80.830279,-0.014255,-40.000629,0.000000,NaN,Inf,84.179589,-2.445584,0.999683,0.293667,0.221622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676022,68.294837,68.772745,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465828,68.577428,14.441187,68.180253,-0.044809,0.033692,0.000000,14.342679,80.406245,-0.000187,68.388709,79.936213,68.575213,12.562290,68.635302,79.509960,67.972865,79.447568,-0.000533,0.030449,68.290129,16.283393,80.824404,-0.014077,-40.000892,-0.000000,NaN,Inf,84.144586,-2.425290,1.002515,0.292859,0.220722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674229,68.299279,68.768086,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429644,68.578253,14.416589,68.183007,-0.046736,0.033631,0.000000,14.344392,80.378212,-0.000265,68.369196,80.006799,68.585974,12.699071,68.653550,79.584035,67.978993,79.467237,-0.000533,0.030444,68.292914,16.211592,80.895296,-0.015311,-40.001075,0.000000,NaN,Inf,84.130335,-2.450072,0.998297,0.294929,0.222190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651327,68.312540,68.785429,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436430,68.578253,14.526594,68.183007,-0.047606,0.033625,0.000000,14.346818,80.392569,-0.000273,68.377954,79.919397,68.561521,12.591550,68.637819,79.616123,67.995715,79.479131,-0.000533,0.030454,68.309955,16.262917,80.848611,-0.016538,-40.001180,0.000000,NaN,Inf,84.229360,-2.441935,0.999095,0.292695,0.221712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668432,68.298885,68.779699,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456763,68.577703,14.449194,68.184384,-0.046885,0.033619,0.000000,14.343678,80.351348,-0.000109,68.358593,79.901150,68.556622,12.598198,68.629592,79.539643,67.967481,79.419837,-0.000533,0.030473,68.271543,16.273726,80.876798,-0.015838,-40.001705,-0.000001,NaN,Inf,84.210930,-2.450033,1.006246,0.293148,0.220584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650233,68.317267,68.768939,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455415,68.576052,14.534581,68.187689,-0.044398,0.033607,0.000000,14.347674,80.369563,-0.000294,68.376824,79.945268,68.577488,12.604967,68.656701,79.560099,68.000400,79.381880,-0.000533,0.030490,68.288976,16.186486,80.815857,-0.015134,-40.000918,0.000000,NaN,Inf,84.155193,-2.464805,0.999476,0.292045,0.220440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669023,68.324838,68.771914,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443924,68.576877,14.495442,68.188240,-0.044219,0.033657,0.000000,14.343821,80.440401,-0.000277,68.377844,79.912176,68.585078,12.570446,68.642676,79.505071,68.001843,79.454260,-0.000532,0.030477,68.298681,16.213154,80.848062,-0.014975,-40.000761,-0.000001,NaN,Inf,84.157200,-2.525265,1.005477,0.292996,0.220693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681600,68.311643,68.777096,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425718,68.576877,14.515529,68.188240,-0.046547,0.033721,0.000000,14.338826,80.389971,-0.000013,68.366960,79.934634,68.551219,12.604765,68.624603,79.478889,67.977572,79.384459,-0.000532,0.030503,68.273720,16.237040,80.808641,-0.014561,-40.002098,-0.000001,NaN,Inf,84.189208,-2.474197,1.003567,0.292625,0.220912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684728,68.289825,68.771542,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460468,68.577703,14.610804,68.190443,-0.047396,0.033731,0.000000,14.348530,80.433016,-0.000173,68.359485,79.925657,68.571823,12.630455,68.643967,79.530479,67.961725,79.409181,-0.000531,0.030509,68.283600,16.330267,80.733012,-0.017179,-40.001442,-0.000001,NaN,Inf,84.238652,-2.500565,1.006226,0.293164,0.221316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684553,68.324576,68.767343,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473739,68.578253,14.465089,68.194299,-0.046578,0.033712,0.000000,14.344820,80.379947,-0.000171,68.374609,79.985947,68.592318,12.710592,68.649918,79.640690,68.008149,79.444812,-0.000531,0.030491,68.283449,16.160002,80.803376,-0.017332,-40.001364,-0.000002,NaN,Inf,84.155209,-2.463343,1.010399,0.292820,0.220954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713359,68.299345,68.780073,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446784,68.576877,14.521342,68.193749,-0.044036,0.033751,0.000000,14.347959,80.362984,0.000083,68.359269,79.955300,68.560231,12.614550,68.649831,79.590699,67.973983,79.487292,-0.000532,0.030489,68.271806,16.243219,80.822832,-0.019554,-40.000420,0.000000,NaN,Inf,84.109717,-2.487355,0.999402,0.292590,0.221022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710778,68.292605,68.765047,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000452,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435612,68.577152,14.521924,68.196778,-0.043912,0.033712,0.000000,14.342394,80.303321,-0.000071,68.372458,79.859582,68.562528,12.607843,68.649634,79.611862,68.000991,79.448915,-0.000533,0.030460,68.298661,16.264073,80.880572,-0.017192,-40.001469,-0.000001,NaN,Inf,84.181445,-2.422385,1.005161,0.292597,0.220691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728036,68.315276,68.782478,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455828,68.577152,14.501987,68.196778,-0.046544,0.033768,0.000000,14.342251,80.411700,-0.000206,68.398445,79.859439,68.590371,12.575891,68.648803,79.615467,68.000969,79.440447,-0.000533,0.030439,68.284581,16.244895,80.714497,-0.017391,-40.001705,-0.000001,NaN,Inf,84.212048,-2.477221,1.005979,0.292329,0.220623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713907,68.317771,68.799909,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467024,68.576327,14.557724,68.197329,-0.046607,0.033791,0.000000,14.346104,80.428138,0.000188,68.376263,79.881485,68.577533,12.613348,68.643442,79.626655,67.981537,79.522819,-0.000533,0.030438,68.295857,16.250225,80.858340,-0.015094,-40.000288,-0.000000,NaN,Inf,84.157181,-2.483340,1.003193,0.292426,0.220759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722262,68.296194,68.780075,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443604,68.577703,14.460918,68.197054,-0.044432,0.033808,0.000000,14.343107,80.409451,0.000163,68.379371,79.994469,68.585035,12.644118,68.662171,79.583891,67.971361,79.428244,-0.000532,0.030434,68.301864,16.227701,80.901027,-0.014658,-40.000865,-0.000001,NaN,Inf,84.125993,-2.404186,1.006269,0.292502,0.220576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713972,68.320747,68.779880,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437778,68.578528,14.518106,68.195677,-0.043153,0.033873,0.000000,14.347674,80.373649,-0.000042,68.385066,79.932923,68.569090,12.590122,68.649547,79.599703,67.973354,79.405386,-0.000533,0.030408,68.272007,16.244575,80.794809,-0.014761,-40.001154,-0.000000,NaN,Inf,84.190901,-2.462584,1.001199,0.292838,0.221470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693872,68.292737,68.768159,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457760,68.578253,14.545508,68.198982,-0.045771,0.033867,0.000000,14.346675,80.358267,0.000348,68.358382,79.910482,68.546540,12.618649,68.616180,79.553233,67.977249,79.440137,-0.000534,0.030421,68.278774,16.280825,80.812737,-0.014874,-40.001311,-0.000001,NaN,Inf,84.232738,-2.487891,1.005567,0.292477,0.222021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685035,68.309674,68.771635,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464050,68.578253,14.419311,68.198982,-0.047136,0.033822,0.000000,14.340967,80.349781,0.000308,68.349173,79.947983,68.560822,12.591245,68.634209,79.509551,67.971715,79.412881,-0.000533,0.030417,68.291053,16.229335,80.828076,-0.017289,-40.000892,-0.000001,NaN,Inf,84.153040,-2.459845,1.006069,0.292337,0.221031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690175,68.308996,68.775663,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463048,68.575226,14.535444,68.198706,-0.046877,0.033826,0.000000,14.351242,80.427882,-0.000016,68.384806,79.834805,68.597808,12.648011,68.653332,79.552096,67.978914,79.430502,-0.000534,0.030395,68.302759,16.330681,80.789893,-0.016449,-40.001259,0.000000,NaN,Inf,84.135981,-2.474084,0.996907,0.293112,0.221359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705552,68.311906,68.801972,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436382,68.578528,14.500145,68.195677,-0.044412,0.033862,0.000000,14.345819,80.437822,-0.000086,68.362753,79.971515,68.557542,12.618609,68.631343,79.521737,67.976661,79.429323,-0.000535,0.030394,68.290595,16.260934,80.773701,-0.015343,-40.001233,-0.000001,NaN,Inf,84.135672,-2.468500,1.005006,0.292189,0.220604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686894,68.313613,68.782268,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442158,68.577978,14.524018,68.194850,-0.043386,0.033870,0.000000,14.349529,80.330395,0.000098,68.373681,79.935266,68.563404,12.625908,68.631387,79.569452,67.964797,79.473844,-0.000533,0.030395,68.280452,16.236092,80.856870,-0.015331,-40.001049,-0.000001,NaN,Inf,84.211334,-2.467102,1.004417,0.292614,0.220593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686523,68.300352,68.764595,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459351,68.577978,14.493921,68.194850,-0.044838,0.033842,0.000000,14.340824,80.303876,-0.000248,68.359778,79.925748,68.572306,12.633026,68.629484,79.636694,67.984061,79.430042,-0.000534,0.030386,68.280586,16.260370,80.885202,-0.015357,-40.001836,-0.000001,NaN,Inf,84.195102,-2.422949,1.005668,0.291770,0.220487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693347,68.300112,68.774702,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444514,68.578528,14.419124,68.195677,-0.047103,0.033880,0.000000,14.341395,80.376686,-0.000318,68.381853,79.833080,68.594244,12.666059,68.663069,79.599617,68.006297,79.401393,-0.000535,0.030363,68.301042,16.262910,80.746272,-0.015734,-40.001416,-0.000000,NaN,Inf,84.148450,-2.473981,1.002391,0.292835,0.219984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696585,68.302935,68.790688,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432840,68.577152,14.422874,68.196778,-0.046760,0.033877,0.000000,14.345391,80.387709,0.000005,68.389610,80.020468,68.578977,12.689304,68.647381,79.570039,67.996644,79.465951,-0.000533,0.030370,68.291031,16.200612,80.808026,-0.015327,-40.001128,0.000000,NaN,Inf,84.193905,-2.518244,0.998242,0.292377,0.221415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694200,68.310528,68.780212,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440044,68.576327,14.453218,68.196227,-0.044118,0.033808,0.000000,14.346104,80.386462,-0.000111,68.393891,79.901465,68.580880,12.627213,68.641802,79.528867,67.999293,79.331175,-0.000533,0.030357,68.300694,16.271393,80.848877,-0.015194,-40.001311,0.000000,NaN,Inf,84.219579,-2.460520,0.999310,0.293551,0.221036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712311,68.316590,68.789923,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468854,68.576052,14.419476,68.196778,-0.043273,0.033821,0.000000,14.344820,80.397599,-0.000195,68.392436,79.947450,68.573968,12.649909,68.661078,79.534917,67.968302,79.470767,-0.000533,0.030347,68.297583,16.300302,80.784123,-0.015237,-40.000446,-0.000000,NaN,Inf,84.199190,-2.560965,1.000912,0.293041,0.221194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684620,68.313833,68.788044,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474707,68.576052,14.535982,68.196778,-0.044777,0.033844,0.000000,14.346247,80.391998,0.000056,68.379269,79.927597,68.549887,12.698969,68.632832,79.554272,67.975000,79.467134,-0.000533,0.030337,68.270749,16.224113,80.735461,-0.012540,-40.001233,0.000001,NaN,Inf,84.120757,-2.428686,0.996587,0.292740,0.220962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682980,68.294729,68.772297,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435239,68.579354,14.437314,68.192922,-0.046830,0.033879,0.000000,14.346675,80.406155,0.000085,68.378205,80.001285,68.580399,12.655353,68.647557,79.555515,67.983909,79.452054,-0.000533,0.030344,68.288705,16.247186,80.742415,-0.012541,-40.001128,-0.000001,NaN,Inf,84.104893,-2.438018,1.004233,0.292462,0.220240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692713,68.314861,68.775382,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452417,68.576052,14.565024,68.195126,-0.045738,0.033888,0.000000,14.349101,80.362818,-0.000099,68.363302,79.924604,68.571125,12.677354,68.634538,79.497802,67.987194,79.420036,-0.000535,0.030323,68.294039,16.325423,80.851873,-0.010014,-40.001757,-0.000000,NaN,Inf,84.215267,-2.457863,1.000144,0.293036,0.220652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680114,68.301841,68.770354,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456942,68.578528,14.441619,68.193473,-0.043758,0.033912,0.000000,14.342251,80.424612,-0.000080,68.375077,79.916454,68.568610,12.668057,68.642415,79.525340,67.983669,79.485992,-0.000534,0.030310,68.291775,16.265079,80.747455,-0.010149,-40.000262,-0.000001,NaN,Inf,84.165334,-2.484372,1.007792,0.292567,0.220666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668040,68.301819,68.772649,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440314,68.577428,14.445530,68.194299,-0.042883,0.033904,0.000000,14.342965,80.416500,0.000208,68.394505,79.972072,68.590832,12.611024,68.654668,79.579348,67.997001,79.447201,-0.000535,0.030299,68.304204,16.318302,80.863358,-0.007907,-40.001574,0.000000,NaN,Inf,84.155532,-2.433014,0.998940,0.293287,0.221115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691926,68.313658,68.791788,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468989,68.577428,14.516108,68.194299,-0.044663,0.033917,0.000000,14.345676,80.424932,0.000042,68.376469,79.879920,68.588623,12.662836,68.637492,79.497636,68.015428,79.439465,-0.000537,0.030301,68.292341,16.304112,80.788080,-0.007661,-40.001364,-0.000001,NaN,Inf,84.187257,-2.426874,1.006625,0.292947,0.221405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697613,68.328079,68.782776,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473563,68.577152,14.448406,68.190994,-0.046775,0.033919,0.000000,14.349529,80.363737,0.000093,68.380576,79.903265,68.576593,12.629660,68.655805,79.582490,67.987128,79.506492,-0.000535,0.030305,68.308032,16.210658,80.843491,-0.007382,-40.001180,-0.000000,NaN,Inf,84.121765,-2.498512,1.003257,0.294347,0.220890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676855,68.313548,68.791065,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704109,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446631,68.578528,14.526559,68.190443,-0.045743,0.033912,0.000000,14.345676,80.319351,0.000505,68.373081,79.954966,68.581580,12.632658,68.633357,79.632420,67.988312,79.424773,-0.000535,0.030303,68.283573,16.187113,80.839638,-0.007560,-40.001023,0.000000,NaN,Inf,84.109092,-2.421610,0.998262,0.293550,0.220926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690154,68.315212,68.778950,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439228,68.577428,14.426075,68.188240,-0.043745,0.033994,0.000000,14.344534,80.346648,0.000169,68.384228,79.862534,68.574559,12.618629,68.663748,79.598193,68.000372,79.459055,-0.000536,0.030293,68.313344,16.292632,80.831970,-0.005159,-40.001783,-0.000001,NaN,Inf,84.183510,-2.482054,1.005533,0.293405,0.221205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700172,68.324402,68.800974,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450049,68.577428,14.546467,68.188240,-0.042860,0.033999,0.000000,14.347389,80.375652,-0.000057,68.373125,79.998587,68.584621,12.637633,68.636814,79.560303,67.987940,79.433831,-0.000536,0.030292,68.295194,16.250197,80.810513,-0.005327,-40.000997,0.000000,NaN,Inf,84.202506,-2.469248,0.999089,0.292855,0.220578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694857,68.286654,68.781072,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466623,68.576877,14.447694,68.187965,-0.045594,0.033988,0.000000,14.344392,80.434761,0.000083,68.390943,79.956768,68.577294,12.668893,68.649023,79.596258,68.012125,79.463483,-0.000538,0.030291,68.287404,16.220781,80.826443,-0.006219,-40.002072,-0.000001,NaN,Inf,84.173136,-2.475112,1.006673,0.292383,0.220877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682958,68.288887,68.795682,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453317,68.579079,14.425592,68.186863,-0.047255,0.033985,0.000000,14.342822,80.378113,-0.000097,68.354330,79.926122,68.581602,12.597831,68.631717,79.624513,67.988970,79.432203,-0.000537,0.030278,68.285054,16.339656,80.773478,-0.007505,-40.000551,0.000000,NaN,Inf,84.127630,-2.477791,0.998692,0.292962,0.221056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704306,68.321886,68.781270,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427587,68.578528,14.473783,68.183282,-0.045746,0.033960,0.000000,14.343678,80.407244,-0.000300,68.389337,79.938186,68.596016,12.636696,68.655281,79.580224,67.982647,79.507824,-0.000538,0.030288,68.286623,16.352655,80.811861,-0.007819,-40.001364,-0.000001,NaN,Inf,84.151648,-2.430667,1.006954,0.292449,0.221317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685474,68.307203,68.789495,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455857,68.576327,14.434091,68.184109,-0.043726,0.033976,0.000000,14.343821,80.395456,-0.000179,68.384208,79.932156,68.548160,12.580560,68.643160,79.506701,67.998273,79.402839,-0.000539,0.030273,68.298026,16.248598,80.774640,-0.006443,-40.001547,-0.000000,NaN,Inf,84.235226,-2.416164,1.003202,0.292155,0.220346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683330,68.296743,68.766880,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699413,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463987,68.576327,14.587128,68.184109,-0.043038,0.034024,0.000000,14.346247,80.358657,0.000047,68.378776,79.942379,68.564389,12.616753,68.653574,79.592083,67.972424,79.426160,-0.000539,0.030261,68.291758,16.378360,80.814593,-0.002652,-40.001259,0.000000,NaN,Inf,84.156276,-2.507928,0.998494,0.292039,0.220660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672547,68.315891,68.776787,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446157,68.576602,14.496880,68.183833,-0.045761,0.034029,0.000000,14.347103,80.363762,-0.000279,68.386447,79.895316,68.578781,12.650071,68.650512,79.629609,68.009261,79.412814,-0.000539,0.030271,68.317221,16.287160,80.763238,-0.002724,-40.001023,-0.000001,NaN,Inf,84.134226,-2.465159,1.008514,0.292734,0.220655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685277,68.324469,68.796559,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
