OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
3:01:51 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.436006,68.578253,14.508367,68.091566,-0.044068,0.033658,0.000000,14.344820,80.449899,-0.000274,68.372846,79.989196,68.579488,12.567530,68.659533,79.575173,67.995145,79.477623,-0.000529,0.030357,68.296569,16.209723,80.796360,-0.007281,-40.000761,-0.000000,NaN,Inf,84.099811,-2.501392,1.000192,0.291917,0.220235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683491,68.328502,68.787440,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473708,68.578253,14.566826,68.091566,-0.045476,0.033651,0.000000,14.345248,80.345727,-0.000189,68.375301,79.920101,68.561421,12.587533,68.646033,79.577883,67.995539,79.488172,-0.000530,0.030390,68.298201,16.209330,80.848510,-0.007655,-40.001023,-0.000001,NaN,Inf,84.212082,-2.450557,1.005013,0.292555,0.220227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683294,68.307101,68.783263,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471328,68.578528,14.563184,68.089362,-0.044860,0.033656,0.000000,14.348245,80.356405,-0.000150,68.374213,79.888661,68.566102,12.588246,68.639491,79.518948,67.987789,79.561199,-0.000530,0.030402,68.299593,16.250068,80.717716,-0.005653,-40.000393,-0.000001,NaN,Inf,84.109802,-2.443301,1.006434,0.292276,0.219705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676338,68.322178,68.787985,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467437,68.578528,14.506286,68.089362,-0.042317,0.033722,0.000000,14.343107,80.415499,-0.000318,68.404547,80.013636,68.590271,12.610025,68.656185,79.520166,67.984661,79.429550,-0.000531,0.030419,68.298549,16.206041,80.821243,-0.007836,-40.000918,-0.000001,NaN,Inf,84.116526,-2.382626,1.006347,0.291487,0.220575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677651,68.310186,68.789845,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445166,68.577152,14.554551,68.090189,-0.042314,0.033785,0.000000,14.345391,80.438048,-0.000344,68.380712,79.984244,68.574392,12.590612,68.653603,79.564172,68.003068,79.456809,-0.000532,0.030423,68.307342,16.189946,80.832173,-0.006349,-40.001075,-0.000000,NaN,Inf,84.127074,-2.474937,1.002685,0.292159,0.220238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682966,68.313009,68.784553,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442206,68.578253,14.442340,68.089638,-0.043910,0.033812,0.000000,14.345676,80.371814,-0.000035,68.381015,79.881057,68.572620,12.616345,68.654325,79.503830,67.972601,79.410734,-0.000531,0.030441,68.286558,16.260627,80.839964,-0.006732,-40.000629,-0.000001,NaN,Inf,84.186112,-2.473573,1.007572,0.291646,0.221194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672466,68.310405,68.766990,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473471,68.577152,14.480649,68.089913,-0.045543,0.033806,0.000000,14.343535,80.366405,-0.000271,68.368718,80.017313,68.579947,12.603928,68.645442,79.533633,67.995977,79.446302,-0.000531,0.030449,68.306493,16.279819,80.865234,-0.006828,-40.001128,-0.000000,NaN,Inf,84.195248,-2.476527,1.000009,0.291095,0.219698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668157,68.297779,68.780791,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454956,68.577152,14.556802,68.089913,-0.044874,0.033781,0.000000,14.350100,80.369211,-0.000353,68.365631,80.011857,68.559059,12.637408,68.619143,79.478917,67.978313,79.449276,-0.000532,0.030421,68.275284,16.251924,80.869678,-0.007616,-40.001600,-0.000000,NaN,Inf,84.109344,-2.474101,1.000496,0.291759,0.220282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635631,68.281038,68.781009,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452633,68.578253,14.465636,68.087985,-0.043023,0.033699,0.000000,14.346104,80.349688,0.000095,68.367064,79.888145,68.556916,12.614326,68.620740,79.511103,67.976013,79.458992,-0.000532,0.030422,68.286229,16.281239,80.920340,-0.006621,-40.000472,0.000000,NaN,Inf,84.121056,-2.487227,0.999753,0.291347,0.220181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658008,68.304672,68.771647,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469145,68.579629,14.508830,68.085782,-0.043632,0.033723,0.000000,14.346390,80.418617,-0.000022,68.393789,79.987517,68.598254,12.613959,68.645880,79.475533,68.007508,79.447687,-0.000533,0.030410,68.318786,16.323860,80.819141,-0.005570,-40.000393,-0.000000,NaN,Inf,84.166950,-2.444935,1.000900,0.291900,0.220440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659867,68.306532,68.779432,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475345,68.576877,14.482704,68.085782,-0.045488,0.033739,0.000000,14.342394,80.388962,-0.000071,68.368171,80.010973,68.556697,12.616815,68.641307,79.508370,67.981703,79.449895,-0.000533,0.030448,68.290233,16.285569,80.788061,-0.002073,-40.000341,-0.000000,NaN,Inf,84.123544,-2.484628,1.002743,0.291728,0.220311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653218,68.307779,68.783566,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445536,68.578528,14.413737,68.085506,-0.046612,0.033753,0.000000,14.345105,80.367321,0.000232,68.371950,80.003614,68.577411,12.621484,68.651219,79.585726,68.002143,79.477582,-0.000532,0.030471,68.294018,16.184081,80.740845,-0.000737,-40.000708,-0.000000,NaN,Inf,84.103989,-2.457223,1.000508,0.291343,0.219793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647334,68.317692,68.778643,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435726,68.578528,14.532825,68.085506,-0.045518,0.033737,0.000000,14.338541,80.369255,0.000268,68.379252,79.888703,68.601338,12.642325,68.649797,79.524727,67.987043,79.443920,-0.000533,0.030489,68.310842,16.210500,80.834134,0.000719,-40.001390,0.000000,NaN,Inf,84.186483,-2.457585,0.997799,0.291734,0.220388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665861,68.310033,68.796797,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465073,68.576877,14.566501,68.087434,-0.043436,0.033721,0.000000,14.344677,80.416578,-0.000027,68.390399,79.980119,68.578657,12.654007,68.638332,79.558406,67.983716,79.459197,-0.000533,0.030475,68.297610,16.255690,80.775823,0.001755,-40.000525,-0.000001,NaN,Inf,84.213116,-2.466896,1.006726,0.291681,0.220359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650659,68.305219,68.776851,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472414,68.580179,14.449675,68.087710,-0.044930,0.033704,0.000000,14.341823,80.349166,-0.000074,68.381360,80.012189,68.585634,12.600910,68.646143,79.512689,67.974612,79.483931,-0.000534,0.030484,68.307991,16.283029,80.816206,0.003574,-40.001338,-0.000001,NaN,Inf,84.131833,-2.452490,1.007012,0.291554,0.219936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641012,68.312616,68.791855,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450903,68.577152,14.564699,68.086884,-0.047071,0.033690,0.000000,14.340539,80.405085,-0.000060,68.360218,79.910519,68.570368,12.568795,68.633365,79.540252,67.986999,79.492278,-0.000533,0.030509,68.305836,16.280596,80.758142,0.003543,-40.000918,-0.000001,NaN,Inf,84.128031,-2.496023,1.009896,0.291324,0.219864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634472,68.313557,68.807141,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435433,68.577152,14.521417,68.085506,-0.046685,0.033689,0.000000,14.341395,80.354622,-0.000364,68.362413,79.844126,68.561531,12.600808,68.604155,79.573215,67.964259,79.472566,-0.000534,0.030499,68.258415,16.316404,80.779230,0.003528,-40.001862,-0.000001,NaN,Inf,84.170542,-2.431786,1.007875,0.291588,0.220161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613997,68.288500,68.755746,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458530,68.577152,14.542540,68.085506,-0.045356,0.033746,0.000000,14.350100,80.415790,-0.000376,68.357372,80.007634,68.574611,12.614407,68.630543,79.517869,67.970409,79.505594,-0.000535,0.030469,68.283965,16.299346,80.864946,0.001155,-40.001075,-0.000001,NaN,Inf,84.212536,-2.423338,1.005956,0.291393,0.220406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.618766,68.289945,68.771449,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456227,68.578803,14.618194,68.086884,-0.043295,0.033741,0.000000,14.345961,80.460029,-0.000084,68.403870,80.048166,68.591759,12.652355,68.659752,79.589679,67.992711,79.499986,-0.000535,0.030454,68.320613,16.188712,80.826871,0.001511,-40.001390,-0.000001,NaN,Inf,84.149851,-2.405543,1.005810,0.292186,0.220115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661268,68.343689,68.798305,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699266,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438619,68.579079,14.505366,68.087710,-0.044148,0.033800,0.000000,14.342679,80.455439,-0.000346,68.406934,79.994203,68.578286,12.629987,68.659992,79.629586,67.997461,79.507151,-0.000536,0.030470,68.292670,16.276009,80.838925,0.001231,-40.000734,-0.000002,NaN,Inf,84.157748,-2.431909,1.011204,0.290909,0.219570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641144,68.316073,68.795157,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999646,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478217,68.577703,14.514615,68.087710,-0.046167,0.033781,0.000000,14.349101,80.410378,-0.000395,68.368193,79.929639,68.575092,12.576542,68.640586,79.548488,67.985052,79.537243,-0.000537,0.030475,68.270820,16.333299,80.867373,0.000862,-40.000813,-0.000001,NaN,Inf,84.205811,-2.431466,1.004623,0.291758,0.220337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625482,68.309552,68.784419,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.480961,68.577703,14.487270,68.087710,-0.046843,0.033771,0.000000,14.346960,80.375550,-0.000269,68.389770,79.933022,68.593640,12.629375,68.648747,79.564275,67.966864,79.477478,-0.000537,0.030508,68.294086,16.265522,80.822975,0.000864,-40.000813,-0.000000,NaN,Inf,84.097033,-2.397246,1.002514,0.291595,0.220316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621172,68.310230,68.785776,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441697,68.579629,14.507025,68.087159,-0.045429,0.033807,0.000000,14.346675,80.375919,-0.000364,68.400266,79.993325,68.606325,12.611145,68.661437,79.610765,68.002804,79.405693,-0.000537,0.030520,68.314109,16.238981,80.808495,0.000098,-40.000210,-0.000000,NaN,Inf,84.089599,-2.422381,1.000436,0.291800,0.220735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677498,68.320844,68.807144,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465505,68.577428,14.552294,68.088536,-0.043328,0.033863,0.000000,14.345961,80.378474,-0.000420,68.396810,79.948754,68.591956,12.630823,68.669510,79.516827,68.008056,79.500312,-0.000538,0.030501,68.311474,16.252544,80.785755,-0.000922,-40.000918,-0.000001,NaN,Inf,84.205753,-2.512459,1.004525,0.291603,0.220228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654815,68.316861,68.787875,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472288,68.577978,14.450623,68.085782,-0.044170,0.033864,0.000000,14.340681,80.401469,-0.000272,68.391356,79.971900,68.582463,12.672686,68.665834,79.473736,68.008383,79.441326,-0.000539,0.030485,68.281615,16.307158,80.770848,-0.001713,-40.000629,-0.000001,NaN,Inf,84.131212,-2.447018,1.006000,0.291668,0.220275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652387,68.320668,68.777814,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460134,68.577152,14.483834,68.086333,-0.046154,0.033906,0.000000,14.349672,80.475344,0.000013,68.366085,79.988200,68.570871,12.610717,68.624307,79.538954,67.991246,79.479210,-0.000539,0.030488,68.278633,16.342403,80.773312,-0.003269,-40.001364,0.000000,NaN,Inf,84.113373,-2.490117,0.998503,0.291672,0.219891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630403,68.277471,68.772324,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448114,68.577152,14.509706,68.086333,-0.046128,0.033873,0.000000,14.347389,80.418145,-0.000128,68.381341,79.946282,68.546308,12.681514,68.649206,79.555576,67.968354,79.540917,-0.000539,0.030498,68.283989,16.293025,80.767929,-0.004408,-40.001101,-0.000000,NaN,Inf,84.145500,-2.445506,1.001639,0.291539,0.219819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629944,68.296554,68.781447,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441870,68.579629,14.428119,68.086884,-0.044394,0.033798,0.000000,14.341538,80.351823,-0.000151,68.370954,79.885365,68.574393,12.646790,68.652357,79.574498,67.985754,79.419002,-0.000538,0.030501,68.276480,16.283072,80.791283,-0.005564,-40.000157,-0.000001,NaN,Inf,84.178109,-2.377886,1.004263,0.291139,0.220489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632263,68.317167,68.790522,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444431,68.577978,14.570422,68.087985,-0.042810,0.033853,0.000000,14.347246,80.405091,0.000275,68.385341,79.965795,68.570652,12.707961,68.627829,79.505236,67.994423,79.434995,-0.000541,0.030498,68.306189,16.218876,80.784428,-0.005318,-40.001338,0.000000,NaN,Inf,84.197535,-2.483682,0.999048,0.291114,0.220077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622703,68.289726,68.782564,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470827,68.579354,14.508512,68.085231,-0.043926,0.033935,0.000000,14.348530,80.473712,0.000041,68.388621,79.955546,68.597336,12.648888,68.657433,79.611153,67.981510,79.475130,-0.000541,0.030509,68.305340,16.274311,80.794197,-0.005190,-40.000813,-0.000001,NaN,Inf,84.188932,-2.480751,1.008722,0.292234,0.219957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630688,68.320581,68.807889,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433576,68.576602,14.439218,68.088536,-0.046398,0.033908,0.000000,14.339112,80.398428,-0.000133,68.373084,79.964645,68.567918,12.688734,68.624679,79.619336,67.975008,79.365972,-0.000540,0.030534,68.269517,16.256524,80.806479,-0.007648,-40.000997,-0.000000,NaN,Inf,84.118711,-2.438729,1.002604,0.291879,0.221063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595031,68.288654,68.772305,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441043,68.576602,14.547354,68.088536,-0.046063,0.033893,0.000000,14.342251,80.399770,0.000011,68.384996,79.955602,68.558994,12.616509,68.639032,79.530393,67.979521,79.441427,-0.000539,0.030528,68.288890,16.283457,80.757407,-0.007874,-40.001678,-0.000001,NaN,Inf,84.141197,-2.473952,1.005556,0.292038,0.220637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619772,68.300514,68.766426,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471806,68.576877,14.468255,68.087985,-0.044182,0.033857,0.000000,14.342822,80.437114,-0.000226,68.380802,79.995645,68.591759,12.634208,68.651022,79.537646,67.978207,79.512354,-0.000539,0.030535,68.292133,16.226431,80.713925,-0.007724,-40.000839,-0.000001,NaN,Inf,84.196754,-2.461183,1.007362,0.292088,0.220267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623863,68.309180,68.792954,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463589,68.577978,14.573551,68.091841,-0.044179,0.033853,0.000000,14.340539,80.437609,-0.000374,68.358095,79.929849,68.553329,12.642691,68.640848,79.573010,67.956167,79.425349,-0.000538,0.030534,68.263187,16.206590,80.807906,-0.005007,-40.001233,0.000000,NaN,Inf,84.113579,-2.408440,0.999755,0.291513,0.220003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615769,68.289026,68.770515,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431164,68.577428,14.524589,68.094045,-0.045588,0.033836,0.000000,14.342108,80.394724,-0.000230,68.392079,79.924921,68.591102,12.574280,68.654938,79.542310,67.992478,79.435081,-0.000537,0.030553,68.294745,16.289058,80.791202,-0.007115,-40.001049,-0.000001,NaN,Inf,84.136955,-2.449491,1.007603,0.292354,0.220051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643572,68.296882,68.791424,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436459,68.577428,14.492116,68.094045,-0.047574,0.033808,0.000000,14.341109,80.429844,-0.000059,68.363659,79.953973,68.557900,12.643588,68.634612,79.623942,67.965098,79.433429,-0.000537,0.030543,68.293157,16.318252,80.831645,-0.005166,-40.000761,-0.000001,NaN,Inf,84.224407,-2.478743,1.006474,0.293121,0.220864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626160,68.304410,68.794399,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475760,68.579904,14.530019,68.098727,-0.046771,0.033818,0.000000,14.342251,80.401567,-0.000359,68.387147,79.898261,68.568924,12.639999,68.652707,79.558099,67.985431,79.437346,-0.000537,0.030550,68.292286,16.265735,80.855792,-0.007058,-40.000865,-0.000001,NaN,Inf,84.210025,-2.452561,1.003855,0.292977,0.220616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646328,68.292987,68.792277,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.480494,68.577428,14.468558,68.100379,-0.044999,0.033829,0.000000,14.347674,80.464684,-0.000359,68.374155,80.001309,68.553898,12.633840,68.626867,79.624965,67.978166,79.488802,-0.000537,0.030532,68.288783,16.250974,80.802967,-0.004450,-40.001154,-0.000001,NaN,Inf,84.105893,-2.470052,1.003748,0.292103,0.220008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632962,68.294584,68.769642,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445233,68.577978,14.502760,68.103960,-0.044207,0.033906,0.000000,14.343393,80.462364,-0.000044,68.364640,79.898591,68.559082,12.580132,68.625401,79.593466,67.971908,79.462647,-0.000536,0.030556,68.277599,16.242919,80.757080,-0.004428,-40.000787,0.000000,NaN,Inf,84.090589,-2.425473,0.999176,0.291809,0.221331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628588,68.300602,68.777103,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451900,68.577703,14.553991,68.106163,-0.045628,0.033891,0.000000,14.338683,80.458472,-0.000308,68.377154,79.913861,68.587188,12.592061,68.638135,79.595602,68.004058,79.487321,-0.000536,0.030573,68.274834,16.251009,80.849124,-0.005638,-40.001206,-0.000001,NaN,Inf,84.194114,-2.440146,1.003983,0.292110,0.220014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630928,68.297538,68.786374,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471593,68.577703,14.443492,68.106163,-0.047669,0.033999,0.000000,14.348673,80.468788,-0.000305,68.384432,79.952602,68.601360,12.608249,68.656470,79.514486,68.003904,79.471682,-0.000536,0.030576,68.302385,16.249840,80.763666,-0.006652,-40.000629,-0.000001,NaN,Inf,84.168389,-2.452438,1.007064,0.291835,0.220556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680844,68.327933,68.793284,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431700,68.577703,14.542559,68.104235,-0.046934,0.034017,0.000000,14.342251,80.434909,0.000012,68.378198,79.951541,68.588369,12.631517,68.653451,79.566737,68.002199,79.440447,-0.000537,0.030585,68.287871,16.255069,80.788897,-0.007571,-40.000761,0.000000,NaN,Inf,84.114985,-2.463624,0.998058,0.292611,0.220946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666189,68.312856,68.799891,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439190,68.578803,14.461888,68.106439,-0.045100,0.034080,0.000000,14.345676,80.356615,-0.000232,68.390974,79.951880,68.600791,12.617487,68.642598,79.602106,68.005504,79.435710,-0.000537,0.030560,68.299840,16.331844,80.824301,-0.011048,-40.000236,-0.000001,NaN,Inf,84.223226,-2.484570,1.007682,0.292848,0.221118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679860,68.313228,68.802778,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475725,68.580730,14.442757,68.106714,-0.043988,0.034089,0.000000,14.344249,80.359274,-0.000300,68.385304,79.919914,68.580320,12.530745,68.637916,79.592204,67.994386,79.466278,-0.000538,0.030556,68.274726,16.165011,80.791058,-0.012041,-40.000865,-0.000000,NaN,Inf,84.203986,-2.491311,1.001572,0.291901,0.220118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655646,68.308130,68.784189,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453273,68.580730,14.552610,68.106714,-0.045351,0.034106,0.000000,14.340253,80.406107,-0.000009,68.386977,79.963838,68.593705,12.642243,68.666687,79.592771,67.991497,79.497053,-0.000539,0.030567,68.312790,16.281952,80.770257,-0.013258,-40.000813,0.000000,NaN,Inf,84.106812,-2.458025,0.997723,0.292376,0.220467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664461,68.306554,68.799170,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442320,68.577428,14.464452,68.108642,-0.046729,0.034142,0.000000,14.349101,80.482945,0.000130,68.367008,79.896177,68.579248,12.705085,68.636012,79.646601,67.989680,79.539855,-0.000540,0.030603,68.284106,16.194477,80.798684,-0.014271,-40.001049,-0.000001,NaN,Inf,84.167690,-2.432823,1.006873,0.292696,0.220488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660808,68.301652,68.779901,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474076,68.578253,14.538662,68.111396,-0.045679,0.034185,0.000000,14.346960,80.357736,-0.000017,68.370658,79.967134,68.579357,12.651071,68.651087,79.568839,67.992941,79.395042,-0.000539,0.030607,68.296031,16.207433,80.815143,-0.015934,-40.000892,-0.000000,NaN,Inf,84.194113,-2.399982,1.001532,0.291916,0.220205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680035,68.312988,68.792302,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475094,68.579904,14.485641,68.111121,-0.043617,0.034253,0.000000,14.344963,80.437783,0.000272,68.396081,79.870922,68.595476,12.528359,68.645595,79.550380,67.990688,79.400716,-0.000540,0.030602,68.310744,16.253350,80.816245,-0.015914,-40.001075,-0.000001,NaN,Inf,84.221829,-2.529115,1.008169,0.292557,0.220196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668310,68.309573,68.791297,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438893,68.580179,14.431953,68.113875,-0.044954,0.034326,0.000000,14.345248,80.441501,0.000404,68.381914,80.042417,68.583557,12.649684,68.649053,79.606567,67.994714,79.396594,-0.000540,0.030599,68.296554,16.253143,80.783409,-0.015788,-40.001128,-0.000000,NaN,Inf,84.107695,-2.501884,1.000729,0.292709,0.220715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680079,68.318021,68.793243,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450729,68.580179,14.554837,68.113875,-0.046644,0.034327,0.000000,14.345676,80.389956,-0.000009,68.380306,80.013768,68.572773,12.581762,68.665702,79.488347,67.999332,79.518147,-0.000539,0.030622,68.299079,16.192529,80.819569,-0.013564,-40.000577,0.000000,NaN,Inf,84.206169,-2.508900,0.999519,0.291845,0.220755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697971,68.307648,68.787469,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441753,68.578528,14.477713,68.114701,-0.047596,0.034339,0.000000,14.344534,80.435067,-0.000047,68.381957,79.895509,68.577629,12.592366,68.654347,79.521756,67.978540,79.523535,-0.000539,0.030629,68.287501,16.267526,80.858728,-0.013892,-40.001574,-0.000001,NaN,Inf,84.174041,-2.425367,1.007204,0.292690,0.220164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675397,68.297953,68.802428,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454671,68.578253,14.534083,68.118833,-0.046674,0.034370,0.000000,14.344963,80.442523,0.000231,68.366682,80.066822,68.550791,12.609433,68.609209,79.571893,67.959410,79.496702,-0.000538,0.030626,68.277577,16.247443,80.831256,-0.014012,-40.000865,-0.000000,NaN,Inf,84.196752,-2.400668,1.002490,0.291729,0.220266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670585,68.297297,68.755888,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462969,68.578803,14.512227,68.121587,-0.044512,0.034397,0.000000,14.343393,80.343054,-0.000146,68.360271,79.942611,68.565512,12.585515,68.644720,79.589229,67.973745,79.492520,-0.000539,0.030641,68.278599,16.259328,80.807007,-0.013645,-40.001469,-0.000001,NaN,Inf,84.161421,-2.400990,1.005494,0.292203,0.219946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677410,68.307866,68.766056,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428998,68.578803,14.431705,68.118557,-0.044915,0.034463,0.000000,14.341680,80.372232,-0.000305,68.373808,79.899477,68.573714,12.652479,68.654588,79.579367,68.006094,79.517579,-0.000538,0.030630,68.295051,16.268446,80.804152,-0.011647,-40.001285,-0.000001,NaN,Inf,84.139464,-2.418356,1.003406,0.292523,0.221040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695171,68.311915,68.773864,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444445,68.578803,14.546896,68.118557,-0.046556,0.034488,0.000000,14.347817,80.439493,-0.000036,68.394406,79.981635,68.602585,12.594506,68.643145,79.610928,67.988168,79.521593,-0.000538,0.030613,68.295421,16.218299,80.767704,-0.012024,-40.000708,-0.000001,NaN,Inf,84.148809,-2.427517,1.003445,0.292008,0.220636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681653,68.317517,68.798752,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463975,68.577152,14.514668,68.119108,-0.047484,0.034489,0.000000,14.338826,80.413506,-0.000139,68.375915,79.995385,68.563805,12.602481,68.635531,79.563638,67.987009,79.474894,-0.000539,0.030628,68.283931,16.271335,80.789061,-0.011754,-40.000367,-0.000001,NaN,Inf,84.189720,-2.411704,1.007093,0.292184,0.220159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658664,68.326532,68.781803,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470511,68.578253,14.511548,68.117180,-0.046497,0.034539,0.000000,14.343821,80.458379,-0.000312,68.356359,79.939791,68.563784,12.586759,68.635093,79.565047,67.992676,79.469605,-0.000540,0.030628,68.284604,16.234814,80.796177,-0.009591,-40.000892,-0.000001,NaN,Inf,84.135084,-2.444399,1.003505,0.292051,0.220013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680253,68.299069,68.771676,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438488,68.581005,14.601511,68.117731,-0.044356,0.034629,0.000000,14.342679,80.430107,-0.000148,68.379869,80.016619,68.567152,12.618895,68.651350,79.563254,67.978931,79.555470,-0.000540,0.030629,68.270110,16.227437,80.737114,-0.007237,-40.000734,-0.000000,NaN,Inf,84.118467,-2.453903,1.002836,0.292550,0.221225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678219,68.295787,68.792431,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430020,68.581005,14.430710,68.117731,-0.044464,0.034657,0.000000,14.347817,80.458779,0.000012,68.374806,79.871664,68.586552,12.701844,68.648724,79.622011,67.977990,79.468540,-0.000539,0.030617,68.292743,16.269167,80.800010,-0.007228,-40.001626,-0.000002,NaN,Inf,84.208094,-2.377919,1.011291,0.292044,0.220861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671854,68.317276,68.779855,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461974,68.576327,14.494994,68.119659,-0.046003,0.034739,0.000000,14.343250,80.426265,-0.000265,68.371916,79.953839,68.574085,12.565144,68.649140,79.613370,67.988386,79.509191,-0.000539,0.030616,68.278271,16.187805,80.797238,-0.007113,-40.000629,-0.000000,NaN,Inf,84.231091,-2.439988,1.000048,0.291360,0.220357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650242,68.310208,68.793568,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.482308,68.579354,14.546068,68.118282,-0.047311,0.034732,0.000000,14.345391,80.380028,-0.000172,68.374546,79.945097,68.581128,12.566959,68.649118,79.615999,67.984797,79.500231,-0.000537,0.030603,68.294137,16.269695,80.816184,-0.007149,-40.001049,-0.000000,NaN,Inf,84.139685,-2.420911,1.002283,0.291951,0.221025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661026,68.295218,68.785827,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463561,68.578528,14.416788,68.121036,-0.046059,0.034783,0.000000,14.341395,80.435687,0.000236,68.333673,79.876451,68.559387,12.587269,68.616561,79.607766,67.983550,79.456078,-0.000538,0.030568,68.268086,16.331829,80.774988,-0.007463,-40.001338,0.000000,NaN,Inf,84.083744,-2.437166,0.999746,0.291993,0.220567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645518,68.283445,68.761725,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426856,68.578253,14.502593,68.122413,-0.044023,0.034831,0.000000,14.343964,80.450840,-0.000031,68.373395,79.935223,68.562493,12.646606,68.636296,79.609846,67.971994,79.476440,-0.000537,0.030548,68.280579,16.222158,80.822588,-0.007305,-40.000865,0.000000,NaN,Inf,84.137585,-2.454584,0.996766,0.291723,0.220435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666910,68.290294,68.761397,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
