OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
3:07:13 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.437614,68.580454,14.480976,68.112773,-0.044964,0.035266,0.000000,14.347674,80.405846,-0.000055,68.340710,79.840334,68.559350,12.618343,68.623591,79.583894,67.973172,79.495332,-0.000559,0.030975,68.273067,16.255569,80.855015,0.013098,-40.001311,0.000000,NaN,Inf,84.162935,-2.504707,0.998846,0.292203,0.220964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655871,68.297544,68.767977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461484,68.578803,14.427243,68.114150,-0.046683,0.035268,0.000000,14.348530,80.420268,0.000065,68.378979,79.964642,68.581179,12.615937,68.639607,79.529338,67.996748,79.529489,-0.000559,0.030958,68.288653,16.230334,80.829439,0.013189,-40.001075,-0.000000,NaN,Inf,84.209914,-2.415745,1.003003,0.292299,0.220637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666895,68.326867,68.782809,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461461,68.578803,14.466826,68.114150,-0.047985,0.035276,0.000000,14.345819,80.382581,0.000144,68.363247,80.007089,68.581835,12.644219,68.626961,79.565578,67.973832,79.427201,-0.000558,0.030938,68.276204,16.195461,80.819386,0.013306,-40.001390,0.000000,NaN,Inf,84.143490,-2.414562,0.997632,0.292193,0.220172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667967,68.318793,68.770299,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436673,68.581555,14.413504,68.116354,-0.047722,0.035250,0.000000,14.342537,80.324383,-0.000063,68.358162,79.880354,68.543055,12.640611,68.624751,79.512751,67.978691,79.461954,-0.000557,0.030964,68.269043,16.207603,80.787224,0.010792,-40.001547,-0.000000,NaN,Inf,84.143553,-2.465814,1.000371,0.292571,0.220133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652459,68.305357,68.756038,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454831,68.583206,14.522866,68.117731,-0.045220,0.035258,0.000000,14.346532,80.369892,0.000029,68.402380,79.913588,68.568449,12.625358,68.644333,79.578515,67.962932,79.487008,-0.000558,0.030968,68.296378,16.136444,80.779473,0.010578,-40.000892,0.000000,NaN,Inf,84.213571,-2.445465,0.998395,0.291495,0.219999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693231,68.309142,68.781015,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466303,68.578803,14.511249,68.117731,-0.045145,0.035237,0.000000,14.346104,80.355245,0.000024,68.389213,79.873201,68.575448,12.624277,68.662974,79.549077,67.992502,79.480377,-0.000557,0.030943,68.306346,16.163092,80.799603,0.010216,-40.001049,-0.000001,NaN,Inf,84.165938,-2.411539,1.004707,0.292501,0.220519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688593,68.324460,68.789785,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438341,68.578803,14.465761,68.117731,-0.047502,0.035186,0.000000,14.341680,80.363569,-0.000165,68.384128,79.980209,68.572823,12.628336,68.651203,79.481254,67.978231,79.491950,-0.000558,0.030917,68.282232,16.115019,80.856363,0.011127,-40.000865,-0.000000,NaN,Inf,84.130424,-2.445916,1.003107,0.292345,0.220782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665189,68.316013,68.782589,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435962,68.580454,14.530601,68.119659,-0.048544,0.035140,0.000000,14.344677,80.445016,-0.000068,68.373741,79.912870,68.567968,12.575543,68.640526,79.591328,67.988145,79.499518,-0.000556,0.030901,68.291263,16.227958,80.843371,0.008796,-40.000944,-0.000000,NaN,Inf,84.206290,-2.423255,1.001899,0.292254,0.219921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664905,68.321134,68.771719,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475089,68.580454,14.526897,68.118282,-0.047739,0.035047,0.000000,14.343678,80.344157,-0.000054,68.407159,79.885069,68.587500,12.652030,68.655076,79.570935,68.015153,79.499988,-0.000558,0.030884,68.307781,16.112586,80.753776,0.008485,-40.000944,-0.000001,NaN,Inf,84.230294,-2.431924,1.006558,0.292265,0.220152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691087,68.339428,68.801200,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470241,68.580730,14.432469,68.119384,-0.045220,0.034943,0.000000,14.344534,80.345667,-0.000185,68.382930,79.889661,68.580982,12.590898,68.648140,79.599986,68.001144,79.481745,-0.000558,0.030883,68.302948,16.235692,80.890218,0.010363,-40.001285,-0.000001,NaN,Inf,84.108261,-2.454349,1.003579,0.293221,0.221099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670439,68.307129,68.779307,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704035,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435192,68.581280,14.513160,68.119384,-0.045070,0.034851,0.000000,14.341252,80.376543,-0.000209,68.375305,79.947131,68.565321,12.571140,68.630395,79.600126,67.992216,79.461976,-0.000558,0.030890,68.276703,16.192863,80.762608,0.010340,-40.001128,0.000000,NaN,Inf,84.121676,-2.453567,0.997390,0.291794,0.220424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646465,68.306429,68.782020,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435325,68.581280,14.415164,68.119384,-0.047380,0.034791,0.000000,14.346532,80.394898,-0.000235,68.369894,79.881101,68.548129,12.522588,68.624838,79.564988,67.992587,79.453707,-0.000558,0.030873,68.270870,16.220296,80.778983,0.012557,-40.001233,-0.000001,NaN,Inf,84.217319,-2.458973,1.005401,0.292010,0.220768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633012,68.294218,68.757874,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470889,68.580730,14.440190,68.120485,-0.047970,0.034802,0.000000,14.345248,80.392306,-0.000239,68.363029,79.850415,68.570615,12.612981,68.648162,79.504705,67.984840,79.524085,-0.000559,0.030875,68.284669,16.231647,80.819957,0.012685,-40.001180,0.000000,NaN,Inf,84.216957,-2.465343,0.998603,0.292483,0.221190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655915,68.314219,68.787947,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459187,68.580454,14.461151,68.122413,-0.048224,0.034755,0.000000,14.345676,80.402050,-0.000326,68.374392,79.925240,68.569215,12.568549,68.654244,79.537566,67.969671,79.446158,-0.000559,0.030865,68.286540,16.287210,80.886301,0.014145,-40.001416,0.000000,NaN,Inf,84.119919,-2.406571,0.997879,0.291842,0.220055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654099,68.319055,68.796476,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436054,68.579904,14.412147,68.121862,-0.045690,0.034754,0.000000,14.343393,80.412188,-0.000244,68.385908,79.943424,68.579560,12.655333,68.655863,79.591510,67.997074,79.442895,-0.000560,0.030863,68.283188,16.197137,80.923339,0.013036,-40.000761,-0.000000,NaN,Inf,84.151371,-2.447901,1.000136,0.292423,0.220574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660705,68.311112,68.771915,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451167,68.579079,14.426139,68.122413,-0.044903,0.034743,0.000000,14.336115,80.380068,-0.000173,68.372937,79.977567,68.582666,12.577258,68.629455,79.590426,67.973612,79.449003,-0.000560,0.030874,68.286323,16.233180,80.740502,0.011809,-40.001023,0.000000,NaN,Inf,84.213601,-2.477670,0.998344,0.291742,0.220599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671707,68.310477,68.774234,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471284,68.579079,14.471232,68.122413,-0.047356,0.034727,0.000000,14.345676,80.424441,-0.000258,68.363485,79.905422,68.567050,12.626785,68.622979,79.562013,67.971577,79.494803,-0.000560,0.030876,68.266519,16.263745,80.884343,0.009098,-40.000577,-0.000001,NaN,Inf,84.200627,-2.468594,1.005702,0.291240,0.219719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647362,68.281964,68.755994,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426202,68.580454,14.428949,68.123239,-0.048046,0.034697,0.000000,14.339540,80.384637,-0.000219,68.400512,79.907246,68.578948,12.612819,68.666060,79.581627,68.001389,79.424350,-0.000560,0.030869,68.294508,16.266634,80.814249,0.010180,-40.000865,-0.000000,NaN,Inf,84.117197,-2.414533,0.999996,0.291821,0.220425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664665,68.324636,68.785784,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699266,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446213,68.576602,14.543271,68.125994,-0.048357,0.034747,0.000000,14.347389,80.386765,-0.000048,68.381109,79.925003,68.560641,12.597993,68.629455,79.616530,67.996399,79.535041,-0.000559,0.030843,68.270938,16.260042,80.816550,0.010239,-40.001390,-0.000000,NaN,Inf,84.240914,-2.495438,1.000190,0.291613,0.220171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668383,68.315883,68.772902,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471882,68.579079,14.453093,68.126269,-0.045694,0.034704,0.000000,14.342537,80.420975,-0.000020,68.393344,79.898872,68.588966,12.666711,68.658621,79.588536,68.014544,79.462607,-0.000559,0.030822,68.316686,16.242063,80.874025,0.012476,-39.999948,-0.000001,NaN,Inf,84.182719,-2.410190,1.006719,0.292164,0.220167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687150,68.331332,68.806825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467605,68.579079,14.536124,68.126269,-0.044218,0.034650,0.000000,14.346390,80.416820,-0.000031,68.406163,79.909060,68.576323,12.633371,68.647221,79.634111,68.001259,79.496496,-0.000560,0.030813,68.305130,16.272335,80.830562,0.010156,-40.000997,0.000000,NaN,Inf,84.115577,-2.480845,0.998702,0.291976,0.220053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672845,68.315357,68.797705,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421319,68.579904,14.468844,68.125718,-0.046249,0.034672,0.000000,14.339968,80.354829,0.000132,68.395451,80.007898,68.585751,12.601176,68.635450,79.577981,67.997538,79.491381,-0.000560,0.030785,68.296468,16.239986,80.875535,0.009933,-40.001469,-0.000001,NaN,Inf,84.127169,-2.442988,1.004736,0.291172,0.219891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671467,68.328115,68.773210,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457637,68.579079,14.428822,68.126545,-0.047815,0.034672,0.000000,14.348387,80.367988,0.000124,68.399798,79.976358,68.587719,12.591162,68.657789,79.499533,68.008986,79.431892,-0.000557,0.030809,68.296274,16.204101,80.875634,0.007739,-40.001442,-0.000001,NaN,Inf,84.253631,-2.442975,1.003295,0.290410,0.219981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689228,68.306386,68.787559,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454019,68.581005,14.524030,68.124617,-0.046290,0.034627,0.000000,14.343393,80.340766,0.000013,68.389215,79.926855,68.595965,12.536087,68.656477,79.589881,68.024940,79.465259,-0.000556,0.030803,68.299319,16.243083,80.747617,0.007693,-40.002019,-0.000001,NaN,Inf,84.222281,-2.453711,1.004091,0.291423,0.220391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681683,68.320457,68.797268,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428101,68.578803,14.475544,68.125718,-0.044273,0.034572,0.000000,14.343964,80.358498,0.000112,68.376548,79.886167,68.558520,12.637470,68.646040,79.554759,67.973091,79.452607,-0.000556,0.030813,68.297796,16.266955,80.825689,0.004325,-40.001101,-0.000001,NaN,Inf,84.165940,-2.489316,1.004844,0.290155,0.219074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653794,68.286319,68.796568,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430645,68.578803,14.537587,68.125718,-0.045238,0.034535,0.000000,14.340967,80.412377,0.000125,68.403339,79.958216,68.588616,12.577869,68.643305,79.494720,67.991345,79.527803,-0.000555,0.030826,68.297339,16.222607,80.835418,0.003469,-40.001259,-0.000001,NaN,Inf,84.234102,-2.446644,1.003288,0.291441,0.219921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680982,68.315183,68.789876,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473559,68.580730,14.539457,68.126269,-0.047285,0.034482,0.000000,14.343821,80.385649,-0.000071,68.361642,79.933456,68.557032,12.570446,68.627508,79.515013,67.993424,79.421122,-0.000554,0.030842,68.265499,16.225625,80.854588,0.001045,-40.001364,-0.000001,NaN,Inf,84.227192,-2.410381,1.007411,0.292160,0.219865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645241,68.306451,68.754139,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463808,68.579079,14.395929,68.125718,-0.047936,0.034439,0.000000,14.345248,80.417312,0.000035,68.372614,79.890537,68.568012,12.583292,68.647222,79.640792,67.974950,79.472991,-0.000555,0.030829,68.281864,16.202110,80.831868,0.000995,-40.000288,-0.000001,NaN,Inf,84.112682,-2.489813,1.004553,0.291620,0.219869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665780,68.299558,68.775987,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440598,68.579904,14.491426,68.124617,-0.047049,0.034448,0.000000,14.347674,80.483315,0.000044,68.370268,79.978081,68.557973,12.613123,68.646325,79.537771,68.000449,79.440646,-0.000555,0.030817,68.298536,16.247364,80.881936,-0.001415,-40.000944,0.000001,NaN,Inf,84.137465,-2.433721,0.995307,0.292187,0.220587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659896,68.301987,68.785676,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434141,68.579904,14.423873,68.124617,-0.044366,0.034429,0.000000,14.338398,80.445765,-0.000100,68.367507,79.975302,68.587151,12.607436,68.616065,79.576574,67.990183,79.438880,-0.000555,0.030827,68.294116,16.142750,80.818165,-0.001536,-40.001128,-0.000001,NaN,Inf,84.201264,-2.482676,1.003520,0.292198,0.220303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668296,68.314548,68.774586,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464939,68.581280,14.410979,68.122413,-0.045099,0.034375,0.000000,14.339397,80.329743,-0.000163,68.357013,79.853336,68.585117,12.597995,68.664331,79.547096,67.989177,79.432370,-0.000554,0.030830,68.300559,16.200033,80.811659,0.000773,-40.000393,0.000000,NaN,Inf,84.218798,-2.473691,0.999289,0.293507,0.220624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657119,68.315008,68.766933,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432232,68.576877,14.454094,68.123790,-0.047111,0.034326,0.000000,14.339112,80.311479,-0.000179,68.376983,79.852401,68.587894,12.630172,68.638842,79.583807,67.972281,79.406619,-0.000553,0.030807,68.294924,16.219603,80.848084,-0.000135,-40.000551,0.000001,NaN,Inf,84.122669,-2.473681,0.996271,0.292955,0.220882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666130,68.294503,68.789942,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417621,68.579079,14.427744,68.121312,-0.047756,0.034283,0.000000,14.338826,80.394547,-0.000351,68.374006,79.922776,68.578817,12.633964,68.642233,79.485408,68.009204,79.381684,-0.000552,0.030806,68.297317,16.287088,80.744193,-0.001058,-40.000551,-0.000000,NaN,Inf,84.220955,-2.479194,1.001515,0.291608,0.220504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666196,68.309953,68.800242,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454571,68.577978,14.422510,68.124341,-0.045121,0.034212,0.000000,14.344534,80.441441,-0.000309,68.372723,79.952687,68.565891,12.562514,68.650919,79.477100,67.981714,79.445832,-0.000552,0.030822,68.291484,16.240287,80.848286,-0.001272,-40.001574,-0.000000,NaN,Inf,84.262861,-2.534212,1.000702,0.291360,0.220427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670724,68.320303,68.795212,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461686,68.577978,14.499657,68.124341,-0.043776,0.034165,0.000000,14.344963,80.351162,-0.000026,68.386935,79.905846,68.585247,12.589368,68.669451,79.556736,67.999356,79.462421,-0.000553,0.030836,68.300756,16.210850,80.815756,-0.001597,-40.001364,0.000000,NaN,Inf,84.161417,-2.460181,0.997782,0.292176,0.220376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681354,68.312228,68.793726,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429864,68.579904,14.401137,68.124341,-0.044166,0.034179,0.000000,14.344677,80.491923,-0.000058,68.391911,79.916931,68.585379,12.547975,68.647550,79.600455,67.996883,79.427039,-0.000553,0.030835,68.307808,16.264715,80.799481,-0.001507,-40.001128,-0.000000,NaN,Inf,84.142116,-2.465791,1.002626,0.292130,0.221094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649484,68.313191,68.804552,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430589,68.579354,14.503548,68.129299,-0.046944,0.034126,0.000000,14.345533,80.503402,-0.000185,68.394431,79.913564,68.600558,12.600216,68.642780,79.584361,67.997343,79.408143,-0.000552,0.030843,68.302890,16.205841,80.769990,-0.001280,-40.000656,0.000000,NaN,Inf,84.230415,-2.488981,0.998009,0.291958,0.220409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670899,68.319647,68.776339,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460888,68.580730,14.405190,68.132879,-0.045958,0.034094,0.000000,14.337542,80.400127,0.000118,68.363881,79.845958,68.568909,12.613268,68.647703,79.482983,67.989442,79.440472,-0.000552,0.030865,68.294206,16.255283,80.768688,-0.004706,-40.000734,-0.000001,NaN,Inf,84.227894,-2.503150,1.005056,0.291051,0.219992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662937,68.297961,68.772184,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423400,68.577978,14.404524,68.135909,-0.043914,0.034135,0.000000,14.343393,80.430820,0.000092,68.380720,79.958530,68.570593,12.589104,68.623614,79.561522,67.988938,79.512925,-0.000550,0.030872,68.303629,16.254406,80.927908,-0.004455,-40.000079,0.000001,NaN,Inf,84.139295,-2.469725,0.996149,0.290497,0.219805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629295,68.283846,68.772096,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436413,68.577978,14.510659,68.135909,-0.043161,0.034175,0.000000,14.345391,80.390815,-0.000215,68.363335,79.880284,68.555917,12.575604,68.621820,79.584707,67.967683,79.536144,-0.000549,0.030869,68.302756,16.332050,80.837231,-0.002206,-40.001390,0.000000,NaN,Inf,84.246051,-2.418758,0.998691,0.290059,0.219875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645788,68.296189,68.773296,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468067,68.579079,14.443025,68.140316,-0.044077,0.034230,0.000000,14.339968,80.350743,-0.000049,68.368702,79.813622,68.566788,12.721400,68.650985,79.597701,68.002198,79.531864,-0.000548,0.030882,68.305237,16.309234,80.888425,-0.002636,-40.000944,-0.000001,NaN,Inf,84.210701,-2.380674,1.005143,0.292668,0.219934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658737,68.296254,68.782438,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471789,68.581555,14.553776,68.141142,-0.046846,0.034250,0.000000,14.348673,80.392953,0.000077,68.374222,79.958937,68.561670,12.529296,68.624248,79.663612,67.974075,79.432504,-0.000547,0.030879,68.295466,16.290699,80.855361,-0.005278,-40.000918,0.000000,NaN,Inf,84.125917,-2.418292,0.998269,0.291754,0.220227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633254,68.295291,68.766801,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432010,68.580454,14.501477,68.143346,-0.046585,0.034299,0.000000,14.345676,80.324091,-0.000209,68.404706,79.921666,68.567072,12.577847,68.660831,79.564132,68.004366,79.552101,-0.000548,0.030853,68.286717,16.268175,80.845185,-0.004136,-40.001285,-0.000001,NaN,Inf,84.118304,-2.462207,1.005665,0.290802,0.219451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650294,68.321901,68.786266,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432053,68.580454,14.474602,68.143346,-0.043971,0.034278,0.000000,14.347817,80.358919,-0.000216,68.402902,79.935015,68.582602,12.579335,68.674702,79.576866,68.014192,79.490251,-0.000547,0.030874,68.309720,16.276223,80.808657,-0.007687,-40.000577,-0.000001,NaN,Inf,84.225135,-2.405794,1.004813,0.289860,0.219398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675383,68.327044,68.800655,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455888,68.580179,14.515111,68.144172,-0.043219,0.034267,0.000000,14.348245,80.335649,-0.000006,68.376568,79.921473,68.570987,12.616304,68.646456,79.524815,67.991824,79.514512,-0.000546,0.030869,68.293267,16.185908,80.820506,-0.008939,-40.001259,-0.000000,NaN,Inf,84.225018,-2.460448,1.002948,0.290918,0.219683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627195,68.297546,68.784122,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474117,68.581005,14.526515,68.143070,-0.046024,0.034268,0.000000,14.346247,80.403602,-0.000231,68.396753,79.926298,68.576062,12.645137,68.666498,79.551175,68.000929,79.479540,-0.000545,0.030892,68.307696,16.305995,80.806598,-0.010159,-40.001705,-0.000001,NaN,Inf,84.163142,-2.442200,1.004097,0.291282,0.219838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653466,68.310938,68.815243,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456158,68.580179,14.470538,68.141968,-0.047343,0.034271,0.000000,14.345105,80.358496,-0.000360,68.389259,79.877725,68.587457,12.548077,68.657943,79.578392,67.995043,79.448035,-0.000543,0.030902,68.285304,16.328647,80.739540,-0.010143,-40.000393,-0.000001,NaN,Inf,84.111445,-2.454952,1.003620,0.291486,0.221080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673590,68.314855,68.789832,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436627,68.579354,14.514980,68.141418,-0.046803,0.034259,0.000000,14.341966,80.308940,-0.000168,68.380261,79.893103,68.571185,12.604642,68.629609,79.581934,67.983901,79.428245,-0.000543,0.030914,68.284562,16.310247,80.789264,-0.010196,-40.001810,-0.000000,NaN,Inf,84.159313,-2.471912,1.000995,0.291396,0.219798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640692,68.297743,68.776620,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443424,68.579354,14.432870,68.141418,-0.044025,0.034271,0.000000,14.342108,80.353211,-0.000250,68.354492,79.926220,68.553730,12.736754,68.644575,79.586967,67.976242,79.484706,-0.000543,0.030897,68.286870,16.254926,80.850265,-0.007931,-40.000000,-0.000001,NaN,Inf,84.211496,-2.475124,1.005427,0.291461,0.219686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640276,68.296495,68.759409,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466110,68.579354,14.463451,68.143621,-0.043382,0.034272,0.000000,14.344534,80.427876,-0.000443,68.383042,79.861235,68.581880,12.574748,68.650702,79.625411,67.990029,79.495784,-0.000543,0.030907,68.288588,16.272777,80.822017,-0.009013,-40.001364,0.000000,NaN,Inf,84.193040,-2.426519,0.999269,0.291546,0.219645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651388,68.305949,68.764044,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454077,68.578803,14.521825,68.142795,-0.045007,0.034201,0.000000,14.341680,80.420772,-0.000310,68.386738,79.893955,68.581049,12.688040,68.654027,79.541067,67.997079,79.462567,-0.000543,0.030914,68.281952,16.189353,80.751942,-0.009029,-40.001023,0.000000,NaN,Inf,84.131496,-2.432274,0.999816,0.291096,0.220118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655544,68.322580,68.771504,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445669,68.580179,14.432607,68.140040,-0.047289,0.034186,0.000000,14.345533,80.371345,-0.000205,68.370812,79.899594,68.561845,12.564165,68.648951,79.559752,67.969808,79.501027,-0.000541,0.030924,68.279233,16.191073,80.848632,-0.011414,-40.000892,-0.000001,NaN,Inf,84.163582,-2.463408,1.004687,0.291473,0.220056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643820,68.296299,68.773758,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472644,68.579904,14.476010,68.139490,-0.046812,0.034191,0.000000,14.349101,80.310682,-0.000417,68.371334,79.872786,68.579453,12.597259,68.661576,79.528768,67.985305,79.478313,-0.000541,0.030945,68.301671,16.172160,80.831479,-0.009097,-40.001180,0.000000,NaN,Inf,84.183512,-2.407114,0.999096,0.290689,0.219860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648960,68.305599,68.767635,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471525,68.579904,14.469096,68.139490,-0.044123,0.034163,0.000000,14.350671,80.383510,-0.000343,68.394628,79.962397,68.574706,12.622645,68.631885,79.559511,68.009600,79.495717,-0.000541,0.030972,68.298538,16.235921,80.825380,-0.009112,-40.001574,-0.000000,NaN,Inf,84.114337,-2.440217,1.000233,0.291577,0.219922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646292,68.322886,68.789834,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435553,68.581280,14.389039,68.135909,-0.043519,0.034139,0.000000,14.346104,80.366849,-0.000102,68.379050,79.937851,68.578818,12.677293,68.640572,79.585747,67.966462,79.531961,-0.000543,0.030960,68.288310,16.241036,80.796992,-0.010317,-40.001941,0.000000,NaN,Inf,84.117368,-2.451894,0.999832,0.290747,0.220137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652482,68.306628,68.787036,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454297,68.580730,14.505915,68.137837,-0.045169,0.034126,0.000000,14.339540,80.368620,-0.000245,68.361603,79.825052,68.568954,12.621302,68.633614,79.547076,67.966770,79.420759,-0.000544,0.030974,68.271250,16.253014,80.871844,-0.011486,-40.000787,0.000000,NaN,Inf,84.216338,-2.382485,0.996778,0.292359,0.221343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642202,68.289690,68.748282,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474288,68.579079,14.437648,68.138112,-0.047195,0.034126,0.000000,14.345533,80.443094,-0.000194,68.377401,79.947351,68.578315,12.585535,68.649214,79.523407,67.969375,79.543470,-0.000544,0.030973,68.276735,16.315948,80.807353,-0.011585,-40.001993,-0.000001,NaN,Inf,84.164912,-2.463424,1.003571,0.291176,0.220550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645329,68.312777,68.784129,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456607,68.579079,14.517175,68.138112,-0.045928,0.034121,0.000000,14.345391,80.416311,0.000094,68.401063,79.914558,68.582580,12.586860,68.671356,79.633601,67.999865,79.443750,-0.000544,0.030941,68.307465,16.264936,80.816347,-0.009323,-40.000892,0.000000,NaN,Inf,84.109054,-2.377059,0.997469,0.291406,0.220860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666219,68.323696,68.791741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438897,68.579079,14.510635,68.138663,-0.043620,0.034098,0.000000,14.346104,80.442848,-0.000019,68.374557,79.957343,68.555525,12.572566,68.661751,79.628936,68.013502,79.515800,-0.000544,0.030945,68.302004,16.329646,80.863561,-0.009311,-40.001180,-0.000001,NaN,Inf,84.156994,-2.479842,1.004190,0.291061,0.219831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664929,68.289559,68.782513,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464222,68.578253,14.436023,68.138388,-0.044192,0.034090,0.000000,14.342679,80.371269,-0.000152,68.381619,79.940598,68.575166,12.646137,68.643985,79.593894,67.984852,79.366764,-0.000543,0.030964,68.285508,16.230555,80.828973,-0.008895,-40.000682,-0.000001,NaN,Inf,84.208933,-2.442272,1.004969,0.291664,0.220257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649661,68.318357,68.780064,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427654,68.581555,14.517645,68.136735,-0.046974,0.034057,0.000000,14.341680,80.308818,0.000049,68.390225,79.947884,68.606005,12.634698,68.670678,79.576271,68.007660,79.514314,-0.000542,0.030982,68.316457,16.254662,80.866153,-0.008277,-40.000918,0.000000,NaN,Inf,84.135515,-2.520689,0.998050,0.290106,0.219336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671775,68.329255,68.798284,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466255,68.578528,14.446351,68.137286,-0.047555,0.034035,0.000000,14.342679,80.372577,0.000010,68.377146,79.873837,68.555415,12.590674,68.624228,79.553638,67.987832,79.440386,-0.000541,0.030992,68.270690,16.293567,80.889505,-0.007086,-40.000551,-0.000001,NaN,Inf,84.238069,-2.436472,1.006237,0.290605,0.220260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637389,68.295686,68.776393,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470964,68.578528,14.565803,68.137286,-0.045941,0.034011,0.000000,14.344963,80.312427,-0.000226,68.377299,79.882455,68.609024,12.588716,68.651249,79.575642,68.002125,79.530166,-0.000541,0.031019,68.272497,16.298476,80.874330,-0.008084,-40.000498,0.000000,NaN,Inf,84.130280,-2.470248,0.998624,0.291415,0.220055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651936,68.331443,68.795661,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
