OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
3:17:56 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.461208,68.582106,14.463434,68.138112,-0.046757,0.033976,0.000000,14.347959,80.370666,-0.000386,68.397634,79.973168,68.575562,12.631026,68.637314,79.591514,68.010549,79.445013,-0.000516,0.030398,68.304030,16.236820,80.853016,0.014861,-40.000472,-0.000000,NaN,Inf,84.206177,-2.496526,1.002877,0.293504,0.221741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732342,68.330394,68.799924,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458647,68.580730,14.450472,68.139214,-0.046335,0.033999,0.000000,14.342251,80.457463,-0.000050,68.395636,79.924414,68.585185,12.703292,68.650266,79.548157,67.991902,79.426572,-0.000515,0.030397,68.306990,16.251623,80.823650,0.011248,-40.000498,-0.000000,NaN,Inf,84.147541,-2.489610,1.000154,0.293481,0.221433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728668,68.317156,68.790018,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446167,68.584857,14.555978,68.141142,-0.043453,0.033988,0.000000,14.346818,80.445195,-0.000295,68.370822,79.921833,68.579083,12.661042,68.635847,79.574726,67.977719,79.468194,-0.000516,0.030382,68.290407,16.257831,80.803906,0.013643,-40.001049,0.000000,NaN,Inf,84.153110,-2.484339,0.999435,0.292946,0.220604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720903,68.304813,68.771690,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463175,68.582381,14.553252,68.145549,-0.043598,0.033969,0.000000,14.343107,80.397194,-0.000289,68.363696,79.930631,68.582145,12.715894,68.643068,79.572320,67.987592,79.493214,-0.000517,0.030367,68.301051,16.327306,80.847185,0.016292,-40.000918,-0.000001,NaN,Inf,84.197298,-2.441624,1.007603,0.292774,0.220481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717732,68.317440,68.790697,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465784,68.582381,14.474765,68.145549,-0.046424,0.033990,0.000000,14.340111,80.409233,0.000021,68.398288,79.893522,68.584136,12.681577,68.659609,79.538357,67.999980,79.424921,-0.000516,0.030343,68.299723,16.314956,80.780719,0.017248,-40.001311,-0.000001,NaN,Inf,84.142483,-2.431701,1.006228,0.292762,0.221565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723878,68.319016,68.810555,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433001,68.583481,14.536698,68.148028,-0.047084,0.033913,0.000000,14.342537,80.396459,-0.000197,68.391357,79.874993,68.597587,12.667201,68.655190,79.592610,67.998404,79.476646,-0.000514,0.030355,68.306426,16.311310,80.830788,0.021134,-40.000761,-0.000000,NaN,Inf,84.135409,-2.493613,1.000621,0.292583,0.220721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695357,68.313764,68.774075,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451290,68.582106,14.475285,68.152435,-0.046476,0.033905,0.000000,14.346532,80.369729,-0.000267,68.382665,79.926908,68.562613,12.634330,68.636417,79.533859,67.975094,79.403918,-0.000513,0.030358,68.286556,16.232111,80.789589,0.023605,-40.001049,-0.000001,NaN,Inf,84.225469,-2.454524,1.007185,0.292803,0.221206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719810,68.317024,68.786520,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478184,68.583206,14.460830,68.156291,-0.043821,0.033899,0.000000,14.344249,80.390981,0.000035,68.382274,79.810594,68.573069,12.636614,68.639808,79.597745,67.971374,79.452566,-0.000512,0.030350,68.308080,16.192742,80.788937,0.026248,-40.000997,-0.000000,NaN,Inf,84.174444,-2.483967,1.001660,0.292400,0.219839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721123,68.335384,68.805656,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472721,68.583206,14.532864,68.156291,-0.043073,0.033932,0.000000,14.346818,80.456146,0.000044,68.389077,79.978686,68.574643,12.650928,68.638889,79.588416,67.977394,79.440280,-0.000511,0.030360,68.284708,16.236991,80.876838,0.026368,-40.000970,0.000000,NaN,Inf,84.102627,-2.444955,0.998801,0.292547,0.220868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700256,68.312429,68.785077,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440615,68.580454,14.465313,68.160697,-0.046459,0.033898,0.000000,14.349101,80.489155,-0.000035,68.380820,79.876035,68.557605,12.686978,68.618519,79.574402,67.974899,79.480272,-0.000510,0.030358,68.268581,16.148202,80.838168,0.027113,-40.000918,-0.000001,NaN,Inf,84.117430,-2.459887,1.004156,0.293334,0.220795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674490,68.304530,68.775104,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468810,68.583757,14.448382,68.164002,-0.047086,0.033836,0.000000,14.342251,80.418728,0.000249,68.355420,79.914505,68.547193,12.572465,68.620160,79.641707,67.959294,79.472116,-0.000510,0.030371,68.291107,16.289036,80.702096,0.024429,-40.000525,-0.000000,NaN,Inf,84.211066,-2.434704,1.001711,0.293044,0.221215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691091,68.304092,68.776549,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460114,68.583481,14.533347,68.167583,-0.044575,0.033781,0.000000,14.340539,80.394298,0.000271,68.391078,79.886803,68.580308,12.587554,68.649545,79.614081,67.985232,79.507133,-0.000511,0.030390,68.302011,16.167700,80.806111,0.026371,-40.001023,0.000000,NaN,Inf,84.128582,-2.418699,0.998588,0.293546,0.221440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707999,68.325165,68.803297,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432164,68.583206,14.477485,68.168409,-0.043358,0.033741,0.000000,14.341109,80.449457,-0.000008,68.367655,79.889485,68.559967,12.705576,68.627534,79.586294,67.971618,79.406984,-0.000511,0.030386,68.283100,16.276080,80.848287,0.023925,-40.000997,-0.000001,NaN,Inf,84.151882,-2.419249,1.005064,0.292360,0.220845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700125,68.323524,68.764762,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428074,68.583206,14.511689,68.168409,-0.044849,0.033692,0.000000,14.340396,80.396770,-0.000027,68.390405,79.978275,68.579849,12.672401,68.639940,79.479318,67.982059,79.494257,-0.000511,0.030397,68.303819,16.180521,80.777905,0.026588,-39.999948,-0.000000,NaN,Inf,84.227467,-2.478266,1.003140,0.291906,0.220496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707540,68.329695,68.786414,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465792,68.583206,14.554213,68.170888,-0.046898,0.033633,0.000000,14.339397,80.378774,0.000107,68.393166,79.939753,68.602487,12.516268,68.655518,79.526072,67.989830,79.401191,-0.000513,0.030379,68.310305,16.252379,80.857017,0.024181,-40.001049,-0.000001,NaN,Inf,84.238579,-2.425411,1.005795,0.293626,0.220750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707737,68.326981,68.807477,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472400,68.581280,14.466284,68.174469,-0.047524,0.033676,0.000000,14.343678,80.397274,-0.000280,68.376347,79.900338,68.572610,12.599992,68.638102,79.505906,67.989938,79.433876,-0.000515,0.030382,68.291805,16.299160,80.898498,0.024274,-40.000839,-0.000001,NaN,Inf,84.136213,-2.500681,1.006112,0.292295,0.220254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684092,68.317463,68.768524,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452010,68.581280,14.556338,68.176948,-0.045659,0.033738,0.000000,14.348530,80.366006,-0.000299,68.384409,79.902754,68.577268,12.584780,68.629460,79.533086,67.945245,79.460275,-0.000515,0.030363,68.282100,16.271194,80.898945,0.021860,-40.000787,0.000000,NaN,Inf,84.116371,-2.477077,0.999577,0.293285,0.220379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692076,68.322539,68.784119,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453811,68.582381,14.569132,68.178876,-0.043404,0.033758,0.000000,14.343250,80.352554,-0.000028,68.377196,79.915017,68.579018,12.646871,68.638277,79.548504,67.975407,79.460056,-0.000513,0.030364,68.306715,16.217014,80.868049,0.024227,-40.001678,-0.000001,NaN,Inf,84.171665,-2.413236,1.007219,0.292750,0.220477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704216,68.323459,68.779768,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458356,68.582381,14.444689,68.178876,-0.044754,0.033720,0.000000,14.343107,80.381667,-0.000226,68.387972,79.858346,68.585974,12.561902,68.636089,79.554881,67.980024,79.453057,-0.000512,0.030365,68.305516,16.297277,80.842290,0.022254,-40.000997,-0.000000,NaN,Inf,84.241594,-2.386117,1.002699,0.292904,0.221631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718651,68.319607,68.792276,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449609,68.582656,14.499389,68.177774,-0.046849,0.033694,0.000000,14.349244,80.355443,-0.000237,68.376762,79.916137,68.550365,12.590876,68.637052,79.562647,67.981207,79.441726,-0.000512,0.030374,68.269892,16.259436,80.798500,0.022508,-40.001495,0.000000,NaN,Inf,84.155551,-2.453251,0.999055,0.292989,0.221115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688861,68.318491,68.781408,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698899,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438440,68.580730,14.485154,68.179151,-0.047485,0.033624,0.000000,14.344106,80.430553,-0.000062,68.391818,79.944462,68.571997,12.658983,68.655365,79.519699,67.985146,79.486867,-0.000510,0.030384,68.317225,16.325351,80.769215,0.022745,-40.000892,-0.000001,NaN,Inf,84.179557,-2.462651,1.003445,0.294327,0.221449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719635,68.319760,68.795317,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465601,68.581830,14.471335,68.179702,-0.045690,0.033606,0.000000,14.345533,80.338004,-0.000012,68.384652,79.880752,68.569591,12.686999,68.641318,79.526178,67.992482,79.466094,-0.000510,0.030389,68.297643,16.278042,80.809474,0.026208,-40.000367,-0.000000,NaN,Inf,84.207948,-2.433855,1.003235,0.293733,0.220943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699775,68.319848,68.798492,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479616,68.581830,14.562670,68.179702,-0.043627,0.033626,0.000000,14.344534,80.273264,-0.000153,68.391061,79.837681,68.592447,12.654354,68.659609,79.517682,67.979808,79.484847,-0.000510,0.030396,68.296205,16.308878,80.788570,0.025090,-40.001128,-0.000000,NaN,Inf,84.135354,-2.456254,1.000396,0.292999,0.220947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717230,68.323590,68.798709,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443259,68.582381,14.483891,68.175020,-0.044771,0.033669,0.000000,14.346532,80.422192,-0.000072,68.378960,79.991071,68.575737,12.601704,68.646219,79.586338,67.988412,79.476560,-0.000509,0.030372,68.291114,16.256068,80.786815,0.027048,-40.000131,-0.000001,NaN,Inf,84.097370,-2.429983,1.005736,0.291938,0.220594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684311,68.317681,68.788191,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439851,68.583481,14.435698,68.173918,-0.046839,0.033675,0.000000,14.342108,80.317745,0.000222,68.372677,79.921022,68.575278,12.661879,68.647423,79.575558,67.968360,79.456302,-0.000508,0.030359,68.290198,16.295129,80.797728,0.025944,-40.001600,-0.000000,NaN,Inf,84.208140,-2.447698,1.002814,0.292334,0.220610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706293,68.314311,68.780206,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440393,68.579904,14.548762,68.173367,-0.046578,0.033689,0.000000,14.343535,80.311980,0.000085,68.400252,79.909130,68.585864,12.672441,68.653855,79.612188,67.994889,79.570529,-0.000507,0.030336,68.312441,16.308207,80.790671,0.026978,-40.000446,0.000000,NaN,Inf,84.206868,-2.439232,0.999712,0.292234,0.220834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732671,68.341949,68.815856,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466623,68.582656,14.531701,68.172816,-0.043805,0.033739,0.000000,14.341966,80.429883,0.000043,68.391279,79.940535,68.580287,12.573974,68.652017,79.542331,67.997494,79.536964,-0.000508,0.030323,68.306348,16.265450,80.780943,0.028046,-40.002019,-0.000001,NaN,Inf,84.201820,-2.382967,1.007505,0.292429,0.221119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710055,68.328885,68.803916,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444795,68.582656,14.532895,68.172816,-0.043204,0.033791,0.000000,14.340824,80.377422,0.000464,68.366224,79.868895,68.565785,12.663857,68.629197,79.592690,67.960197,79.505459,-0.000509,0.030331,68.289937,16.216557,80.843433,0.030621,-40.001128,-0.000001,NaN,Inf,84.133409,-2.409892,1.004498,0.292449,0.221067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705528,68.306061,68.784515,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451768,68.583481,14.569081,68.172541,-0.044041,0.033840,0.000000,14.341109,80.255620,0.000219,68.377592,79.900206,68.571560,12.608027,68.637883,79.558098,67.972063,79.406331,-0.000510,0.030335,68.288091,16.263281,80.802603,0.028243,-40.000157,-0.000001,NaN,Inf,84.192620,-2.395428,1.006099,0.292374,0.220882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712549,68.317659,68.788893,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465315,68.583206,14.449444,68.170613,-0.046860,0.033858,0.000000,14.342822,80.318131,0.000041,68.378612,79.904355,68.581599,12.660798,68.641690,79.579368,67.998458,79.397596,-0.000510,0.030331,68.300691,16.218883,80.766952,0.031901,-40.001495,-0.000001,NaN,Inf,84.174522,-2.479184,1.008118,0.292229,0.220413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711783,68.303173,68.785349,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463167,68.582931,14.554670,68.169236,-0.047400,0.033939,0.000000,14.346247,80.447567,0.000040,68.380917,79.867983,68.598200,12.651173,68.656218,79.516461,67.986640,79.464195,-0.000510,0.030295,68.299277,16.211642,80.830909,0.032162,-40.001442,0.000000,NaN,Inf,84.137503,-2.511917,0.998903,0.291982,0.221186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723813,68.318535,68.805952,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445149,68.582931,14.578664,68.168960,-0.043918,0.033999,0.000000,14.346390,80.385930,-0.000067,68.379353,79.847658,68.567951,12.632719,68.624296,79.596300,67.968847,79.536817,-0.000509,0.030306,68.286133,16.238860,80.735603,0.034759,-40.001521,-0.000001,NaN,Inf,84.143053,-2.451789,1.006327,0.292792,0.221033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705200,68.323611,68.775706,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443139,68.582931,14.477674,68.168960,-0.043478,0.033975,0.000000,14.344249,80.382155,-0.000250,68.395150,79.948016,68.572850,12.654395,68.649982,79.508922,67.986839,79.510027,-0.000510,0.030308,68.301955,16.253457,80.822711,0.032362,-40.000865,-0.000000,NaN,Inf,84.176331,-2.457574,1.000569,0.292787,0.220988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720904,68.320614,68.787035,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474975,68.581005,14.549594,68.168409,-0.046188,0.033962,0.000000,14.345105,80.356371,-0.000113,68.395128,79.882760,68.584224,12.670585,68.636417,79.565028,67.982658,79.526881,-0.000509,0.030332,68.291183,16.231176,80.843309,0.033165,-40.001521,-0.000000,NaN,Inf,84.197391,-2.418759,1.002391,0.292243,0.220292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729369,68.317856,68.778287,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476417,68.583481,14.461194,68.167583,-0.047357,0.033930,0.000000,14.345105,80.377454,0.000048,68.371055,79.926781,68.556971,12.687224,68.632435,79.641465,67.960072,79.464523,-0.000508,0.030330,68.283611,16.268917,80.843799,0.032417,-40.001180,-0.000001,NaN,Inf,84.109119,-2.402362,1.005155,0.292381,0.220347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717907,68.317615,68.791455,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451558,68.584032,14.442243,68.165655,-0.046730,0.033982,0.000000,14.340539,80.406392,-0.000273,68.367686,79.911331,68.563051,12.660961,68.632698,79.614896,67.974145,79.482157,-0.000507,0.030323,68.282304,16.279119,80.773805,0.031114,-40.001023,0.000000,NaN,Inf,84.107688,-2.424983,0.998948,0.292668,0.221434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712352,68.296674,68.788895,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445401,68.584032,14.559245,68.165655,-0.043889,0.033939,0.000000,14.349101,80.393054,-0.000280,68.376356,79.917944,68.569635,12.694808,68.640946,79.561037,67.967491,79.475211,-0.000506,0.030340,68.292228,16.140982,80.693609,0.032234,-40.000682,0.000000,NaN,Inf,84.175643,-2.426269,0.999355,0.292439,0.220757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705637,68.307418,68.780169,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445623,68.584032,14.469568,68.171164,-0.043315,0.033919,0.000000,14.342537,80.401199,-0.000006,68.386893,79.915278,68.581862,12.679109,68.644863,79.573053,67.984343,79.439427,-0.000507,0.030341,68.318081,16.278492,80.830298,0.030862,-40.001888,-0.000001,NaN,Inf,84.192352,-2.424652,1.007881,0.292907,0.221616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705397,68.334619,68.796593,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469585,68.581830,14.559719,68.170337,-0.044894,0.033891,0.000000,14.344534,80.404014,-0.000233,68.363580,79.916464,68.553384,12.636247,68.621364,79.619055,67.957949,79.478644,-0.000508,0.030329,68.265786,16.277208,80.775191,0.029851,-40.001128,-0.000000,NaN,Inf,84.191751,-2.467456,1.001658,0.292012,0.220152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701854,68.305712,68.748194,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475553,68.583206,14.564820,68.174744,-0.047043,0.033919,0.000000,14.344963,80.363419,-0.000270,68.400692,79.901460,68.589298,12.582028,68.627359,79.611986,67.974955,79.456871,-0.000509,0.030310,68.304611,16.299296,80.804824,0.027448,-40.000708,-0.000001,NaN,Inf,84.124554,-2.412621,1.006229,0.292491,0.220418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742338,68.317528,68.775161,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441091,68.581830,14.476462,68.176948,-0.046434,0.033943,0.000000,14.340824,80.384123,0.000050,68.371380,79.928022,68.573813,12.670545,68.637227,79.559443,67.954578,79.456324,-0.000511,0.030312,68.291793,16.234443,80.753043,0.031467,-40.001521,-0.000001,NaN,Inf,84.096994,-2.442001,1.006165,0.292725,0.220483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746801,68.326982,68.785549,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440952,68.581830,14.578886,68.176948,-0.043612,0.034052,0.000000,14.339112,80.337793,-0.000185,68.351673,79.910716,68.562811,12.627888,68.641187,79.558871,67.964668,79.411842,-0.000511,0.030301,68.284460,16.344314,80.867500,0.030428,-40.001285,-0.000000,NaN,Inf,84.201851,-2.425434,1.002449,0.292625,0.220360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746604,68.299759,68.758649,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469087,68.582656,14.566304,68.179151,-0.043215,0.034133,0.000000,14.343250,80.365793,-0.000255,68.364211,79.917453,68.573572,12.607068,68.652783,79.637817,67.983120,79.439324,-0.000509,0.030295,68.303220,16.259678,80.791038,0.030431,-40.001101,-0.000001,NaN,Inf,84.202229,-2.467792,1.009552,0.291860,0.221071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765675,68.317594,68.784151,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467145,68.584857,14.559673,68.180528,-0.044958,0.034198,0.000000,14.341538,80.372906,0.000035,68.381551,79.849791,68.548922,12.634718,68.645585,79.564394,67.981873,79.462751,-0.000510,0.030303,68.295364,16.244182,80.850510,0.028364,-40.000420,-0.000001,NaN,Inf,84.126727,-2.466307,1.006719,0.292145,0.220698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778011,68.315384,68.782073,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444362,68.584307,14.566738,68.183558,-0.046855,0.034224,0.000000,14.346390,80.417637,0.000185,68.395131,79.943172,68.589145,12.696175,68.651318,79.508292,67.986403,79.440178,-0.000509,0.030307,68.298214,16.256746,80.809351,0.029757,-40.000682,-0.000001,NaN,Inf,84.134194,-2.448069,1.006396,0.292213,0.220378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760886,68.326938,68.794911,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448839,68.584307,14.454720,68.183558,-0.045402,0.034239,0.000000,14.340967,80.383122,0.000004,68.406862,79.930439,68.595007,12.608210,68.666742,79.581913,67.995726,79.543964,-0.000510,0.030323,68.312446,16.271835,80.833623,0.028548,-40.000813,-0.000001,NaN,Inf,84.195448,-2.468970,1.008472,0.291816,0.220387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780876,68.338207,68.807966,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469768,68.581555,14.531239,68.178325,-0.043276,0.034309,0.000000,14.343964,80.328752,0.000130,68.383246,79.922715,68.584990,12.628009,68.646329,79.512874,67.983164,79.514965,-0.000508,0.030301,68.300783,16.198857,80.852610,0.029485,-40.001678,-0.000000,NaN,Inf,84.183296,-2.403051,1.000407,0.292947,0.220365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770859,68.311555,68.799985,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434610,68.581830,14.572256,68.177223,-0.042892,0.034304,0.000000,14.345391,80.401275,0.000417,68.378226,79.957442,68.579893,12.642486,68.640815,79.593019,67.977692,79.484234,-0.000507,0.030282,68.299477,16.204386,80.854853,0.028066,-40.001101,-0.000001,NaN,Inf,84.123782,-2.411505,1.004248,0.292403,0.220746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782800,68.314355,68.808645,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445262,68.582656,14.497936,68.176121,-0.044782,0.034252,0.000000,14.344963,80.520810,-0.000010,68.405995,79.923064,68.581096,12.664733,68.632873,79.556247,67.983624,79.557264,-0.000508,0.030287,68.305789,16.343765,80.862093,0.028405,-40.000708,-0.000000,NaN,Inf,84.172783,-2.472039,1.001358,0.292355,0.220020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801040,68.335932,68.799614,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463327,68.581280,14.580616,68.171714,-0.045198,0.034227,0.000000,14.345391,80.468774,-0.000034,68.384375,79.910660,68.565304,12.648359,68.634536,79.556023,67.973074,79.514760,-0.000508,0.030282,68.290336,16.287417,80.812594,0.025773,-40.001075,-0.000001,NaN,Inf,84.191353,-2.381312,1.003646,0.293265,0.220567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795223,68.329695,68.791980,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455300,68.581280,14.469467,68.171714,-0.043486,0.034306,0.000000,14.346247,80.399352,0.000232,68.367905,79.942867,68.556731,12.625399,68.614735,79.618322,67.962305,79.481335,-0.000508,0.030261,68.282110,16.252501,80.771193,0.028179,-40.000970,-0.000001,NaN,Inf,84.140968,-2.401564,1.008109,0.292680,0.220453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811166,68.299081,68.778311,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474886,68.582106,14.485589,68.171990,-0.041400,0.034289,0.000000,14.347246,80.478638,0.000106,68.355063,79.911053,68.547631,12.641568,68.632238,79.575969,67.959766,79.479886,-0.000508,0.030267,68.279999,16.249562,80.900597,0.030177,-40.001600,-0.000000,NaN,Inf,84.162741,-2.415025,1.000980,0.291943,0.220348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772149,68.284988,68.773696,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454969,68.581555,14.542046,68.170337,-0.040968,0.034376,0.000000,14.338541,80.409298,-0.000114,68.408994,79.899587,68.582124,12.606111,68.633902,79.525705,67.975001,79.422045,-0.000509,0.030285,68.308793,16.226581,80.825324,0.032450,-40.001128,-0.000000,NaN,Inf,84.110461,-2.413537,1.000739,0.291982,0.219789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807470,68.324487,68.790166,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453259,68.584857,14.466156,68.168685,-0.043783,0.034391,0.000000,14.344534,80.403033,0.000045,68.392199,79.867245,68.584968,12.616672,68.632589,79.625411,67.978876,79.488438,-0.000508,0.030267,68.291557,16.226831,80.769806,0.028599,-40.001259,-0.000001,NaN,Inf,84.163911,-2.470721,1.006024,0.292369,0.221063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824441,68.339389,68.803596,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447787,68.584857,14.642825,68.168685,-0.045035,0.034416,0.000000,14.349815,80.437242,0.000191,68.374056,79.873012,68.584071,12.635002,68.641669,79.623194,67.986799,79.530937,-0.000508,0.030257,68.296954,16.203887,80.817671,0.030007,-40.000210,-0.000000,NaN,Inf,84.171853,-2.426446,1.000892,0.292518,0.220447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827284,68.306062,68.780763,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475769,68.583206,14.546577,68.170062,-0.043514,0.034388,0.000000,14.341966,80.343589,-0.000093,68.412863,79.887418,68.587023,12.618997,68.632151,79.552761,67.998443,79.450773,-0.000508,0.030283,68.320110,16.283664,80.744395,0.030215,-40.000734,-0.000002,NaN,Inf,84.186703,-2.403564,1.013500,0.291534,0.220526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816524,68.333130,68.801955,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448593,68.582381,14.487251,68.170337,-0.041506,0.034406,0.000000,14.346818,80.370014,0.000074,68.384768,79.909326,68.561083,12.594975,68.659413,79.553050,67.987609,79.436362,-0.000508,0.030309,68.293211,16.219925,80.849916,0.032393,-40.000577,-0.000001,NaN,Inf,84.109170,-2.473326,1.004891,0.291908,0.220545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785184,68.309672,68.774508,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436150,68.582381,14.546871,68.170337,-0.041117,0.034375,0.000000,14.340539,80.417343,0.000247,68.388506,79.999859,68.567557,12.572873,68.634711,79.576922,67.977651,79.445591,-0.000508,0.030324,68.296954,16.242526,80.885732,0.032402,-40.001101,-0.000000,NaN,Inf,84.182040,-2.472945,1.002676,0.291679,0.220304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802877,68.297856,68.796138,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463782,68.583481,14.546474,68.173092,-0.043891,0.034360,0.000000,14.342108,80.441303,-0.000029,68.381641,79.954485,68.580724,12.555846,68.619613,79.647758,67.984043,79.501357,-0.000507,0.030339,68.307032,16.317938,80.741275,0.033564,-40.001285,-0.000001,NaN,Inf,84.215817,-2.456292,1.007670,0.292460,0.221318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801915,68.323502,68.781748,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474381,68.583481,14.505001,68.173092,-0.045018,0.034345,0.000000,14.341823,80.400812,-0.000083,68.382813,79.926097,68.563883,12.555072,68.643507,79.558975,67.998115,79.509886,-0.000507,0.030337,68.272645,16.342759,80.842148,0.029963,-40.001338,-0.000001,NaN,Inf,84.141937,-2.422247,1.005717,0.292464,0.220929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807930,68.303742,68.785422,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442952,68.584857,14.549985,68.171439,-0.044245,0.034312,0.000000,14.348816,80.422678,0.000350,68.378425,79.955669,68.587046,12.580987,68.630510,79.572812,67.976229,79.505942,-0.000507,0.030348,68.300917,16.256218,80.806556,0.032658,-40.001547,-0.000000,NaN,Inf,84.113207,-2.430137,1.002115,0.292162,0.221264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802003,68.332737,68.798458,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441141,68.582931,14.474324,68.173918,-0.041434,0.034330,0.000000,14.342251,80.297785,0.000244,68.381619,79.920028,68.571035,12.663979,68.638190,79.665828,67.984852,79.493827,-0.000507,0.030338,68.289229,16.340890,80.882387,0.030052,-40.001206,-0.000001,NaN,Inf,84.199825,-2.411111,1.007411,0.293045,0.220663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798044,68.311314,68.784219,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469832,68.583481,14.490607,68.172265,-0.041129,0.034280,0.000000,14.343535,80.383893,0.000198,68.411996,79.910754,68.597960,12.688917,68.662629,79.617730,68.006719,79.504253,-0.000508,0.030378,68.323376,16.268168,80.768644,0.033658,-40.001285,-0.000000,NaN,Inf,84.202815,-2.428516,1.002298,0.292433,0.220489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829952,68.329104,68.835571,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
