OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
3:23:17 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.430805,68.583206,14.441413,68.076693,-0.044823,0.034303,0.000000,14.342537,80.427839,-0.000100,68.392574,79.892537,68.580877,12.622830,68.623508,79.606300,67.968857,79.459179,-0.000503,0.030545,68.294413,16.159688,80.811209,0.026339,-40.000787,-0.000001,NaN,Inf,84.236509,-2.465545,1.006483,0.292895,0.221721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733086,68.320329,68.788182,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450386,68.585408,14.401596,68.076142,-0.046857,0.034356,0.000000,14.347103,80.425215,0.000150,68.400177,79.948109,68.590653,12.533599,68.647422,79.544860,67.964456,79.491007,-0.000503,0.030517,68.315674,16.267797,80.804681,0.028683,-40.001101,-0.000000,NaN,Inf,84.231159,-2.437643,1.000735,0.292816,0.221502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714604,68.314311,68.800821,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428832,68.585408,14.505045,68.076142,-0.046153,0.034388,0.000000,14.341252,80.372621,-0.000178,68.389793,79.945994,68.570159,12.585495,68.656436,79.646901,67.977700,79.418390,-0.000504,0.030528,68.297830,16.262439,80.865562,0.024815,-40.000708,0.000001,NaN,Inf,84.180199,-2.410164,0.996624,0.293274,0.221284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721122,68.305032,68.782474,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467614,68.584582,14.468833,68.074214,-0.044508,0.034440,0.000000,14.346104,80.389730,-0.000117,68.379100,79.926805,68.566485,12.707309,68.624908,79.555596,67.979405,79.539143,-0.000504,0.030537,68.288361,16.269424,80.889340,0.026404,-40.000761,-0.000001,NaN,Inf,84.238721,-2.476073,1.005282,0.293371,0.221101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717863,68.317156,68.789164,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473297,68.583481,14.485573,68.072562,-0.043050,0.034454,0.000000,14.346247,80.430732,-0.000005,68.417931,79.893810,68.588576,12.570751,68.655321,79.519720,67.982756,79.406571,-0.000504,0.030537,68.305752,16.234123,80.769561,0.023045,-40.001600,-0.000000,NaN,Inf,84.132648,-2.390222,1.000084,0.293741,0.221601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736630,68.324290,68.802070,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454206,68.584307,14.503963,68.070083,-0.044386,0.034406,0.000000,14.348530,80.380716,-0.000214,68.388967,79.966267,68.566857,12.626377,68.645650,79.553459,67.961481,79.420934,-0.000506,0.030507,68.288733,16.295972,80.945445,0.024356,-40.000734,-0.000000,NaN,Inf,84.116143,-2.489704,1.000848,0.292707,0.220958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713249,68.315033,68.796187,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438717,68.586783,14.479055,68.069257,-0.046685,0.034371,0.000000,14.342679,80.403303,-0.000265,68.389380,79.911685,68.590982,12.595894,68.634032,79.574825,67.961897,79.417042,-0.000505,0.030474,68.296176,16.373644,80.894726,0.025362,-40.000865,-0.000001,NaN,Inf,84.168734,-2.458007,1.003442,0.293167,0.221115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736542,68.299671,68.794525,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445110,68.586783,14.506316,68.069257,-0.045990,0.034414,0.000000,14.345105,80.367321,-0.000140,68.394856,79.900466,68.583130,12.581028,68.656524,79.621255,67.984048,79.477582,-0.000506,0.030465,68.313239,16.307807,80.897315,0.025109,-40.001600,-0.000000,NaN,Inf,84.231590,-2.422608,1.000604,0.293095,0.221951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719963,68.335887,68.811672,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703962,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472676,68.585958,14.514558,68.067329,-0.044258,0.034386,0.000000,14.344249,80.406344,-0.000205,68.379040,79.976767,68.562439,12.648359,68.619198,79.539073,67.981007,79.475910,-0.000506,0.030464,68.292435,16.319750,80.817816,0.023702,-40.000682,-0.000001,NaN,Inf,84.195894,-2.439489,1.004237,0.294146,0.221438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715480,68.288993,68.780792,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457924,68.584857,14.421643,68.070634,-0.043920,0.034423,0.000000,14.341823,80.431865,-0.000357,68.389013,79.965570,68.587832,12.631415,68.632544,79.495739,67.978994,79.469566,-0.000506,0.030464,68.311522,16.230355,80.845411,0.024912,-40.000341,-0.000000,NaN,Inf,84.120302,-2.437661,1.002894,0.293668,0.221677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721341,68.320635,68.802466,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436245,68.583757,14.508483,68.068981,-0.045279,0.034460,0.000000,14.342108,80.402896,-0.000322,68.383256,79.968292,68.590632,12.624196,68.646985,79.534813,67.976105,79.534495,-0.000504,0.030478,68.311130,16.303498,80.899539,0.022629,-40.001338,0.000000,NaN,Inf,84.159199,-2.440247,0.997491,0.294698,0.221728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718323,68.312626,68.802904,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445185,68.583757,14.410009,68.068981,-0.046781,0.034490,0.000000,14.344820,80.382889,-0.000216,68.396945,79.965318,68.581752,12.603907,68.636023,79.545674,67.992805,79.483663,-0.000503,0.030498,68.312436,16.226460,80.774334,0.026209,-40.000839,-0.000001,NaN,Inf,84.216935,-2.390292,1.005004,0.293344,0.221036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707365,68.321620,68.786348,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452089,68.584307,14.457477,68.070083,-0.046013,0.034503,0.000000,14.346675,80.451917,-0.000423,68.394664,79.997386,68.585536,12.616202,68.633988,79.589088,67.973458,79.563547,-0.000503,0.030512,68.307671,16.278035,80.924174,0.025135,-40.001574,0.000000,NaN,Inf,84.192664,-2.443838,0.997565,0.293405,0.221407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703253,68.311269,68.799844,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468077,68.582656,14.531409,68.071184,-0.044475,0.034466,0.000000,14.346960,80.392875,-0.000387,68.378216,79.958200,68.565654,12.605395,68.646942,79.592307,67.973524,79.514207,-0.000503,0.030515,68.310631,16.267655,80.834885,0.027662,-40.001652,-0.000000,NaN,Inf,84.174478,-2.366594,1.000373,0.292800,0.221098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697085,68.317156,68.782457,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457623,68.583757,14.491413,68.069257,-0.043689,0.034435,0.000000,14.350243,80.401877,-0.000171,68.390840,79.930294,68.584398,12.617812,68.660287,79.566254,67.965446,79.500349,-0.000502,0.030485,68.302186,16.275696,80.820873,0.026332,-40.001836,-0.000001,NaN,Inf,84.129467,-2.402413,1.004377,0.293261,0.221856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685077,68.310132,68.803473,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452313,68.583757,14.412268,68.072286,-0.045213,0.034427,0.000000,14.347817,80.403701,-0.000386,68.396729,79.968477,68.574162,12.610982,68.638824,79.591371,67.962230,79.482905,-0.000502,0.030477,68.297747,16.226339,80.831663,0.026261,-40.001233,-0.000000,NaN,Inf,84.158914,-2.404382,1.002337,0.294871,0.222067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675256,68.303217,68.807323,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455853,68.583757,14.487701,68.072286,-0.046775,0.034372,0.000000,14.342965,80.420422,-0.000370,68.368114,79.913919,68.567404,12.582966,68.636220,79.523772,67.976655,79.484909,-0.000502,0.030468,68.296792,16.251352,80.814574,0.024089,-40.000577,0.000000,NaN,Inf,84.173321,-2.413812,0.997229,0.293778,0.222081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678055,68.305602,68.781015,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461006,68.585958,14.426831,68.070909,-0.045955,0.034376,0.000000,14.349101,80.412667,-0.000130,68.389519,79.943609,68.593760,12.572790,68.635980,79.502854,67.969522,79.416934,-0.000502,0.030432,68.300863,16.256996,80.865742,0.021513,-40.000865,-0.000000,NaN,Inf,84.163716,-2.426784,1.002203,0.292981,0.221975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692776,68.314924,68.804637,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438692,68.584582,14.559208,68.074765,-0.044435,0.034359,0.000000,14.344392,80.380827,-0.000171,68.394798,79.944585,68.578187,12.511965,68.641603,79.457889,67.954047,79.470829,-0.000501,0.030415,68.309046,16.239980,80.805069,0.021287,-40.001206,0.000000,NaN,Inf,84.151943,-2.468950,0.997637,0.293676,0.221704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682605,68.328032,68.796654,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449023,68.582931,14.498311,68.076693,-0.043123,0.034353,0.000000,14.347674,80.496554,-0.000204,68.406967,79.934223,68.596385,12.597789,68.675187,79.571182,67.988761,79.446850,-0.000500,0.030401,68.327022,16.262461,80.816020,0.023616,-40.001154,-0.000001,NaN,Inf,84.211115,-2.414386,1.008347,0.293451,0.221347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704959,68.335844,68.814720,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458387,68.582931,14.476752,68.076693,-0.044659,0.034339,0.000000,14.340253,80.445005,-0.000002,68.394951,79.903573,68.600212,12.636370,68.657816,79.538663,67.960023,79.412331,-0.000500,0.030388,68.331113,16.283428,80.820347,0.024385,-40.001154,-0.000001,NaN,Inf,84.181424,-2.466490,1.003411,0.293286,0.220976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685514,68.305165,68.810936,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445486,68.585958,14.464038,68.080824,-0.046208,0.034335,0.000000,14.346104,80.492206,0.000153,68.382894,79.977323,68.573573,12.628355,68.657356,79.529356,67.967423,79.517922,-0.000502,0.030386,68.304152,16.245302,80.858340,0.026773,-40.001652,-0.000000,NaN,Inf,84.156018,-2.462792,1.001270,0.293326,0.221407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667601,68.320505,68.789243,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435273,68.583757,14.436603,68.078896,-0.044881,0.034385,0.000000,14.349529,80.426987,-0.000169,68.365100,79.966454,68.560208,12.544997,68.644820,79.495133,67.964470,79.561178,-0.000501,0.030347,68.290052,16.271864,80.803680,0.027916,-40.001075,-0.000000,NaN,Inf,84.194048,-2.393621,1.001284,0.293145,0.221323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664626,68.334991,68.792941,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448660,68.584307,14.500039,68.077795,-0.043038,0.034432,0.000000,14.342394,80.395009,-0.000045,68.392760,79.930242,68.577575,12.650256,68.636002,79.567695,67.979857,79.502458,-0.000501,0.030344,68.310726,16.234536,80.819713,0.027820,-40.000708,-0.000000,NaN,Inf,84.275990,-2.467799,1.001171,0.293363,0.221266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677838,68.307463,68.805407,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455720,68.582931,14.474453,68.077795,-0.044034,0.034399,0.000000,14.344963,80.406240,-0.000022,68.414381,79.989989,68.600235,12.618242,68.674466,79.528704,67.976684,79.471399,-0.000501,0.030342,68.305091,16.261555,80.856382,0.027635,-40.001259,-0.000001,NaN,Inf,84.183782,-2.417264,1.003556,0.293189,0.221017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678056,68.340943,68.803899,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454453,68.582931,14.514062,68.077795,-0.045568,0.034376,0.000000,14.345105,80.412920,-0.000327,68.384159,79.962355,68.576219,12.646279,68.649196,79.517275,67.968697,79.513658,-0.000502,0.030347,68.285571,16.176205,80.903188,0.027357,-40.001364,-0.000000,NaN,Inf,84.163253,-2.436609,1.001296,0.292479,0.221245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666923,68.311095,68.793009,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425797,68.585132,14.525656,68.073939,-0.046739,0.034385,0.000000,14.341823,80.393621,-0.000208,68.403127,79.898970,68.573617,12.641202,68.640772,79.543981,67.981151,79.441325,-0.000500,0.030340,68.311599,16.252180,80.819469,0.026092,-40.001810,-0.000001,NaN,Inf,84.166689,-2.397985,1.004124,0.293166,0.221505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661826,68.329280,68.810440,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445717,68.585408,14.397066,68.075867,-0.045422,0.034358,0.000000,14.339254,80.404945,-0.000128,68.377748,79.931326,68.569024,12.652336,68.634515,79.537012,67.968477,79.381459,-0.000502,0.030337,68.289901,16.181512,80.868785,0.024857,-40.000656,-0.000001,NaN,Inf,84.246692,-2.462887,1.006922,0.293194,0.221410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657648,68.311380,68.771597,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460300,68.582931,14.494968,68.079447,-0.043609,0.034376,0.000000,14.340396,80.423084,-0.000224,68.380050,79.916549,68.586018,12.632108,68.647358,79.551843,67.993252,79.443979,-0.000503,0.030337,68.297582,16.214980,80.838437,0.027410,-40.000865,0.000001,NaN,Inf,84.192870,-2.493647,0.996632,0.292740,0.220846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676722,68.320068,68.804664,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449090,68.582931,14.408652,68.079447,-0.043582,0.034359,0.000000,14.345676,80.377044,-0.000336,68.393176,79.995900,68.582671,12.641793,68.650246,79.504482,67.956155,79.479785,-0.000503,0.030360,68.304113,16.251274,80.802764,0.030056,-40.001495,-0.000000,NaN,Inf,84.150829,-2.473062,1.002397,0.293034,0.221780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678778,68.320877,68.802916,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427934,68.584857,14.454066,68.076693,-0.045173,0.034382,0.000000,14.340681,80.415197,-0.000235,68.411340,79.991393,68.579807,12.594059,68.646549,79.496716,67.964889,79.506949,-0.000502,0.030347,68.302045,16.272206,80.849491,0.032467,-40.000629,0.000000,NaN,Inf,84.181240,-2.410000,0.997201,0.293628,0.221284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681731,68.320921,68.794605,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460082,68.584582,14.531347,68.075040,-0.046800,0.034482,0.000000,14.342965,80.407674,-0.000200,68.395718,79.962975,68.573682,12.642181,68.648737,79.568428,67.982421,79.512824,-0.000500,0.030363,68.324026,16.194248,80.894522,0.033651,-40.000761,-0.000000,NaN,Inf,84.240611,-2.399039,1.001811,0.293186,0.221858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686828,68.321446,68.798827,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464701,68.585408,14.480844,68.074490,-0.045325,0.034442,0.000000,14.349386,80.424393,-0.000273,68.382029,79.916118,68.561040,12.612225,68.650640,79.529216,67.982355,79.502921,-0.000501,0.030363,68.304113,16.305853,80.960170,0.036007,-40.000787,-0.000000,NaN,Inf,84.201989,-2.427747,1.000904,0.293253,0.221205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672107,68.314619,68.783801,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434390,68.585408,14.508038,68.074490,-0.043634,0.034410,0.000000,14.345105,80.324174,-0.000065,68.386136,79.994030,68.567667,12.567163,68.630664,79.598764,67.941578,79.442485,-0.000501,0.030375,68.297475,16.256446,80.811983,0.033468,-40.001469,-0.000000,NaN,Inf,84.141372,-2.419425,1.001116,0.293263,0.221776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679566,68.321249,68.782948,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439913,68.585408,14.429177,68.074490,-0.044240,0.034401,0.000000,14.350956,80.408801,0.000153,68.391612,79.926784,68.571736,12.559637,68.638891,79.527852,67.954996,79.479678,-0.000500,0.030344,68.297998,16.227345,80.891255,0.036011,-40.001888,-0.000001,NaN,Inf,84.223624,-2.422471,1.005102,0.293552,0.222084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701089,68.313262,68.785136,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443374,68.584857,14.474598,68.071460,-0.045955,0.034403,0.000000,14.340681,80.409477,-0.000034,68.391374,79.928205,68.607015,12.599116,68.662127,79.553596,67.983035,79.531272,-0.000499,0.030307,68.324223,16.262524,80.836764,0.033333,-40.000787,0.000000,NaN,Inf,84.208627,-2.408918,0.999257,0.293495,0.221421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708941,68.337749,68.799440,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473436,68.582931,14.416591,68.072286,-0.047438,0.034450,0.000000,14.347959,80.470526,0.000043,68.369078,79.976904,68.559269,12.673276,68.633487,79.584017,67.961408,79.498229,-0.000500,0.030304,68.288247,16.165931,80.845184,0.035597,-40.001154,-0.000000,NaN,Inf,84.198680,-2.399556,1.002162,0.293235,0.221021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698180,68.307026,68.779492,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454295,68.585683,14.415513,68.072837,-0.046049,0.034446,0.000000,14.346390,80.386093,0.000336,68.409016,79.907760,68.591136,12.661755,68.669937,79.529642,67.972528,79.494864,-0.000500,0.030306,68.324940,16.187007,80.856504,0.033167,-40.001574,0.000001,NaN,Inf,84.115216,-2.401880,0.996072,0.292864,0.221348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715918,68.329762,68.813043,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428210,68.585683,14.485308,68.072837,-0.044379,0.034450,0.000000,14.346104,80.419313,0.000199,68.391133,79.925668,68.585165,12.612695,68.648168,79.560811,67.984456,79.434832,-0.000500,0.030303,68.319434,16.294038,80.843982,0.035669,-40.001259,0.000000,NaN,Inf,84.169869,-2.415440,0.997317,0.293584,0.221233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680856,68.332103,68.791719,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462593,68.585958,14.497547,68.070909,-0.045017,0.034484,0.000000,14.344820,80.437150,0.000102,68.387046,79.906028,68.574579,12.635717,68.650465,79.537199,67.960378,79.473052,-0.000502,0.030310,68.289704,16.269288,80.910898,0.039355,-40.000551,-0.000001,NaN,Inf,84.240688,-2.470900,1.003957,0.293806,0.221974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687309,68.319849,68.801317,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460383,68.585958,14.440790,68.070909,-0.046621,0.034507,0.000000,14.344249,80.422361,0.000281,68.390959,79.901396,68.561325,12.573973,68.638038,79.463940,67.963071,79.454688,-0.000503,0.030300,68.299411,16.301044,80.835763,0.040719,-40.001469,-0.000000,NaN,Inf,84.147639,-2.419104,1.002417,0.293387,0.221529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688184,68.326129,68.784478,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423458,68.583481,14.489244,68.070909,-0.045999,0.034490,0.000000,14.341680,80.367165,-0.000030,68.379486,79.872675,68.580047,12.597342,68.648452,79.504560,68.001002,79.526394,-0.000504,0.030272,68.294950,16.161622,80.846900,0.040215,-39.999790,0.000000,NaN,Inf,84.153631,-2.435114,0.998645,0.293123,0.222005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696518,68.309105,68.799941,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428917,68.584857,14.429254,68.069807,-0.044651,0.034491,0.000000,14.347959,80.372300,-0.000041,68.377553,79.919889,68.577642,12.602968,68.645214,79.555006,67.974104,79.501168,-0.000504,0.030278,68.300457,16.216636,80.858890,0.038678,-40.001259,-0.000001,NaN,Inf,84.251398,-2.421059,1.004561,0.293182,0.221579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680813,68.302124,68.793840,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469228,68.586508,14.397670,68.070634,-0.044251,0.034471,0.000000,14.345391,80.428242,0.000105,68.395609,79.934376,68.576198,12.613776,68.640860,79.553090,67.979816,79.537287,-0.000505,0.030278,68.316887,16.259849,80.827442,0.036589,-40.001521,-0.000000,NaN,Inf,84.237938,-2.412445,1.000023,0.292799,0.221401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699733,68.333941,68.822402,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441920,68.584307,14.467045,68.070358,-0.046491,0.034489,0.000000,14.342965,80.427777,-0.000065,68.391741,79.893127,68.572261,12.660777,68.642741,79.582770,67.956789,79.451608,-0.000507,0.030253,68.301021,16.224605,80.927153,0.033470,-40.000734,0.000001,NaN,Inf,84.130198,-2.391979,0.995054,0.293100,0.221307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676263,68.309629,68.788174,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436066,68.584307,14.464018,68.070358,-0.047820,0.034527,0.000000,14.345961,80.417535,-0.000196,68.390699,79.995698,68.582169,12.604559,68.646417,79.492544,67.967800,79.554182,-0.000507,0.030263,68.300805,16.191337,80.868966,0.035114,-40.000839,-0.000000,NaN,Inf,84.170680,-2.415514,1.002639,0.293122,0.221914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670794,68.313721,68.790034,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449092,68.584582,14.453317,68.067879,-0.046163,0.034497,0.000000,14.338826,80.459268,-0.000038,68.387957,80.015040,68.568673,12.662838,68.659523,79.555815,67.952146,79.510481,-0.000508,0.030299,68.308810,16.184858,80.807825,0.032580,-40.000892,-0.000000,NaN,Inf,84.217972,-2.367720,1.001936,0.292902,0.221447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684727,68.322671,68.783951,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466932,68.586233,14.439749,68.069532,-0.044556,0.034506,0.000000,14.347389,80.379901,-0.000088,68.390696,79.922729,68.580944,12.638775,68.658910,79.532434,67.982768,79.435137,-0.000509,0.030315,68.321890,16.238382,80.869251,0.034899,-40.001311,-0.000000,NaN,Inf,84.182886,-2.383737,1.000292,0.292845,0.221234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682868,68.329543,68.795850,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452349,68.584857,14.414084,68.068430,-0.044133,0.034584,0.000000,14.341395,80.429640,-0.000296,68.376832,79.906502,68.574754,12.601461,68.647314,79.572726,67.955495,79.517130,-0.000510,0.030319,68.308831,16.170689,80.822467,0.035903,-40.001390,0.000000,NaN,Inf,84.136149,-2.468991,0.998121,0.294222,0.221763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652989,68.302977,68.781064,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424779,68.584857,14.512319,68.068430,-0.046017,0.034619,0.000000,14.341395,80.425554,-0.000204,68.406144,79.915923,68.589036,12.688244,68.656197,79.577452,68.003318,79.449712,-0.000511,0.030313,68.310899,16.222707,80.748067,0.035878,-40.000918,0.000000,NaN,Inf,84.174323,-2.382266,0.997352,0.293547,0.221308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677246,68.330155,68.801010,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455922,68.583206,14.478688,68.069257,-0.047411,0.034650,0.000000,14.346247,80.384316,-0.000008,68.409835,79.969506,68.595554,12.687550,68.659391,79.599743,67.970442,79.493579,-0.000512,0.030308,68.335270,16.232810,80.904820,0.034634,-40.001364,-0.000001,NaN,Inf,84.249183,-2.478970,1.006069,0.292985,0.221126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688752,68.318382,68.806803,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462211,68.583206,14.498215,68.066778,-0.046833,0.034655,0.000000,14.342537,80.410842,-0.000249,68.397234,79.929410,68.592601,12.685145,68.645629,79.522692,67.988106,79.498520,-0.000512,0.030303,68.299494,16.244196,80.859504,0.033605,-40.000498,-0.000000,NaN,Inf,84.162977,-2.414285,1.001575,0.293842,0.221817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650473,68.312933,68.785393,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444574,68.584582,14.522223,68.065951,-0.044631,0.034699,0.000000,14.340111,80.386352,-0.000193,68.366640,79.888974,68.549972,12.709961,68.630838,79.561011,67.939406,79.438470,-0.000511,0.030278,68.287459,16.233237,80.878941,0.031330,-40.000577,-0.000000,NaN,Inf,84.145922,-2.428368,1.002490,0.292674,0.220688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646492,68.313108,68.760832,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432211,68.584307,14.511744,68.068430,-0.044156,0.034692,0.000000,14.341680,80.373866,0.000095,68.404096,79.999377,68.596822,12.676458,68.649020,79.571544,67.971315,79.459629,-0.000512,0.030287,68.321667,16.297983,80.789958,0.031481,-40.002046,-0.000001,NaN,Inf,84.183141,-2.420004,1.005374,0.293420,0.221696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654279,68.334619,68.803935,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444418,68.584307,14.461166,68.068430,-0.046135,0.034688,0.000000,14.346675,80.404684,-0.000040,68.398645,80.001447,68.567820,12.648175,68.635805,79.536772,67.942119,79.462175,-0.000511,0.030318,68.300080,16.254406,80.833458,0.028975,-40.000918,-0.000001,NaN,Inf,84.228442,-2.439776,1.005511,0.293653,0.221587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652704,68.305602,68.773516,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449522,68.584857,14.495853,68.066778,-0.046932,0.034660,0.000000,14.339682,80.384780,-0.000180,68.382369,79.963267,68.568585,12.631069,68.644885,79.549337,67.976044,79.407026,-0.000512,0.030313,68.305280,16.140917,80.821081,0.031680,-40.000734,-0.000000,NaN,Inf,84.195297,-2.408732,1.001159,0.292565,0.220762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657626,68.315099,68.799934,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698826,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470117,68.583481,14.405534,68.066502,-0.045722,0.034655,0.000000,14.346247,80.357186,0.000114,68.382347,79.922399,68.575738,12.671563,68.646220,79.490384,67.959387,79.396124,-0.000511,0.030309,68.288305,16.189489,80.746229,0.029508,-40.001180,-0.000000,NaN,Inf,84.181994,-2.482661,1.003206,0.293640,0.221248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643998,68.305624,68.784537,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432768,68.584857,14.460744,68.066227,-0.044218,0.034667,0.000000,14.348958,80.399612,0.000095,68.387780,79.896359,68.603952,12.596137,68.670287,79.525691,67.981910,79.491719,-0.000510,0.030321,68.309459,16.263253,80.923031,0.032400,-40.001652,0.000001,NaN,Inf,84.124761,-2.473915,0.995537,0.293809,0.221148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680527,68.335516,68.786265,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442994,68.584857,14.415998,68.066227,-0.043512,0.034709,0.000000,14.343678,80.325688,-0.000182,68.388129,80.030288,68.582081,12.506358,68.659216,79.541110,67.986004,79.458362,-0.000511,0.030346,68.307742,16.167065,80.933577,0.032551,-40.000918,-0.000000,NaN,Inf,84.227479,-2.427102,1.001938,0.293950,0.221761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641614,68.329433,68.805316,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470576,68.584582,14.422813,68.064574,-0.045576,0.034737,0.000000,14.341395,80.430947,-0.000004,68.394473,79.842826,68.586367,12.653335,68.656437,79.500852,67.976591,79.531332,-0.000509,0.030329,68.315749,16.239280,80.849388,0.033864,-40.001259,0.000000,NaN,Inf,84.199710,-2.455383,0.998131,0.293715,0.221854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658785,68.309607,68.787184,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450833,68.584307,14.472640,68.064023,-0.046898,0.034758,0.000000,14.346960,80.407421,0.000071,68.405510,79.950890,68.582824,12.604906,68.647073,79.591819,67.976066,79.417242,-0.000511,0.030302,68.297859,16.207597,80.924133,0.029982,-40.001180,0.000001,NaN,Inf,84.124620,-2.393070,0.996699,0.293665,0.221409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663554,68.326019,68.794970,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426511,68.584582,14.429733,68.063748,-0.045389,0.034791,0.000000,14.342537,80.383875,-0.000174,68.387933,79.943867,68.591179,12.640611,68.645038,79.573704,67.971667,79.488399,-0.000512,0.030300,68.296794,16.228279,80.869130,0.029846,-40.001416,-0.000000,NaN,Inf,84.157488,-2.508657,1.001751,0.293116,0.222343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656532,68.323568,68.783926,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441525,68.584582,14.387832,68.064299,-0.043890,0.034764,0.000000,14.349815,80.460450,-0.000119,68.390410,79.952769,68.576131,12.660613,68.639131,79.580656,67.981648,79.452092,-0.000513,0.030311,68.300929,16.177796,80.848997,0.028557,-40.001023,-0.000000,NaN,Inf,84.244203,-2.419266,1.000223,0.293374,0.221625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641067,68.332627,68.798470,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
