OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
3:25:58 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.443851,68.584582,14.497541,68.121312,-0.043450,0.034303,0.000000,14.342108,80.414663,-0.000247,68.392795,79.964718,68.574773,12.598422,68.656063,79.536769,67.983218,79.372396,-0.000499,0.030247,68.307039,16.284955,80.889913,0.042351,-40.001206,-0.000000,NaN,Inf,84.242940,-2.490762,1.000189,0.294342,0.221946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677944,68.322537,68.805441,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000502,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445210,68.586783,14.517408,68.124617,-0.046069,0.034329,0.000000,14.347959,80.397142,-0.000331,68.396357,79.961635,68.570026,12.606068,68.644663,79.535123,67.946468,79.438646,-0.000496,0.030208,68.303164,16.206134,80.823811,0.041087,-40.001233,-0.000001,NaN,Inf,84.197111,-2.514965,1.003717,0.293397,0.221780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669457,68.304899,68.784926,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417285,68.584032,14.399319,68.131227,-0.047089,0.034387,0.000000,14.339540,80.427131,-0.000418,68.411044,79.917966,68.595288,12.549526,68.631273,79.538764,67.949203,79.387621,-0.000495,0.030198,68.306297,16.240707,80.837417,0.038615,-40.000813,-0.000001,NaN,Inf,84.195622,-2.430146,1.004998,0.293297,0.221418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663135,68.306059,68.785581,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441108,68.585132,14.467774,68.135634,-0.045617,0.034413,0.000000,14.344677,80.418376,-0.000266,68.382321,79.901500,68.588158,12.544876,68.643679,79.485229,67.958113,79.417081,-0.000495,0.030207,68.307713,16.281289,80.942245,0.040762,-40.000761,0.000000,NaN,Inf,84.268725,-2.469902,0.998754,0.293347,0.221846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685927,68.309735,68.777862,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460323,68.585132,14.401936,68.135634,-0.043634,0.034361,0.000000,14.340681,80.407352,-0.000152,68.391099,79.890357,68.565433,12.669913,68.634249,79.588962,67.980263,79.378642,-0.000495,0.030233,68.295004,16.301414,80.871680,0.040584,-40.001049,-0.000000,NaN,Inf,84.205106,-2.457434,1.001847,0.293539,0.221686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667772,68.283673,68.793347,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453126,68.585958,14.430499,68.137286,-0.043426,0.034413,0.000000,14.348958,80.490157,-0.000232,68.387731,79.942004,68.566177,12.619791,68.645801,79.518846,67.952750,79.440788,-0.000494,0.030213,68.300727,16.348253,80.842757,0.040484,-40.000446,0.000001,NaN,Inf,84.152969,-2.507478,0.995962,0.294186,0.221562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678075,68.306869,68.785385,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422231,68.584032,14.483878,68.136460,-0.046205,0.034474,0.000000,14.341109,80.433767,-0.000093,68.407916,79.961608,68.588333,12.674093,68.655078,79.533326,67.984728,79.402577,-0.000494,0.030209,68.319704,16.278870,80.869008,0.036505,-40.001259,0.000000,NaN,Inf,84.173314,-2.434875,0.998434,0.293822,0.222700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687349,68.312405,68.809858,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431729,68.584857,14.395944,68.138112,-0.046325,0.034515,0.000000,14.346247,80.453941,-0.000002,68.370045,79.952938,68.569020,12.578581,68.624118,79.536996,67.955312,79.340459,-0.000494,0.030228,68.286320,16.348660,80.862725,0.039046,-40.001023,-0.000000,NaN,Inf,84.223170,-2.469395,1.002961,0.292737,0.221291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669697,68.307219,68.777972,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467965,68.586233,14.445479,68.141418,-0.043986,0.034494,0.000000,14.348816,80.423331,-0.000176,68.388188,79.872663,68.579519,12.684246,68.641272,79.568575,67.961528,79.411752,-0.000495,0.030220,68.282163,16.406199,80.875572,0.036600,-40.000865,0.000000,NaN,Inf,84.230301,-2.510242,0.997520,0.293242,0.221538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667313,68.313150,68.790000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467977,68.586233,14.431639,68.141418,-0.042928,0.034500,0.000000,14.346532,80.416799,-0.000187,68.397229,79.979213,68.582712,12.581314,68.648208,79.568573,67.973962,79.414202,-0.000494,0.030214,68.300316,16.242777,80.771967,0.038217,-40.000341,0.000000,NaN,Inf,84.133347,-2.464716,0.998446,0.293398,0.221718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699183,68.327154,68.790374,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427455,68.583757,14.428416,68.142244,-0.043306,0.034503,0.000000,14.343678,80.414435,-0.000015,68.407290,79.953455,68.587764,12.584169,68.666980,79.552355,67.989087,79.455913,-0.000493,0.030222,68.306672,16.353967,80.828829,0.037036,-40.001941,0.000000,NaN,Inf,84.133316,-2.475373,0.997488,0.293283,0.221439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702988,68.337614,68.821693,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423227,68.586233,14.490561,68.144998,-0.045736,0.034566,0.000000,14.348530,80.456878,-0.000064,68.381412,80.014023,68.566811,12.589837,68.636459,79.557370,67.961772,79.470070,-0.000492,0.030205,68.308457,16.231483,80.898455,0.039821,-40.001101,-0.000000,NaN,Inf,84.240810,-2.460242,1.000067,0.293251,0.221811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674553,68.300435,68.787336,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463073,68.584857,14.431997,68.147201,-0.046775,0.034544,0.000000,14.344677,80.427201,-0.000261,68.374523,80.007571,68.593451,12.638510,68.637750,79.567533,67.945683,79.524167,-0.000491,0.030214,68.299489,16.244368,80.835049,0.038195,-40.001075,-0.000001,NaN,Inf,84.254778,-2.422660,1.004668,0.293322,0.221801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673766,68.310874,68.784557,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451537,68.584857,14.391452,68.150231,-0.044113,0.034539,0.000000,14.343107,80.466164,-0.000020,68.408312,79.949148,68.589842,12.689467,68.655340,79.481866,67.952689,79.426938,-0.000492,0.030202,68.321754,16.220973,80.777353,0.041772,-40.001364,0.000000,NaN,Inf,84.145235,-2.367354,0.997851,0.293421,0.222319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709222,68.320152,68.797790,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433156,68.584857,14.499853,68.150231,-0.042942,0.034511,0.000000,14.342822,80.406551,-0.000111,68.385084,79.999056,68.586036,12.609576,68.628253,79.560137,67.977531,79.397270,-0.000492,0.030173,68.315029,16.397252,80.809210,0.040613,-40.000210,-0.000000,NaN,Inf,84.133096,-2.404019,1.001401,0.292994,0.220929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690455,68.318838,68.800174,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470073,68.585958,14.405056,68.156291,-0.044995,0.034500,0.000000,14.343678,80.376191,-0.000261,68.404424,80.064888,68.569873,12.640937,68.644926,79.527256,67.987864,79.489377,-0.000491,0.030187,68.311244,16.291284,80.909104,0.043200,-40.000525,-0.000001,NaN,Inf,84.226426,-2.491227,1.004621,0.292790,0.221318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700473,68.333019,68.800110,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459332,68.584582,14.510319,68.158769,-0.046433,0.034515,0.000000,14.343821,80.444977,-0.000167,68.407705,79.953598,68.591483,12.548913,68.660723,79.471009,67.978693,79.437283,-0.000490,0.030205,68.315357,16.288637,80.879715,0.040601,-40.001128,0.000001,NaN,Inf,84.127358,-2.434753,0.995507,0.293891,0.221360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704213,68.333018,68.808399,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431681,68.585408,14.479443,68.162625,-0.047168,0.034505,0.000000,14.342822,80.464408,0.000006,68.395842,79.968031,68.586911,12.590164,68.653656,79.551173,67.971317,79.401514,-0.000491,0.030215,68.307197,16.199684,80.852610,0.044387,-40.000210,-0.000001,NaN,Inf,84.155106,-2.463361,1.003526,0.293881,0.222029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695486,68.328861,68.812248,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454380,68.585408,14.470055,68.162625,-0.044845,0.034544,0.000000,14.343393,80.398950,-0.000225,68.375263,79.921982,68.574816,12.648155,68.634905,79.514096,67.941439,79.321281,-0.000490,0.030219,68.306433,16.221587,80.789223,0.043857,-40.001049,-0.000001,NaN,Inf,84.230983,-2.481934,1.003310,0.293159,0.221253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677572,68.301376,68.753721,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462271,68.583206,14.511372,68.165655,-0.043319,0.034500,0.000000,14.346104,80.420784,-0.000239,68.386736,79.956369,68.570966,12.638795,68.629807,79.593407,67.950916,79.545183,-0.000490,0.030242,68.304278,16.279434,80.877919,0.045095,-40.001469,-0.000000,NaN,Inf,84.169365,-2.510296,1.001085,0.294172,0.221759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692008,68.301266,68.784799,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434292,68.585408,14.429384,68.162350,-0.045195,0.034525,0.000000,14.342679,80.451517,0.000017,68.373155,79.921106,68.591723,12.607965,68.648076,79.619644,67.958861,79.474013,-0.000491,0.030218,68.305976,16.124551,80.845941,0.043794,-40.001442,-0.000001,NaN,Inf,84.145760,-2.357357,1.003395,0.292903,0.221651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686583,68.309560,68.791907,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435599,68.584857,14.564565,68.164829,-0.046586,0.034602,0.000000,14.346675,80.406972,-0.000049,68.406986,79.874909,68.595354,12.604294,68.673741,79.572139,67.978385,79.471806,-0.000492,0.030217,68.308022,16.213875,80.830358,0.046319,-40.001469,0.000000,NaN,Inf,84.186579,-2.457180,0.997219,0.293246,0.221609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730110,68.323587,68.806013,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468742,68.585132,14.560754,68.166757,-0.047216,0.034622,0.000000,14.346675,80.444562,-0.000082,68.395123,79.970909,68.592423,12.653885,68.660000,79.548018,67.969762,79.454339,-0.000492,0.030226,68.313093,16.279184,80.831826,0.043935,-40.000577,-0.000001,NaN,Inf,84.219791,-2.438014,1.008934,0.293173,0.220916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699335,68.313171,68.795735,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465419,68.585132,14.431983,68.166757,-0.044757,0.034659,0.000000,14.339254,80.421288,0.000166,68.405466,79.975996,68.572585,12.624605,68.665930,79.492682,67.968536,79.413617,-0.000492,0.030207,68.318490,16.239273,80.957869,0.046354,-40.001521,-0.000001,NaN,Inf,84.130140,-2.442058,1.006359,0.293915,0.221642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719392,68.332405,68.801574,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441434,68.584582,14.498329,68.166206,-0.043138,0.034633,0.000000,14.344249,80.365648,0.000185,68.410483,79.972382,68.603468,12.616060,68.635298,79.526197,67.989808,79.423509,-0.000494,0.030206,68.293744,16.244104,80.886180,0.044056,-40.000892,0.000000,NaN,Inf,84.139149,-2.470370,0.997689,0.293852,0.221595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712874,68.311748,68.793743,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432940,68.583757,14.407409,68.170062,-0.044123,0.034604,0.000000,14.348245,80.398899,-0.000039,68.383736,79.869981,68.564667,12.620871,68.640134,79.512429,67.959539,79.491006,-0.000494,0.030181,68.304169,16.253350,80.857870,0.046352,-40.000918,-0.000001,NaN,Inf,84.203670,-2.484466,1.003940,0.294175,0.221216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712305,68.323237,68.789260,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438522,68.586508,14.480778,68.170062,-0.046071,0.034628,0.000000,14.338255,80.461639,0.000123,68.389842,79.909697,68.569632,12.577604,68.632214,79.592403,67.966104,79.442655,-0.000495,0.030205,68.297465,16.258457,80.896502,0.042642,-40.001836,0.000000,NaN,Inf,84.225912,-2.405247,0.998231,0.294291,0.222297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711868,68.309079,68.793743,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461102,68.586508,14.422132,68.170062,-0.046166,0.034597,0.000000,14.346247,80.471428,0.000200,68.404181,79.912003,68.592466,12.636491,68.667942,79.416066,67.990530,79.427956,-0.000496,0.030213,68.314722,16.225098,80.822588,0.045175,-40.000997,-0.000000,NaN,Inf,84.213504,-2.446875,1.002927,0.292858,0.221890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727637,68.320282,68.810669,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470360,68.585408,14.427777,68.170062,-0.043402,0.034548,0.000000,14.344392,80.494743,-0.000022,68.388972,79.975123,68.572322,12.576400,68.636567,79.557306,67.954416,79.476216,-0.000496,0.030205,68.285430,16.240308,80.824159,0.045261,-40.001049,0.000000,NaN,Inf,84.152232,-2.481962,0.997305,0.293171,0.221542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716220,68.306365,68.781648,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424966,68.584032,14.484416,68.168685,-0.043117,0.034507,0.000000,14.344106,80.393943,0.000126,68.420260,80.008138,68.598218,12.550993,68.642934,79.370736,67.983023,79.434140,-0.000497,0.030204,68.316768,16.225582,80.833173,0.045386,-40.001075,0.000000,NaN,Inf,84.121775,-2.409710,0.997058,0.293094,0.221144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729234,68.321048,68.797766,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429561,68.583481,14.415686,68.167308,-0.045601,0.034486,0.000000,14.340539,80.433850,0.000189,68.384713,79.950478,68.568626,12.641876,68.655734,79.530962,67.958443,79.492441,-0.000499,0.030209,68.308041,16.206098,80.753084,0.045115,-40.000315,-0.000001,NaN,Inf,84.247850,-2.469969,1.004121,0.292514,0.221814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724991,68.324287,68.798138,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461233,68.585132,14.406797,68.168960,-0.046400,0.034467,0.000000,14.343821,80.416049,0.000042,68.413329,79.918187,68.598656,12.640427,68.660416,79.533592,67.989348,79.498009,-0.000500,0.030210,68.305691,16.238260,80.833867,0.045285,-40.000603,0.000000,NaN,Inf,84.234815,-2.403111,0.999038,0.293291,0.222036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719698,68.340611,68.812398,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455351,68.585132,14.490937,68.168960,-0.045894,0.034393,0.000000,14.343250,80.384425,-0.000059,68.421042,79.914367,68.609395,12.632353,68.659103,79.546060,67.964265,79.413532,-0.000500,0.030218,68.313830,16.255248,80.837375,0.045365,-40.001128,0.000001,NaN,Inf,84.150500,-2.429981,0.996236,0.293450,0.221386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738748,68.319757,68.801877,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442811,68.584857,14.416626,68.166481,-0.043920,0.034406,0.000000,14.349101,80.370990,0.000128,68.404572,79.945883,68.588966,12.604926,68.659037,79.603412,67.964309,79.404038,-0.000502,0.030259,68.303950,16.274882,80.822178,0.046515,-40.001547,-0.000000,NaN,Inf,84.166453,-2.466162,1.002462,0.293385,0.221548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708762,68.327591,68.791533,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999715,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432404,68.584857,14.539960,68.168134,-0.042922,0.034381,0.000000,14.345676,80.493085,-0.000076,68.377175,80.061200,68.562720,12.664304,68.656062,79.519150,67.962494,79.363884,-0.000504,0.030287,68.293462,16.298369,80.836864,0.047796,-40.001836,0.000000,NaN,Inf,84.200207,-2.473093,0.998187,0.293494,0.221243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711605,68.302163,68.778500,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698753,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459313,68.585132,14.459956,68.168134,-0.046415,0.034329,0.000000,14.346818,80.429342,-0.000252,68.373221,80.001915,68.563245,12.647502,68.642869,79.492585,67.964333,79.499047,-0.000504,0.030263,68.308109,16.387956,80.833601,0.045217,-40.000761,-0.000001,NaN,Inf,84.228469,-2.500420,1.007452,0.293489,0.222004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721689,68.306015,68.767456,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463098,68.586508,14.408735,68.164278,-0.047251,0.034340,0.000000,14.345391,80.369404,0.000022,68.397644,79.914396,68.589579,12.697460,68.650089,79.551297,67.972717,79.421549,-0.000504,0.030276,68.324714,16.280033,80.904290,0.045456,-40.000944,-0.000000,NaN,Inf,84.155821,-2.404316,1.000045,0.292870,0.221171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716855,68.352318,68.806167,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442667,68.586508,14.518012,68.164278,-0.045800,0.034340,0.000000,14.346104,80.363090,-0.000075,68.386519,79.887982,68.587524,12.644505,68.643460,79.648168,67.976481,79.491150,-0.000504,0.030322,68.304475,16.291248,80.887056,0.043155,-40.001862,0.000001,NaN,Inf,84.146819,-2.468796,0.996241,0.293302,0.221724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727682,68.311595,68.816993,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435169,68.585683,14.518989,68.164553,-0.043815,0.034313,0.000000,14.343393,80.418236,-0.000238,68.398557,79.908500,68.612938,12.618303,68.653918,79.524037,67.964903,79.435386,-0.000503,0.030322,68.317773,16.234879,80.825770,0.047072,-40.000787,-0.000001,NaN,Inf,84.202252,-2.422086,1.005217,0.293382,0.222076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765148,68.327876,68.810410,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441482,68.584857,14.461403,68.162901,-0.042922,0.034248,0.000000,14.340396,80.431419,-0.000070,68.374722,79.997767,68.573022,12.656251,68.641841,79.525115,67.972915,79.411821,-0.000503,0.030323,68.294313,16.258301,80.863563,0.045789,-40.000577,-0.000001,NaN,Inf,84.221783,-2.450946,1.005807,0.292361,0.221402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751828,68.294176,68.795977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448407,68.585408,14.505197,68.161248,-0.045590,0.034248,0.000000,14.339682,80.368272,0.000121,68.367703,79.983084,68.574794,12.621118,68.634052,79.437371,67.950042,79.469058,-0.000503,0.030334,68.307958,16.208031,80.858771,0.046935,-40.001180,-0.000000,NaN,Inf,84.203816,-2.476054,1.001379,0.293149,0.221597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764404,68.310501,68.781848,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434974,68.585408,14.396346,68.161248,-0.046971,0.034267,0.000000,14.343821,80.389245,-0.000035,68.388608,79.892359,68.570551,12.617263,68.638537,79.602206,67.959871,79.517924,-0.000503,0.030332,68.303259,16.231861,80.907125,0.045427,-40.000734,-0.000001,NaN,Inf,84.185569,-2.411665,1.003930,0.293778,0.221494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794236,68.306672,68.787099,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439033,68.586233,14.491699,68.158219,-0.046689,0.034259,0.000000,14.342537,80.428493,0.000040,68.396583,79.954263,68.581684,12.629192,68.668796,79.552191,67.964578,79.434040,-0.000503,0.030345,68.313728,16.143443,80.932925,0.045414,-40.000629,0.000000,NaN,Inf,84.222037,-2.386068,0.997324,0.294132,0.221861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829053,68.336104,68.807176,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462032,68.585132,14.526166,68.156841,-0.043891,0.034209,0.000000,14.346390,80.420905,0.000276,68.392131,80.004898,68.605546,12.609066,68.659410,79.622703,67.972570,79.435934,-0.000505,0.030351,68.308856,16.188319,80.872983,0.043760,-40.001049,-0.000001,NaN,Inf,84.211841,-2.451598,1.003647,0.293408,0.221758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814269,68.318401,68.819317,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450247,68.585958,14.390695,68.154638,-0.042861,0.034244,0.000000,14.342965,80.451149,0.000137,68.397693,79.876396,68.580569,12.595853,68.646064,79.569080,67.961537,79.423204,-0.000506,0.030336,68.306983,16.227230,80.836437,0.045510,-40.001600,0.000000,NaN,Inf,84.169576,-2.446693,0.998508,0.293423,0.221985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795942,68.330415,68.794581,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429060,68.582931,14.448061,68.153812,-0.045473,0.034285,0.000000,14.340824,80.407822,0.000054,68.398237,79.979190,68.574992,12.585230,68.650878,79.508756,67.966244,79.537291,-0.000507,0.030366,68.293055,16.241663,80.870191,0.042810,-40.001364,0.000001,NaN,Inf,84.181128,-2.456416,0.995879,0.293689,0.221116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772913,68.315688,68.799284,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428850,68.582931,14.450129,68.153812,-0.046898,0.034344,0.000000,14.345105,80.337902,0.000350,68.392306,79.881786,68.583762,12.617406,68.643854,79.548404,67.978568,79.451300,-0.000506,0.030367,68.317714,16.194419,80.865662,0.044282,-40.001495,-0.000000,NaN,Inf,84.235625,-2.378404,1.001317,0.293493,0.221206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792071,68.332778,68.804534,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459635,68.582381,14.410197,68.154087,-0.044882,0.034329,0.000000,14.347959,80.393710,0.000233,68.416816,79.946041,68.574620,12.606557,68.657573,79.478733,67.979970,79.491210,-0.000506,0.030377,68.311665,16.252901,80.847632,0.042344,-40.000498,-0.000000,NaN,Inf,84.236196,-2.453068,1.001475,0.293496,0.221477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777943,68.310327,68.803442,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704109,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468187,68.585958,14.518765,68.151884,-0.043491,0.034293,0.000000,14.347103,80.346928,-0.000030,68.357387,79.971500,68.562918,12.663774,68.630901,79.446096,67.942977,79.444973,-0.000505,0.030395,68.303415,16.144728,80.832907,0.045628,-40.000997,0.000001,NaN,Inf,84.152082,-2.425531,0.996581,0.294170,0.221731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763749,68.306519,68.771880,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428240,68.584857,14.417447,68.150231,-0.043700,0.034313,0.000000,14.340824,80.389517,0.000039,68.399239,79.924774,68.585380,12.566470,68.641732,79.517557,67.964343,79.477219,-0.000505,0.030411,68.318456,16.260206,80.824996,0.043176,-40.001233,-0.000001,NaN,Inf,84.132470,-2.422067,1.003496,0.293862,0.221726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789118,68.320261,68.820239,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437175,68.585132,14.399661,68.153261,-0.046670,0.034326,0.000000,14.344677,80.398600,0.000002,68.388741,79.939185,68.578119,12.629049,68.660242,79.502179,67.957095,79.413980,-0.000505,0.030401,68.301325,16.212369,80.877960,0.042614,-40.001154,0.000000,NaN,Inf,84.239778,-2.420049,0.999252,0.293665,0.222039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789753,68.335448,68.805932,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455228,68.585132,14.524616,68.153261,-0.047457,0.034366,0.000000,14.344963,80.386791,-0.000256,68.393066,79.893501,68.584987,12.552339,68.643832,79.501649,67.958956,79.377373,-0.000506,0.030386,68.313927,16.298147,80.816572,0.043736,-40.001338,-0.000001,NaN,Inf,84.261142,-2.462646,1.005319,0.292507,0.221067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782076,68.324441,68.806130,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460547,68.585132,14.470387,68.157117,-0.044834,0.034322,0.000000,14.346675,80.406482,-0.000192,68.403127,79.938259,68.584965,12.600542,68.652956,79.503851,67.961606,79.379085,-0.000504,0.030423,68.313253,16.169898,80.845368,0.045035,-40.001075,-0.000001,NaN,Inf,84.166788,-2.487092,1.004800,0.293607,0.221552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767926,68.298641,68.800882,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454135,68.583757,14.469572,68.159871,-0.043427,0.034319,0.000000,14.349672,80.442656,0.000091,68.387199,79.998272,68.571973,12.667321,68.638712,79.638208,67.955957,79.452928,-0.000504,0.030428,68.308464,16.208503,80.790933,0.043524,-40.001915,-0.000000,NaN,Inf,84.152361,-2.488498,1.000680,0.294163,0.222348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766570,68.312252,68.819339,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428499,68.585132,14.501359,68.159596,-0.043788,0.034313,0.000000,14.344820,80.393839,-0.000122,68.390286,79.892708,68.578491,12.685144,68.662277,79.452287,67.978612,79.371190,-0.000503,0.030437,68.319825,16.211035,80.818876,0.046086,-39.999843,-0.000000,NaN,Inf,84.168377,-2.429276,1.001068,0.293429,0.221464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780567,68.320852,68.820784,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454044,68.585132,14.453400,68.159596,-0.046633,0.034263,0.000000,14.346532,80.508324,-0.000201,68.392807,79.996756,68.590718,12.649174,68.636678,79.547060,67.954952,79.372250,-0.000503,0.030449,68.300849,16.212420,80.832173,0.045071,-40.001154,-0.000001,NaN,Inf,84.239351,-2.511235,1.005050,0.294160,0.222077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750407,68.308970,68.809609,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452073,68.585683,14.523149,68.161248,-0.047415,0.034266,0.000000,14.343250,80.437215,0.000066,68.373100,79.947179,68.561540,12.672971,68.625366,79.557468,67.942170,79.388067,-0.000503,0.030464,68.291448,16.258529,80.813880,0.047695,-40.001180,0.000000,NaN,Inf,84.169999,-2.486807,0.999955,0.294370,0.221752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736191,68.305556,68.775229,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430367,68.586508,14.441393,68.158494,-0.045085,0.034276,0.000000,14.342394,80.450741,0.000055,68.404106,79.981085,68.585447,12.688428,68.655101,79.618055,67.973404,79.484012,-0.000503,0.030494,68.317128,16.257181,80.873882,0.046486,-40.001495,-0.000001,NaN,Inf,84.175897,-2.462544,1.004918,0.293544,0.222000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758850,68.331969,68.825552,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421661,68.585408,14.501684,68.164829,-0.043638,0.034270,0.000000,14.345391,80.404053,-0.000020,68.406343,79.940711,68.591724,12.677069,68.678839,79.556838,67.961518,79.463992,-0.000502,0.030491,68.320195,16.251317,80.876879,0.047980,-40.001233,0.000000,NaN,Inf,84.191328,-2.499245,0.997497,0.293823,0.222089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768451,68.338665,68.819078,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460190,68.585408,14.496882,68.164002,-0.043939,0.034297,0.000000,14.342679,80.344465,0.000226,68.393113,79.911685,68.576764,12.637491,68.658470,79.538318,67.950686,79.406268,-0.000501,0.030514,68.296607,16.220545,80.805967,0.047043,-40.000813,-0.000001,NaN,Inf,84.258208,-2.426814,1.005549,0.294498,0.222345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741440,68.320787,68.793711,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457413,68.585408,14.407001,68.164002,-0.046672,0.034321,0.000000,14.339968,80.423473,0.000257,68.381228,79.964364,68.596120,12.618467,68.641251,79.489321,67.970319,79.397027,-0.000502,0.030532,68.288424,16.188954,80.850898,0.047071,-40.001678,-0.000000,NaN,Inf,84.153604,-2.457853,1.002537,0.293182,0.221739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732954,68.312296,68.801694,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439086,68.585132,14.480800,68.162625,-0.046589,0.034350,0.000000,14.341966,80.371373,0.000050,68.400284,79.968312,68.570574,12.625196,68.660177,79.568733,67.980366,79.440815,-0.000500,0.030549,68.297173,16.183895,80.740969,0.045666,-40.000629,0.000001,NaN,Inf,84.161136,-2.484192,0.996513,0.293568,0.222266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746886,68.305447,68.807577,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437917,68.584857,14.399977,68.158494,-0.044292,0.034381,0.000000,14.346960,80.392548,0.000147,68.407584,79.897935,68.599467,12.542428,68.654576,79.637290,67.960688,79.479764,-0.000500,0.030570,68.321024,16.181342,80.816122,0.045320,-40.001416,-0.000000,NaN,Inf,84.210598,-2.462471,1.002889,0.293900,0.222414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751676,68.347243,68.803706,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
