OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
3:31:20 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.434787,68.585683,14.584875,68.237817,-0.045381,0.033777,0.000000,14.345961,80.353958,0.000166,68.411964,79.972307,68.570491,12.604233,68.666329,79.582182,67.965517,79.496395,-0.000519,0.030844,68.345673,16.199706,80.839760,0.055425,-40.000367,-0.000000,NaN,Inf,84.150908,-2.449080,1.000390,0.291749,0.220192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767581,68.338626,68.781105,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453288,68.587059,14.543126,68.233686,-0.043195,0.033744,0.000000,14.343678,80.399399,0.000175,68.408118,79.895140,68.582740,12.605375,68.652808,79.517478,67.956236,79.502926,-0.000519,0.030838,68.324040,16.158533,80.894746,0.051890,-40.002098,-0.000002,NaN,Inf,84.222820,-2.407320,1.010398,0.292750,0.220458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768609,68.311798,68.812969,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450812,68.587884,14.466980,68.230105,-0.044127,0.033744,0.000000,14.339825,80.302550,0.000087,68.407251,79.965684,68.593982,12.657475,68.655324,79.465383,67.962433,79.517193,-0.000518,0.030841,68.327307,16.199313,80.847982,0.049579,-40.000865,-0.000001,NaN,Inf,84.173977,-2.393303,1.006216,0.292131,0.221121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787746,68.323877,68.799631,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426713,68.585408,14.433443,68.231482,-0.046072,0.033719,0.000000,14.346247,80.377288,0.000482,68.397668,79.979253,68.592298,12.611207,68.661538,79.631850,67.928659,79.412121,-0.000518,0.030837,68.324738,16.269567,80.786040,0.046133,-40.001233,-0.000000,NaN,Inf,84.181520,-2.389158,1.001119,0.291539,0.219808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766531,68.316787,68.790817,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426335,68.585408,14.517129,68.231482,-0.045023,0.033735,0.000000,14.342394,80.411189,0.000175,68.380351,79.956394,68.561786,12.666242,68.640577,79.582363,67.951554,79.537882,-0.000519,0.030851,68.309875,16.223049,80.847450,0.046543,-40.000944,-0.000000,NaN,Inf,84.244477,-2.431579,1.000467,0.292224,0.220261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733943,68.298318,68.782112,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457820,68.588159,14.492340,68.229279,-0.042814,0.033709,0.000000,14.345391,80.410917,0.000066,68.394538,79.903675,68.571301,12.649827,68.616838,79.502566,67.940477,79.455014,-0.000519,0.030844,68.296380,16.205042,80.828421,0.044108,-40.000446,-0.000001,NaN,Inf,84.245505,-2.363286,1.006294,0.292035,0.220514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749691,68.302432,68.783511,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447472,68.586508,14.514154,68.228453,-0.043401,0.033744,0.000000,14.343107,80.370880,0.000183,68.372616,79.918285,68.580203,12.657331,68.646113,79.535975,67.951664,79.537452,-0.000520,0.030839,68.301301,16.244931,80.865132,0.044387,-40.001442,-0.000000,NaN,Inf,84.162784,-2.412284,1.002388,0.292523,0.219757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734075,68.322980,68.785547,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434814,68.587334,14.533518,68.227626,-0.045524,0.033789,0.000000,14.347103,80.376183,0.000011,68.403688,79.934139,68.587617,12.583679,68.661013,79.552683,67.956349,79.453461,-0.000520,0.030819,68.322498,16.215452,80.884628,0.045437,-40.001731,-0.000001,NaN,Inf,84.189208,-2.363707,1.004615,0.292217,0.219760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728191,68.324162,68.798538,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459524,68.587334,14.421186,68.227626,-0.046294,0.033827,0.000000,14.342965,80.329878,-0.000217,68.417727,79.911320,68.589105,12.635819,68.649614,79.569243,67.967579,79.436590,-0.000521,0.030799,68.321674,16.179151,80.854711,0.046880,-40.000577,-0.000001,NaN,Inf,84.224399,-2.429282,1.006838,0.292331,0.220617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751288,68.313593,68.793139,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453645,68.587059,14.487771,68.226525,-0.045869,0.033794,0.000000,14.345248,80.354389,-0.000206,68.399235,79.957787,68.584009,12.692260,68.642853,79.552132,67.957684,79.447852,-0.000520,0.030825,68.321759,16.293182,80.810983,0.046606,-40.001154,0.000000,NaN,Inf,84.157334,-2.452749,0.997349,0.292949,0.221066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753256,68.310989,68.812339,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428738,68.585958,14.423190,68.224321,-0.043350,0.033812,0.000000,14.339682,80.370724,0.000134,68.381461,79.950597,68.570142,12.557499,68.621915,79.571502,67.965564,79.434777,-0.000519,0.030807,68.321324,16.232481,80.813249,0.047189,-40.000656,-0.000000,NaN,Inf,84.173009,-2.434686,1.002361,0.292391,0.220990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731078,68.302520,68.778658,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454007,68.587609,14.420029,68.221842,-0.043520,0.033835,0.000000,14.340824,80.335746,-0.000142,68.414356,79.877017,68.583025,12.661084,68.658913,79.520002,67.950876,79.433307,-0.000519,0.030818,68.319125,16.275630,80.833481,0.048420,-40.000656,0.000000,NaN,Inf,84.239529,-2.452048,0.999616,0.291115,0.220625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722767,68.298363,68.806367,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442406,68.586508,14.451277,68.220465,-0.045799,0.033844,0.000000,14.348958,80.392585,-0.000134,68.388003,79.958248,68.589389,12.672317,68.663617,79.556657,67.969243,79.468376,-0.000518,0.030827,68.320020,16.278514,80.805394,0.051448,-40.001888,0.000000,NaN,Inf,84.169479,-2.448677,0.997649,0.291786,0.220735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701289,68.307641,68.815162,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434633,68.586508,14.469724,68.220465,-0.046594,0.033887,0.000000,14.348102,80.417225,0.000199,68.370292,79.914346,68.576288,12.627254,68.634715,79.607139,67.941421,79.466377,-0.000517,0.030832,68.312619,16.280119,80.870290,0.048779,-40.001574,-0.000000,NaN,Inf,84.202958,-2.431360,1.000614,0.292277,0.220534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708135,68.305344,68.772403,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469812,68.585132,14.436655,68.218537,-0.046140,0.033839,0.000000,14.339254,80.412790,0.000028,68.404820,79.965275,68.599954,12.643691,68.665455,79.622412,67.965806,79.442021,-0.000517,0.030833,68.338930,16.156570,80.789653,0.047854,-40.000997,-0.000000,NaN,Inf,84.224065,-2.404988,1.002431,0.292731,0.221565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737618,68.332347,68.823778,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468037,68.585958,14.534950,68.219639,-0.043591,0.033829,0.000000,14.347674,80.349297,-0.000028,68.384829,79.960213,68.578673,12.691750,68.648324,79.621705,67.938182,79.425465,-0.000517,0.030857,68.318495,16.206177,80.877204,0.043927,-40.001023,0.000000,NaN,Inf,84.127240,-2.447036,0.997709,0.292642,0.220800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707195,68.314382,68.780802,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420714,68.588985,14.445927,68.218537,-0.043546,0.033829,0.000000,14.341395,80.417218,0.000249,68.396257,80.003639,68.566424,12.607660,68.649374,79.571911,67.955933,79.460486,-0.000517,0.030862,68.337797,16.273904,80.858036,0.045226,-40.001311,-0.000001,NaN,Inf,84.132879,-2.431422,1.004625,0.291953,0.220422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694115,68.306285,68.782748,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449154,68.588985,14.530434,68.218537,-0.045149,0.033828,0.000000,14.345248,80.375963,0.000127,68.395845,79.951127,68.582828,12.667465,68.669941,79.597277,67.958428,79.451443,-0.000516,0.030849,68.341518,16.265450,80.791894,0.044170,-40.001442,-0.000000,NaN,Inf,84.264359,-2.423771,1.001748,0.291804,0.220096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709273,68.311471,68.788981,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460641,68.587334,14.485022,68.219914,-0.046462,0.033840,0.000000,14.345819,80.399088,0.000011,68.410294,80.031942,68.601201,12.627581,68.665040,79.650327,67.977142,79.473072,-0.000516,0.030824,68.342759,16.247150,80.862297,0.044786,-40.000892,-0.000001,NaN,Inf,84.187121,-2.432825,1.005625,0.292687,0.221123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724321,68.324448,68.820146,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432396,68.587334,14.419726,68.215507,-0.045890,0.033847,0.000000,14.343964,80.383994,0.000286,68.388826,79.963812,68.591183,12.599951,68.655851,79.577250,67.964666,79.409838,-0.000517,0.030785,68.341105,16.286646,80.835968,0.042074,-40.000603,-0.000000,NaN,Inf,84.158564,-2.436991,1.001686,0.292583,0.221032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721368,68.327730,68.789812,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439529,68.587334,14.528243,68.214957,-0.043353,0.033851,0.000000,14.340967,80.382795,0.000302,68.396345,79.975597,68.592627,12.599075,68.646902,79.629666,67.975151,79.551309,-0.000518,0.030779,68.335817,16.202752,80.896766,0.045798,-40.001075,0.000000,NaN,Inf,84.230967,-2.469244,0.999122,0.292056,0.220467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711176,68.317533,68.798211,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455369,68.585683,14.449611,68.216334,-0.043472,0.033858,0.000000,14.342251,80.338644,0.000049,68.384045,79.870322,68.575917,12.661532,68.630602,79.578308,67.943215,79.373845,-0.000518,0.030753,68.304064,16.236527,80.868029,0.043779,-40.000157,-0.000001,NaN,Inf,84.211595,-2.377153,1.006144,0.291960,0.221044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731036,68.291667,68.789155,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458045,68.585683,14.520253,68.216334,-0.045255,0.033908,0.000000,14.344534,80.382931,0.000163,68.402122,80.000606,68.569049,12.603948,68.647843,79.540499,67.954771,79.445995,-0.000519,0.030755,68.324237,16.196146,80.851386,0.045006,-40.001495,0.000000,NaN,Inf,84.166957,-2.473910,0.999602,0.292309,0.220439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736635,68.331363,68.804857,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426360,68.585132,14.511449,68.219363,-0.046127,0.033885,0.000000,14.343107,80.379869,0.000435,68.387717,79.943950,68.571936,12.611493,68.655720,79.552110,67.963132,79.432489,-0.000520,0.030762,68.321387,16.214738,80.865132,0.042372,-40.001862,-0.000001,NaN,Inf,84.159695,-2.433119,1.004303,0.291846,0.220805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745340,68.312216,68.791604,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445736,68.585132,14.449576,68.221567,-0.045011,0.033904,0.000000,14.341109,80.407780,0.000092,68.390497,79.948125,68.604285,12.624013,68.668125,79.548483,67.968428,79.414656,-0.000520,0.030763,68.340297,16.292817,80.772581,0.045276,-40.000865,-0.000001,NaN,Inf,84.245162,-2.451278,1.005898,0.291795,0.220737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774363,68.317555,68.819334,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999715,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462839,68.585958,14.520220,68.226525,-0.042964,0.033886,0.000000,14.338969,80.360368,0.000001,68.386369,80.007224,68.580751,12.599850,68.642920,79.532326,67.953873,79.450061,-0.000521,0.030762,68.305978,16.243910,80.812699,0.043131,-40.001285,-0.000000,NaN,Inf,84.192542,-2.469510,1.000266,0.292343,0.220538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747921,68.299414,68.777781,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438310,68.584307,14.537679,68.230381,-0.044535,0.033865,0.000000,14.346960,80.383886,0.000256,68.409096,79.952839,68.588581,12.610941,68.670291,79.568024,67.980510,79.467847,-0.000522,0.030793,68.328742,16.190531,80.871759,0.044296,-40.001049,-0.000001,NaN,Inf,84.146969,-2.429273,1.003967,0.291910,0.221013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781930,68.336352,68.803982,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447605,68.584307,14.471674,68.230381,-0.046758,0.033854,0.000000,14.343535,80.455479,0.000058,68.388758,79.929759,68.597549,12.529053,68.643927,79.539337,67.965429,79.378394,-0.000522,0.030809,68.349306,16.193834,80.765707,0.043002,-40.000918,0.000000,NaN,Inf,84.186945,-2.447759,0.999006,0.292101,0.220683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762640,68.320378,68.815507,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475702,68.587884,14.540796,68.228728,-0.046489,0.033817,0.000000,14.346390,80.345071,-0.000015,68.385436,79.957791,68.574299,12.606456,68.647275,79.531924,67.943785,79.373903,-0.000522,0.030812,68.304631,16.249854,80.767746,0.041906,-40.000997,-0.000000,NaN,Inf,84.186646,-2.492824,1.001666,0.292505,0.220661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753936,68.311253,68.792633,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460485,68.586783,14.426556,68.234512,-0.045264,0.033839,0.000000,14.342679,80.388103,0.000099,68.381111,79.972599,68.581451,12.719381,68.636969,79.626978,67.970202,79.485277,-0.000523,0.030808,68.315598,16.219233,80.861931,0.041887,-40.002072,-0.000001,NaN,Inf,84.114029,-2.474439,1.004497,0.292568,0.220899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733245,68.315914,68.800746,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444221,68.587609,14.446961,68.235338,-0.043287,0.033842,0.000000,14.351527,80.455135,0.000168,68.387741,79.866765,68.587531,12.631984,68.640558,79.671518,67.956087,79.523182,-0.000522,0.030788,68.303218,16.296015,80.843694,0.044115,-40.000813,0.000000,NaN,Inf,84.154179,-2.420065,0.997654,0.291989,0.220656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739741,68.329481,68.822793,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460342,68.587609,14.482568,68.235338,-0.044068,0.033834,0.000000,14.344963,80.399376,0.000035,68.396170,79.937196,68.580030,12.675662,68.642199,79.550706,67.936715,79.418020,-0.000523,0.030782,68.326959,16.258437,80.762566,0.041109,-39.999974,-0.000000,NaN,Inf,84.199132,-2.378473,1.000190,0.292440,0.220080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749693,68.313660,68.797619,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465221,68.587059,14.433334,68.232859,-0.046096,0.033767,0.000000,14.343678,80.438951,0.000023,68.410490,79.926978,68.580489,12.607822,68.655545,79.555615,67.967775,79.444813,-0.000523,0.030771,68.332619,16.299160,80.794566,0.043500,-40.000472,-0.000000,NaN,Inf,84.155392,-2.435356,1.001537,0.292665,0.220572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772592,68.351954,68.815773,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440329,68.587334,14.540772,68.235338,-0.046469,0.033776,0.000000,14.339112,80.369336,0.000257,68.379941,79.909092,68.570996,12.685472,68.661846,79.518452,67.962785,79.403517,-0.000523,0.030763,68.327657,16.312972,80.823610,0.042503,-40.001128,0.000000,NaN,Inf,84.141613,-2.446980,0.997796,0.292500,0.220621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753542,68.307117,68.801645,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455259,68.587059,14.477402,68.238643,-0.044476,0.033809,0.000000,14.349386,80.376179,-0.000034,68.385917,79.983854,68.596280,12.592650,68.637670,79.606142,67.950507,79.412812,-0.000524,0.030748,68.315863,16.245795,80.921501,0.045040,-39.999895,-0.000001,NaN,Inf,84.209423,-2.471949,1.006956,0.292912,0.220949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764696,68.316614,68.803505,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471847,68.585132,14.433518,68.233410,-0.043319,0.033787,0.000000,14.339682,80.414525,0.000004,68.423876,79.929480,68.584120,12.680822,68.678715,79.586659,67.970862,79.411923,-0.000524,0.030736,68.333621,16.289585,80.845392,0.049073,-40.000026,-0.000000,NaN,Inf,84.205808,-2.470572,1.001533,0.292214,0.220472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754614,68.323157,68.825090,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447877,68.585132,14.563968,68.233410,-0.044392,0.033752,0.000000,14.343250,80.461404,0.000412,68.377119,79.930936,68.588013,12.545243,68.639377,79.521776,67.963685,79.511150,-0.000524,0.030705,68.322763,16.241136,80.844391,0.047784,-40.001180,0.000000,NaN,Inf,84.121725,-2.473926,0.997352,0.291592,0.221015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741054,68.320816,68.798805,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446304,68.586783,14.449528,68.233135,-0.046069,0.033762,0.000000,14.350528,80.394154,0.000207,68.394851,79.965828,68.571193,12.652028,68.634607,79.537529,67.955764,79.508144,-0.000523,0.030706,68.320677,16.282053,80.859337,0.048166,-40.001206,-0.000001,NaN,Inf,84.186734,-2.394790,1.008035,0.292096,0.220514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731714,68.311472,68.774268,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462134,68.588710,14.542669,68.230656,-0.046028,0.033726,0.000000,14.344820,80.369651,0.000084,68.406583,79.931206,68.590331,12.625603,68.656245,79.570935,67.960928,79.491335,-0.000523,0.030681,68.343591,16.276016,80.890177,0.045648,-40.001338,-0.000000,NaN,Inf,84.192654,-2.389049,1.000223,0.291898,0.220737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741294,68.342676,68.815580,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455518,68.587609,14.486873,68.228453,-0.043986,0.033631,0.000000,14.348530,80.402943,0.000494,68.364214,79.965779,68.569072,12.682819,68.655349,79.507010,67.957755,79.489985,-0.000523,0.030678,68.313560,16.293510,80.844776,0.043179,-40.000918,-0.000001,NaN,Inf,84.151634,-2.406397,1.005569,0.292166,0.220836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728762,68.325981,68.801190,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429395,68.587609,14.487371,68.228453,-0.042958,0.033578,0.000000,14.335259,80.388201,0.000446,68.401911,79.941787,68.594487,12.620935,68.679940,79.498953,67.957469,79.505117,-0.000522,0.030658,68.327334,16.206069,80.773583,0.040923,-40.001495,-0.000000,NaN,Inf,84.168480,-2.404204,1.002169,0.291720,0.220361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762488,68.320225,68.816694,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451950,68.587884,14.548992,68.229554,-0.044405,0.033601,0.000000,14.342537,80.313923,0.000070,68.406432,79.995847,68.585410,12.568835,68.645087,79.481948,67.947469,79.496724,-0.000525,0.030621,68.326901,16.252565,80.867825,0.041015,-40.001338,-0.000001,NaN,Inf,84.239392,-2.392948,1.004018,0.292041,0.220397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727231,68.329022,68.805871,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479254,68.588159,14.517735,68.225698,-0.046043,0.033631,0.000000,14.344106,80.416498,0.000190,68.406238,79.943650,68.607457,12.619343,68.657580,79.495904,67.968482,79.479358,-0.000525,0.030614,68.344486,16.220824,80.781778,0.040877,-40.001731,-0.000001,NaN,Inf,84.173401,-2.387687,1.006714,0.292133,0.220644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744291,68.332370,68.820219,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448996,68.585408,14.524866,68.226800,-0.045905,0.033594,0.000000,14.344106,80.436110,0.000125,68.397306,79.992056,68.576137,12.616244,68.665326,79.553761,67.969050,79.455525,-0.000525,0.030577,68.309491,16.280225,80.853731,0.043559,-40.000708,-0.000000,NaN,Inf,84.104680,-2.422636,1.002658,0.291912,0.221292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747878,68.307687,68.793361,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431675,68.585408,14.499462,68.223219,-0.043769,0.033535,0.000000,14.339112,80.375056,-0.000195,68.383445,79.908767,68.579658,12.589716,68.649310,79.502969,67.958829,79.429799,-0.000525,0.030570,68.329099,16.199256,80.879574,0.039437,-40.000288,-0.000001,NaN,Inf,84.183972,-2.440486,1.005251,0.292177,0.220514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738101,68.322852,68.800601,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459658,68.585408,14.436581,68.223219,-0.043687,0.033429,0.000000,14.345819,80.389282,-0.000255,68.372993,79.871941,68.583923,12.672767,68.628218,79.559874,67.939567,79.504904,-0.000525,0.030540,68.282657,16.252073,80.796870,0.040925,-40.001731,-0.000001,NaN,Inf,84.230999,-2.448926,1.004697,0.291945,0.219948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726575,68.314230,68.784263,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453190,68.586508,14.533995,68.219088,-0.045034,0.033474,0.000000,14.346104,80.370608,0.000057,68.420665,79.956369,68.594247,12.622972,68.669307,79.594548,67.979688,79.522003,-0.000525,0.030497,68.340329,16.226268,80.772192,0.038190,-40.001810,0.000000,NaN,Inf,84.155048,-2.375201,0.998404,0.293228,0.221065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763909,68.332458,68.823106,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703962,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449833,68.588710,14.488056,68.219363,-0.047123,0.033473,0.000000,14.345533,80.472840,-0.000189,68.385206,79.930945,68.561898,12.640019,68.645262,79.602941,67.964761,79.471807,-0.000525,0.030447,68.301919,16.258679,80.848306,0.040913,-40.000551,-0.000001,NaN,Inf,84.173693,-2.402928,1.005591,0.292342,0.220394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752755,68.326703,68.784090,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459231,68.588159,14.493784,68.214406,-0.046346,0.033472,0.000000,14.343393,80.413823,-0.000273,68.384683,79.978673,68.569728,12.624991,68.648107,79.569997,67.950928,79.438651,-0.000526,0.030396,68.334475,16.337437,80.804233,0.038342,-40.000420,-0.000000,NaN,Inf,84.185004,-2.424391,1.002645,0.292736,0.220447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742300,68.321648,68.812652,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473733,68.588159,14.475239,68.214406,-0.044591,0.033478,0.000000,14.343535,80.409389,-0.000023,68.384968,79.933495,68.570012,12.568040,68.633009,79.552375,67.941649,79.447282,-0.000528,0.030384,68.316980,16.257666,80.766360,0.040996,-40.000262,-0.000000,NaN,Inf,84.158955,-2.434602,1.002390,0.291257,0.221010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720560,68.313617,68.797147,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445833,68.587884,14.425755,68.212478,-0.043873,0.033570,0.000000,14.343107,80.477605,-0.000160,68.387726,80.025332,68.586307,12.649012,68.646400,79.529945,67.952745,79.394453,-0.000527,0.030376,68.329253,16.330424,80.810637,0.037889,-40.000997,-0.000000,NaN,Inf,84.119640,-2.419063,1.000104,0.292365,0.220790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740594,68.333245,68.803248,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433528,68.588435,14.489053,68.210825,-0.045273,0.033560,0.000000,14.342965,80.424999,-0.000266,68.415886,79.941209,68.591162,12.617223,68.665807,79.519372,67.969052,79.472993,-0.000527,0.030377,68.327686,16.324373,80.805111,0.040554,-40.001206,0.000000,NaN,Inf,84.195033,-2.468485,0.998610,0.291772,0.220520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747528,68.325214,68.809154,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472119,68.584582,14.439158,68.207795,-0.047270,0.033540,0.000000,14.346675,80.382620,-0.000021,68.361088,79.916005,68.564479,12.606088,68.642856,79.471418,67.922584,79.472459,-0.000526,0.030361,68.317872,16.276723,80.812574,0.039754,-40.001075,-0.000001,NaN,Inf,84.228993,-2.427822,1.003847,0.291960,0.219996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727909,68.303091,68.770203,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704622,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450600,68.587609,14.449989,68.209723,-0.046266,0.033517,0.000000,14.348530,80.360613,0.000135,68.399526,79.982673,68.602754,12.614306,68.654539,79.597789,67.950492,79.369024,-0.000526,0.030350,68.351408,16.269389,80.749328,0.042036,-40.000839,0.000000,NaN,Inf,84.120436,-2.381741,0.997722,0.292323,0.220673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730446,68.330575,68.803075,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435871,68.587609,14.561116,68.209723,-0.044474,0.033506,0.000000,14.343964,80.393637,-0.000047,68.399201,79.975832,68.579614,12.688855,68.674624,79.574643,67.985097,79.471543,-0.000525,0.030347,68.338677,16.293046,80.819488,0.039168,-40.001442,0.000000,NaN,Inf,84.181819,-2.484687,0.999958,0.292226,0.220732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735564,68.339854,68.812305,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454734,68.586783,14.485615,68.207520,-0.043423,0.033557,0.000000,14.342108,80.376582,0.000025,68.390356,79.971216,68.568722,12.695157,68.626730,79.549319,67.947493,79.446671,-0.000525,0.030323,68.324858,16.259521,80.827260,0.041763,-40.001285,-0.000001,NaN,Inf,84.221803,-2.444917,1.008676,0.290990,0.220628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731736,68.314820,68.798832,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470038,68.588435,14.510084,68.208071,-0.044741,0.033545,0.000000,14.345676,80.440458,0.000459,68.408239,79.899412,68.586045,12.645708,68.666923,79.622152,67.948873,79.455299,-0.000526,0.030312,68.302247,16.373523,80.798685,0.041380,-40.000839,-0.000000,NaN,Inf,84.169778,-2.425351,1.002136,0.292163,0.220299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745734,68.315521,68.782342,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446344,68.587609,14.520034,68.208346,-0.046497,0.033599,0.000000,14.347389,80.377613,-0.000033,68.390444,79.928089,68.596806,12.607781,68.643599,79.580186,67.941759,79.536673,-0.000524,0.030292,68.320810,16.286954,80.831724,0.043743,-40.001128,-0.000000,NaN,Inf,84.129928,-2.420473,1.002767,0.291415,0.220847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772702,68.296351,68.793518,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451666,68.585408,14.520275,68.208622,-0.045221,0.033577,0.000000,14.340253,80.479490,-0.000100,68.394553,79.843959,68.564894,12.649910,68.649091,79.562457,67.960038,79.451998,-0.000524,0.030276,68.321204,16.290320,80.782331,0.042576,-40.000682,-0.000001,NaN,Inf,84.206154,-2.364938,1.005103,0.292130,0.220755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759907,68.330948,68.799316,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465290,68.585408,14.470615,68.208622,-0.043102,0.033573,0.000000,14.342108,80.422835,0.000196,68.412805,79.809265,68.619771,12.602011,68.661169,79.618747,67.975928,79.471973,-0.000524,0.030272,68.339071,16.222108,80.876044,0.043561,-40.001390,-0.000001,NaN,Inf,84.176725,-2.434031,1.004747,0.292721,0.220439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771980,68.341780,68.825166,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455136,68.588435,14.494024,68.207795,-0.044333,0.033563,0.000000,14.348673,80.388703,-0.000147,68.379452,79.943506,68.593044,12.667791,68.629028,79.534696,67.951065,79.449154,-0.000523,0.030267,68.319312,16.194869,80.752408,0.042153,-40.000734,-0.000000,NaN,Inf,84.139773,-2.435438,1.000368,0.292294,0.220085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762706,68.305892,68.796998,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422270,68.587334,14.404542,68.207795,-0.046044,0.033580,0.000000,14.339968,80.404024,-0.000334,68.374714,79.918232,68.565398,12.646199,68.654999,79.558912,67.927993,79.495951,-0.000522,0.030266,68.306710,16.252622,80.906698,0.043422,-40.000656,-0.000000,NaN,Inf,84.170340,-2.427121,1.002690,0.292327,0.220647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748775,68.312326,68.795554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476016,68.586783,14.447277,68.207795,-0.047010,0.033604,0.000000,14.345819,80.449753,-0.000173,68.392860,79.819636,68.593940,12.589898,68.647385,79.577802,67.975799,79.501476,-0.000521,0.030251,68.321990,16.228772,80.892807,0.042245,-40.001705,0.000000,NaN,Inf,84.258478,-2.370116,0.998771,0.291185,0.220803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762772,68.320926,68.814233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
