OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
3:36:43 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.470495,68.588159,14.566916,68.164829,-0.044159,0.033352,0.000000,14.347674,80.439514,0.000021,68.403143,79.995137,68.590546,12.664345,68.649809,79.572486,67.960790,79.347762,-0.000512,0.030154,68.333116,16.224391,80.862357,0.059336,-40.001259,0.000000,NaN,Inf,84.186565,-2.400422,0.998841,0.291186,0.220759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757300,68.320856,68.794665,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455980,68.587609,14.465542,68.163452,-0.043776,0.033409,0.000000,14.344534,80.367241,0.000028,68.416356,79.929459,68.586325,12.607374,68.665125,79.562338,67.966199,79.455137,-0.000512,0.030156,68.351312,16.259486,80.773233,0.058071,-40.001023,-0.000001,NaN,Inf,84.128415,-2.510420,1.006663,0.292091,0.221141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770948,68.321622,68.799654,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.482270,68.587609,14.511768,68.163452,-0.046427,0.033501,0.000000,14.348958,80.459267,0.000312,68.388415,79.894248,68.581032,12.650785,68.647774,79.446810,67.955102,79.483720,-0.000513,0.030149,68.318778,16.307558,80.766399,0.058594,-40.001626,-0.000000,NaN,Inf,84.167223,-2.437915,1.000661,0.291754,0.220028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756513,68.321316,68.793969,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456943,68.590086,14.449053,68.164002,-0.047244,0.033574,0.000000,14.347103,80.478659,0.000058,68.412837,79.938525,68.591946,12.599339,68.657860,79.486514,67.974298,79.410366,-0.000515,0.030149,68.339104,16.314564,80.870434,0.055940,-40.000734,-0.000000,NaN,Inf,84.095959,-2.406094,1.002037,0.291979,0.219938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764518,68.315604,68.797775,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441878,68.590086,14.552411,68.164278,-0.046725,0.033609,0.000000,14.343250,80.357784,0.000037,68.379398,79.867260,68.571343,12.632026,68.641823,79.550623,67.935207,79.360805,-0.000514,0.030144,68.320084,16.278385,80.828891,0.054823,-40.001469,0.000000,NaN,Inf,84.167090,-2.478492,0.999454,0.292688,0.220320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749317,68.300395,68.794866,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470027,68.588159,14.556292,68.163176,-0.044173,0.033638,0.000000,14.345533,80.395534,0.000312,68.392980,79.965707,68.584838,12.574768,68.676108,79.577027,67.959701,79.467563,-0.000513,0.030148,68.340304,16.271807,80.810127,0.053651,-40.001075,-0.000001,NaN,Inf,84.207970,-2.475367,1.007654,0.291734,0.220573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769876,68.329697,68.803966,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.486563,68.588159,14.524618,68.163176,-0.043114,0.033699,0.000000,14.348530,80.334136,0.000073,68.405887,79.925008,68.608415,12.631923,68.666437,79.484193,67.943593,79.446073,-0.000512,0.030163,68.323460,16.320257,80.852445,0.051281,-40.000210,-0.000001,NaN,Inf,84.129686,-2.422407,1.005962,0.291838,0.221730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768520,68.342060,68.809062,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455521,68.588710,14.525450,68.165655,-0.045424,0.033656,0.000000,14.342108,80.331310,0.000056,68.389158,79.936129,68.569397,12.634310,68.651932,79.575395,67.963753,79.441611,-0.000513,0.030191,68.314974,16.186007,80.881918,0.048947,-40.001154,-0.000000,NaN,Inf,84.084884,-2.421883,1.002627,0.292412,0.221182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736982,68.309259,68.797210,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445868,68.588159,14.545778,68.166481,-0.047099,0.033696,0.000000,14.345961,80.462154,0.000337,68.407629,79.883129,68.568893,12.624461,68.643115,79.510308,67.960318,79.442036,-0.000514,0.030198,68.309492,16.246636,80.860808,0.050325,-40.001731,-0.000001,NaN,Inf,84.169569,-2.445281,1.004838,0.291941,0.221004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735648,68.305013,68.795856,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469479,68.588985,14.475812,68.167583,-0.046623,0.033671,0.000000,14.347674,80.372832,0.000344,68.383099,79.923989,68.579195,12.518346,68.639701,79.533371,67.962224,79.437382,-0.000513,0.030199,68.334542,16.211428,80.873615,0.048017,-40.000629,-0.000000,NaN,Inf,84.200615,-2.455228,1.000381,0.291691,0.220678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722678,68.320309,68.802747,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460620,68.589260,14.540089,68.170337,-0.044137,0.033669,0.000000,14.348387,80.428133,0.000314,68.400526,79.915281,68.588469,12.688875,68.654798,79.554457,67.972708,79.399570,-0.000512,0.030189,68.305686,16.318638,80.901576,0.050248,-40.000813,-0.000000,NaN,Inf,84.131996,-2.446820,1.000438,0.292578,0.220103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729458,68.339566,68.811145,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443095,68.589260,14.448180,68.170337,-0.043185,0.033734,0.000000,14.341680,80.466698,0.000476,68.397354,79.947234,68.572284,12.682820,68.647337,79.553617,67.943314,79.429592,-0.000513,0.030210,68.328145,16.144228,80.817695,0.047999,-40.001128,-0.000001,NaN,Inf,84.156290,-2.484736,1.005496,0.291842,0.221013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713688,68.340004,68.795902,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457696,68.588435,14.455390,68.169786,-0.045508,0.033774,0.000000,14.342251,80.370351,0.000756,68.412240,79.927825,68.568631,12.682902,68.652414,79.534956,67.973281,79.432285,-0.000514,0.030212,68.311217,16.197636,80.853997,0.050562,-40.001416,-0.000000,NaN,Inf,84.203841,-2.433560,1.000352,0.292841,0.220519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731646,68.318887,68.815041,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474992,68.589260,14.531316,68.171164,-0.046930,0.033821,0.000000,14.348958,80.400103,0.000353,68.396597,79.901720,68.569528,12.610819,68.645828,79.505808,67.966255,79.492209,-0.000515,0.030210,68.323252,16.196631,80.862662,0.048124,-40.001233,0.000000,NaN,Inf,84.163394,-2.461574,0.999840,0.292111,0.220757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726725,68.325605,68.804282,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452862,68.589810,14.455956,68.175295,-0.045760,0.033829,0.000000,14.343678,80.498932,0.000329,68.395424,79.993415,68.583505,12.616957,68.654405,79.541110,67.953430,79.405798,-0.000515,0.030203,68.318769,16.256660,80.833887,0.050470,-40.000839,-0.000001,NaN,Inf,84.117328,-2.411093,1.003891,0.291488,0.220427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719091,68.316305,68.811412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439965,68.589810,14.578333,68.175295,-0.043735,0.033885,0.000000,14.343107,80.378235,0.000448,68.413372,79.983748,68.608898,12.662388,68.671077,79.563682,67.980243,79.441140,-0.000516,0.030166,68.352871,16.221958,80.861543,0.050506,-40.001233,-0.000000,NaN,Inf,84.177885,-2.460938,1.000214,0.291694,0.220153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724953,68.357094,68.798313,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476839,68.588435,14.486469,68.174744,-0.042785,0.033926,0.000000,14.339397,80.496612,0.000055,68.407267,79.904017,68.598071,12.644975,68.678953,79.587189,67.933338,79.419147,-0.000517,0.030148,68.325256,16.296684,80.811496,0.050916,-40.001285,-0.000001,NaN,Inf,84.212889,-2.462112,1.009582,0.291765,0.220675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712464,68.351667,68.795076,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457878,68.588710,14.435358,68.175295,-0.044843,0.033918,0.000000,14.348530,80.370583,0.000027,68.402663,79.928581,68.576549,12.645952,68.649526,79.556392,67.960306,79.462724,-0.000517,0.030177,68.330981,16.241001,80.887197,0.050411,-40.001128,-0.000000,NaN,Inf,84.096807,-2.427227,1.000665,0.291662,0.220403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718370,68.345103,68.814543,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427785,68.589260,14.491580,68.178876,-0.045596,0.033857,0.000000,14.341680,80.445451,0.000155,68.398773,80.004575,68.590919,12.664224,68.669720,79.439043,67.969279,79.500112,-0.000517,0.030220,68.325844,16.279933,80.840211,0.054308,-40.000629,0.000000,NaN,Inf,84.163178,-2.426522,0.998442,0.291960,0.220283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720688,68.318734,68.804810,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454495,68.588159,14.438254,68.178600,-0.043939,0.033886,0.000000,14.347246,80.395612,0.000176,68.396927,79.931195,68.595972,12.557558,68.658562,79.583140,67.955776,79.393531,-0.000517,0.030215,68.335160,16.245952,80.848060,0.052887,-40.001574,-0.000001,NaN,Inf,84.245417,-2.408385,1.004422,0.291506,0.220604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719507,68.342499,68.817911,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704109,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469600,68.588159,14.570128,68.178600,-0.041938,0.033956,0.000000,14.340681,80.418466,-0.000004,68.404596,79.953220,68.587179,12.629294,68.646025,79.582932,67.941044,79.434307,-0.000515,0.030235,68.343254,16.248084,80.746374,0.053410,-40.001757,0.000000,NaN,Inf,84.171802,-2.472185,0.998876,0.292181,0.220588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708636,68.326218,68.806100,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000433,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479674,68.588710,14.549458,68.178600,-0.041991,0.034034,0.000000,14.347674,80.401106,-0.000011,68.384542,79.944294,68.594331,12.647869,68.671055,79.494582,67.965341,79.459419,-0.000514,0.030227,68.334746,16.235550,80.822383,0.051065,-40.000446,-0.000001,NaN,Inf,84.130841,-2.427870,1.006948,0.292138,0.220798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739892,68.340858,68.815002,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452792,68.588435,14.482640,68.179977,-0.044662,0.034067,0.000000,14.342822,80.428778,0.000233,68.388301,79.886649,68.588645,12.645138,68.638761,79.574316,67.962889,79.473666,-0.000513,0.030222,68.326934,16.212483,80.849184,0.052074,-40.001075,-0.000001,NaN,Inf,84.104091,-2.433952,1.004819,0.292203,0.220171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722569,68.332258,68.793439,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448998,68.588985,14.515179,68.179426,-0.045449,0.034085,0.000000,14.346960,80.434388,-0.000015,68.391147,79.965834,68.560779,12.641120,68.638739,79.515871,67.937477,79.421160,-0.000513,0.030237,68.316967,16.202346,80.841901,0.049000,-40.000813,-0.000000,NaN,Inf,84.176698,-2.421171,1.002065,0.292045,0.220761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734599,68.344293,68.788408,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459752,68.588985,14.411537,68.179426,-0.044851,0.034070,0.000000,14.342537,80.397440,-0.000019,68.395123,79.838445,68.566248,12.630334,68.639637,79.538175,67.940234,79.464403,-0.000512,0.030231,68.318054,16.267005,80.766503,0.051963,-40.001600,-0.000001,NaN,Inf,84.187544,-2.433840,1.004580,0.292801,0.220532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719704,68.316087,68.785761,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463937,68.589535,14.443385,68.180804,-0.042012,0.034074,0.000000,14.349672,80.379733,0.000246,68.404074,79.982353,68.586720,12.681513,68.658453,79.554600,67.971292,79.424361,-0.000514,0.030218,68.330327,16.222451,80.871207,0.052686,-40.000210,0.000001,NaN,Inf,84.158370,-2.405232,0.996666,0.291565,0.220894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726878,68.335737,68.806821,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447364,68.588710,14.551258,68.179702,-0.042015,0.034116,0.000000,14.348245,80.321429,0.000014,68.384411,80.014388,68.573684,12.640936,68.640424,79.536875,67.948574,79.485945,-0.000515,0.030222,68.314768,16.213640,80.784285,0.055021,-40.000997,0.000000,NaN,Inf,84.163051,-2.451419,0.998579,0.291649,0.220276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731712,68.304817,68.788276,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454376,68.590086,14.453216,68.180253,-0.044733,0.034162,0.000000,14.342537,80.366060,-0.000042,68.381021,79.925674,68.586873,12.636207,68.644057,79.524811,67.958882,79.435346,-0.000516,0.030235,68.335768,16.179543,80.810067,0.052554,-40.000761,-0.000001,NaN,Inf,84.191702,-2.397951,1.007191,0.291752,0.220992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748641,68.325497,68.798992,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459494,68.588710,14.461113,68.177223,-0.045435,0.034182,0.000000,14.340967,80.319708,0.000245,68.402316,79.904124,68.584358,12.720441,68.658169,79.458539,67.981581,79.472791,-0.000516,0.030237,68.357509,16.230812,80.899050,0.056266,-40.001180,0.000000,NaN,Inf,84.174052,-2.444954,0.999920,0.292009,0.220478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764410,68.345016,68.798819,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433684,68.588710,14.492717,68.177223,-0.044812,0.034249,0.000000,14.343678,80.367692,0.000240,68.379284,79.946471,68.582368,12.627724,68.652021,79.551540,67.946321,79.413797,-0.000517,0.030238,68.331962,16.225647,80.891809,0.053981,-40.000734,-0.000000,NaN,Inf,84.158795,-2.440496,1.000112,0.290597,0.220326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744551,68.311426,68.804724,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451180,68.588985,14.437373,68.178876,-0.042174,0.034254,0.000000,14.339112,80.363616,-0.000034,68.410094,79.904868,68.604414,12.639144,68.659109,79.537358,67.974861,79.401885,-0.000518,0.030226,68.338837,16.198763,80.851510,0.055624,-40.001101,-0.000001,NaN,Inf,84.228843,-2.448026,1.004090,0.291906,0.220486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750390,68.315605,68.807479,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464181,68.589260,14.550529,68.178049,-0.041354,0.034276,0.000000,14.338541,80.394098,-0.000020,68.383347,80.035547,68.589389,12.656027,68.656134,79.514296,67.946671,79.401314,-0.000518,0.030242,68.316597,16.164553,80.922566,0.051755,-40.001416,0.000000,NaN,Inf,84.181622,-2.485210,0.999045,0.291424,0.220388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739936,68.318866,68.806736,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477262,68.589810,14.495194,68.176948,-0.044720,0.034326,0.000000,14.348245,80.325352,-0.000004,68.424608,79.972316,68.597416,12.643709,68.681623,79.518622,67.955798,79.492475,-0.000517,0.030268,68.347586,16.265493,80.822954,0.052296,-40.001783,-0.000001,NaN,Inf,84.146632,-2.457433,1.005970,0.292269,0.220671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773312,68.341449,68.804221,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440217,68.590086,14.471318,68.175846,-0.044474,0.034262,0.000000,14.340967,80.401427,-0.000275,68.410767,80.061364,68.581165,12.614735,68.639593,79.542799,67.946012,79.442918,-0.000516,0.030293,68.322559,16.245088,80.808497,0.053339,-40.001547,-0.000000,NaN,Inf,84.106315,-2.398993,1.001238,0.291856,0.220745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729635,68.306481,68.804832,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440842,68.590086,14.565891,68.175846,-0.041970,0.034230,0.000000,14.343821,80.396436,-0.000256,68.405378,80.037091,68.585495,12.518245,68.644341,79.546468,67.950149,79.447731,-0.000516,0.030283,68.328325,16.351649,80.799114,0.051796,-40.001600,-0.000000,NaN,Inf,84.212479,-2.426592,1.002154,0.292608,0.220550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734380,68.310813,68.785280,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479744,68.589810,14.525568,68.172265,-0.041262,0.034261,0.000000,14.350956,80.371374,0.000013,68.392449,80.026683,68.592166,12.668606,68.645610,79.563382,67.956671,79.441317,-0.000517,0.030293,68.319097,16.331709,80.779818,0.055541,-40.000734,-0.000001,NaN,Inf,84.210781,-2.427239,1.008659,0.292401,0.220834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731493,68.312914,68.802185,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460172,68.588159,14.468743,68.172541,-0.042868,0.034275,0.000000,14.343678,80.430125,-0.000300,68.433797,79.933638,68.597065,12.614837,68.681273,79.516826,67.980025,79.450689,-0.000517,0.030321,68.363818,16.327220,80.837803,0.057239,-40.000944,-0.000000,NaN,Inf,84.105004,-2.438412,1.003165,0.291779,0.219891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760079,68.334862,68.805575,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445754,68.588710,14.534484,68.170337,-0.044992,0.034242,0.000000,14.342537,80.368348,-0.000296,68.423411,79.896435,68.615219,12.698358,68.682388,79.595381,67.986197,79.422123,-0.000519,0.030309,68.355070,16.259949,80.770909,0.057999,-40.000446,-0.000000,NaN,Inf,84.156403,-2.454968,1.000593,0.292056,0.220482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777401,68.355519,68.845399,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445281,68.588710,14.458637,68.170337,-0.045703,0.034219,0.000000,14.344392,80.430348,-0.000041,68.396968,79.945397,68.583461,12.566123,68.664754,79.549646,67.962471,79.394269,-0.000520,0.030315,68.328586,16.245067,80.849938,0.059558,-40.000918,-0.000001,NaN,Inf,84.196073,-2.481861,1.006142,0.293400,0.221267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741073,68.312104,68.790943,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475025,68.590636,14.443900,68.170613,-0.042974,0.034274,0.000000,14.348958,80.392094,-0.000159,68.404941,79.946553,68.596453,12.643770,68.665279,79.568066,67.967175,79.426749,-0.000520,0.030326,68.345667,16.276709,80.830031,0.060887,-40.000787,-0.000000,NaN,Inf,84.197354,-2.478345,1.000925,0.292312,0.220882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760298,68.323439,68.805201,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435152,68.587884,14.491185,68.169786,-0.041325,0.034329,0.000000,14.346818,80.353997,-0.000305,68.379476,79.918422,68.571847,12.622381,68.648563,79.558102,67.948593,79.451217,-0.000522,0.030321,68.328846,16.172994,80.844206,0.060817,-40.001311,0.000000,NaN,Inf,84.118615,-2.459484,0.997850,0.291303,0.220374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776417,68.314205,68.800762,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432949,68.588985,14.501982,68.167308,-0.042884,0.034360,0.000000,14.343107,80.386734,-0.000010,68.428863,79.963443,68.593916,12.607088,68.671471,79.584706,67.964658,79.401146,-0.000523,0.030304,68.348539,16.153695,80.878348,0.062086,-40.001783,-0.000001,NaN,Inf,84.184618,-2.401149,1.005854,0.291292,0.220177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775214,68.328800,68.813489,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.484434,68.589260,14.455056,68.168409,-0.044918,0.034380,0.000000,14.351384,80.397462,-0.000156,68.403331,79.955476,68.587944,12.620259,68.653026,79.582878,67.963058,79.526630,-0.000523,0.030313,68.321727,16.261413,80.867046,0.060570,-40.001180,-0.000001,NaN,Inf,84.231115,-2.475541,1.004783,0.291603,0.220474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759269,68.323657,68.779479,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458283,68.589260,14.576497,68.168409,-0.045610,0.034316,0.000000,14.341395,80.381589,-0.000307,68.401657,79.910888,68.585625,12.609943,68.636572,79.550398,67.946401,79.462282,-0.000523,0.030317,68.351061,16.205477,80.803378,0.061875,-40.001338,0.000000,NaN,Inf,84.091750,-2.382944,0.997972,0.292020,0.220416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791856,68.320090,68.804805,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444248,68.589260,14.528150,68.168960,-0.042929,0.034354,0.000000,14.342965,80.449841,-0.000166,68.403981,79.958102,68.595686,12.659472,68.651210,79.551968,67.968288,79.411125,-0.000524,0.030303,68.332715,16.240358,80.818000,0.058049,-40.000656,-0.000001,NaN,Inf,84.162630,-2.412938,1.008176,0.290753,0.219667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783633,68.304794,68.784705,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429363,68.589810,14.498551,68.167583,-0.041450,0.034376,0.000000,14.344963,80.385974,0.000225,68.404219,79.949217,68.603801,12.706330,68.665978,79.538645,67.959795,79.400226,-0.000525,0.030308,68.333781,16.258929,80.699587,0.059568,-40.001285,-0.000001,NaN,Inf,84.200711,-2.471931,1.005809,0.291696,0.220608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797980,68.322060,68.791593,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466135,68.590636,14.539901,68.169511,-0.041802,0.034352,0.000000,14.345248,80.405054,-0.000033,68.392422,79.919289,68.584925,12.618853,68.668297,79.544635,67.962050,79.468257,-0.000526,0.030298,68.330234,16.204572,80.850631,0.059106,-40.001233,-0.000001,NaN,Inf,84.241682,-2.471345,1.004795,0.292596,0.221633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803207,68.343920,68.802989,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475478,68.590636,14.444370,68.169511,-0.044620,0.034344,0.000000,14.345248,80.426465,-0.000032,68.390530,79.897197,68.585165,12.639570,68.654403,79.499327,67.948916,79.441159,-0.000526,0.030318,68.339917,16.266271,80.861563,0.059075,-40.001364,-0.000001,NaN,Inf,84.142712,-2.424254,1.005099,0.293976,0.220786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811757,68.322956,68.810226,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445432,68.589535,14.518958,68.165655,-0.045438,0.034344,0.000000,14.341395,80.350372,0.000497,68.392203,79.941751,68.583241,12.688407,68.654972,79.502971,67.964325,79.467995,-0.000524,0.030345,68.345728,16.199406,80.822793,0.056213,-40.000787,0.000000,NaN,Inf,84.117388,-2.430772,0.997851,0.292395,0.220825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827285,68.350550,68.803184,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455552,68.589535,14.581143,68.163727,-0.043347,0.034399,0.000000,14.346532,80.448506,0.000110,68.396441,79.894746,68.591246,12.686693,68.647599,79.537445,67.950712,79.422365,-0.000523,0.030332,68.309864,16.191252,80.797420,0.056670,-40.000944,-0.000001,NaN,Inf,84.203196,-2.428955,1.005091,0.292430,0.220337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790413,68.310330,68.790412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461306,68.590086,14.444320,68.165930,-0.042696,0.034452,0.000000,14.343107,80.375783,-0.000016,68.372171,79.898306,68.581666,12.668750,68.650072,79.573786,67.953295,79.498601,-0.000523,0.030326,68.310779,16.232460,80.824995,0.054121,-40.001023,-0.000001,NaN,Inf,84.170310,-2.446201,1.008688,0.293327,0.221534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810336,68.313219,68.794656,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436604,68.589810,14.456294,68.165930,-0.043668,0.034432,0.000000,14.341680,80.456565,0.000135,68.402308,79.916046,68.565940,12.665366,68.643902,79.577412,67.932085,79.535862,-0.000523,0.030337,68.326078,16.195917,80.874148,0.056719,-40.001416,0.000000,NaN,Inf,84.155255,-2.393497,0.998825,0.291046,0.220049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814973,68.302474,68.787176,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704329,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434801,68.589810,14.503998,68.165930,-0.046418,0.034406,0.000000,14.341680,80.430742,0.000003,68.395963,79.887944,68.568696,12.697175,68.643749,79.541067,67.948566,79.420614,-0.000524,0.030309,68.320963,16.203793,80.811495,0.054213,-40.000813,-0.000000,NaN,Inf,84.222015,-2.345280,1.001364,0.291837,0.220712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.833518,68.316042,68.781620,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474616,68.590086,14.479852,68.164829,-0.046091,0.034383,0.000000,14.343107,80.373168,-0.000274,68.399637,79.911788,68.579676,12.626337,68.645586,79.571994,67.969734,79.409472,-0.000524,0.030289,68.319681,16.329111,80.784369,0.056675,-40.001626,-0.000001,NaN,Inf,84.226911,-2.445325,1.004794,0.292597,0.220517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807931,68.300002,68.791136,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.480345,68.589535,14.570194,68.163727,-0.043538,0.034357,0.000000,14.343821,80.364402,-0.000234,68.408916,79.933781,68.576045,12.645321,68.645696,79.576130,67.941653,79.406594,-0.000524,0.030288,68.341792,16.311774,80.920504,0.053722,-40.001311,-0.000000,NaN,Inf,84.119174,-2.474576,1.000362,0.292728,0.220818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824661,68.325889,68.821252,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453836,68.590361,14.540182,68.161799,-0.042732,0.034409,0.000000,14.346390,80.422540,-0.000005,68.389773,79.922217,68.586960,12.604824,68.635828,79.605101,67.950648,79.479846,-0.000524,0.030292,68.342466,16.202759,80.777698,0.056622,-40.000865,-0.000001,NaN,Inf,84.103098,-2.448583,1.006205,0.292496,0.220060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797346,68.313526,68.777467,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440160,68.588159,14.481850,68.163176,-0.045511,0.034458,0.000000,14.345105,80.359313,-0.000322,68.419800,79.917034,68.587681,12.651010,68.663156,79.544981,67.963430,79.442322,-0.000523,0.030298,68.335741,16.172595,80.819162,0.054013,-40.001941,-0.000001,NaN,Inf,84.183923,-2.406620,1.005975,0.292038,0.220460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829647,68.338362,68.801043,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453394,68.588159,14.535674,68.163176,-0.046808,0.034525,0.000000,14.350243,80.424105,-0.000289,68.393447,79.873603,68.588360,12.696276,68.649284,79.560549,67.929397,79.477332,-0.000522,0.030304,68.349040,16.215309,80.828868,0.054124,-40.001390,-0.000000,NaN,Inf,84.210709,-2.444442,1.002887,0.291404,0.219804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827417,68.332804,68.797787,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477549,68.591186,14.557111,68.161524,-0.046317,0.034531,0.000000,14.341680,80.462122,-0.000092,68.414717,79.908574,68.594877,12.631109,68.660793,79.505864,67.949577,79.411146,-0.000522,0.030310,68.338920,16.248263,80.848532,0.051742,-40.001285,-0.000001,NaN,Inf,84.174788,-2.385020,1.005693,0.291653,0.220281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831856,68.328099,68.794680,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457209,68.588985,14.439156,68.161524,-0.043537,0.034512,0.000000,14.343107,80.402587,-0.000347,68.394989,79.894732,68.598464,12.667119,68.661887,79.555533,67.956734,79.400820,-0.000521,0.030302,68.335286,16.154023,80.807374,0.054514,-40.001442,-0.000001,NaN,Inf,84.112326,-2.453204,1.005496,0.290692,0.220188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824224,68.323789,68.793106,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446477,68.587609,14.516650,68.160973,-0.042852,0.034578,0.000000,14.347817,80.384578,-0.000393,68.405441,79.915035,68.589278,12.667587,68.663922,79.681172,67.961441,79.465602,-0.000519,0.030302,68.333764,16.206648,80.849284,0.054179,-40.001023,0.000000,NaN,Inf,84.165267,-2.467855,0.998751,0.290910,0.219954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822518,68.337049,68.804458,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477052,68.587609,14.444796,68.160973,-0.044512,0.034517,0.000000,14.350100,80.360058,-0.000108,68.392143,79.919755,68.587638,12.639366,68.668516,79.552747,67.949709,79.476210,-0.000518,0.030284,68.333263,16.247985,80.843899,0.056442,-40.000288,-0.000001,NaN,Inf,84.193008,-2.425569,1.004857,0.290651,0.219826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820463,68.317530,68.791488,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465782,68.589535,14.467230,68.160697,-0.046748,0.034581,0.000000,14.346960,80.399739,-0.000146,68.411483,79.986139,68.609794,12.660532,68.675715,79.565742,67.960874,79.435525,-0.000517,0.030286,68.341469,16.178388,80.846143,0.056200,-40.000708,0.000000,NaN,Inf,84.110097,-2.406145,0.997772,0.290923,0.220577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.844278,68.334708,68.821343,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
