OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
3:39:24 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.472198,68.589535,14.483777,68.192096,-0.047329,0.034400,0.000000,14.344820,80.409203,0.000094,68.396223,79.978963,68.578104,12.658554,68.647755,79.486187,67.935937,79.449382,-0.000497,0.030454,68.311714,16.243690,80.805987,0.056212,-40.001023,-0.000000,NaN,Inf,84.179860,-2.421257,1.002321,0.291380,0.219572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821318,68.310486,68.790193,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469155,68.587609,14.436038,68.193749,-0.044611,0.034380,0.000000,14.343678,80.398255,0.000054,68.411738,79.904399,68.597461,12.621362,68.667534,79.481948,67.980261,79.436324,-0.000496,0.030478,68.343792,16.152953,80.814961,0.058431,-40.000970,-0.000000,NaN,Inf,84.125175,-2.411828,1.000800,0.291553,0.220242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827376,68.318211,68.817860,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437657,68.588159,14.565737,68.197054,-0.043591,0.034406,0.000000,14.349815,80.363368,0.000160,68.375190,79.967714,68.591205,12.634023,68.647974,79.474395,67.949682,79.447031,-0.000498,0.030456,68.328275,16.240152,80.818976,0.059330,-40.001495,0.000000,NaN,Inf,84.131499,-2.465623,0.997711,0.292433,0.220508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817797,68.296985,68.799773,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473544,68.590361,14.595071,68.202011,-0.046427,0.034403,0.000000,14.347674,80.450301,-0.000208,68.411151,79.953715,68.594071,12.633351,68.629639,79.518214,67.935587,79.432648,-0.000498,0.030453,68.323357,16.240801,80.783714,0.063260,-40.000813,-0.000001,NaN,Inf,84.217504,-2.427278,1.008871,0.291251,0.220393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812351,68.304009,68.806881,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463106,68.590361,14.446627,68.202011,-0.047518,0.034382,0.000000,14.344677,80.466917,-0.000121,68.397268,79.996038,68.578017,12.606211,68.660971,79.571282,67.956119,79.378067,-0.000497,0.030432,68.340463,16.270458,80.819876,0.062761,-40.001338,-0.000001,NaN,Inf,84.122354,-2.423617,1.008397,0.291943,0.220887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817491,68.326198,68.802464,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704109,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433727,68.590911,14.510103,68.205317,-0.045906,0.034322,0.000000,14.345819,80.378495,0.000046,68.408676,79.889484,68.597439,12.599360,68.672916,79.604367,67.966364,79.453809,-0.000498,0.030420,68.336591,16.223521,80.855444,0.065417,-40.000184,0.000000,NaN,Inf,84.150650,-2.483751,0.998861,0.292706,0.220631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812395,68.345214,68.821427,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436959,68.590086,14.408716,68.206418,-0.044006,0.034307,0.000000,14.345248,80.435127,-0.000245,68.390184,79.954863,68.581210,12.548220,68.669153,79.606567,67.944824,79.352356,-0.000499,0.030416,68.331714,16.199156,80.840189,0.062535,-40.001075,-0.000001,NaN,Inf,84.230930,-2.439043,1.005292,0.291890,0.220342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797414,68.305694,68.788685,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467365,68.589260,14.427667,68.209999,-0.044515,0.034358,0.000000,14.341823,80.345734,-0.000298,68.393465,80.003743,68.591512,12.639571,68.667819,79.568428,67.941475,79.417329,-0.000500,0.030419,68.339548,16.245288,80.803479,0.062768,-40.000734,0.000000,NaN,Inf,84.221327,-2.491119,0.998044,0.291018,0.220270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799405,68.311428,68.795727,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453315,68.589260,14.508826,68.209999,-0.047320,0.034446,0.000000,14.347246,80.368154,-0.000144,68.399898,79.939805,68.595317,12.639285,68.673288,79.583466,67.966254,79.434995,-0.000501,0.030411,68.347645,16.225932,80.868129,0.060148,-40.000656,0.000000,NaN,Inf,84.138001,-2.440617,0.997256,0.291171,0.219745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809858,68.327708,68.811759,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438486,68.590086,14.449365,68.212478,-0.047571,0.034425,0.000000,14.342251,80.410066,-0.000205,68.405937,79.869348,68.606822,12.623687,68.663596,79.601125,67.961525,79.408615,-0.000501,0.030416,68.337982,16.238332,80.879450,0.062604,-40.000892,-0.000001,NaN,Inf,84.176105,-2.452581,1.003841,0.291291,0.221378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800170,68.315936,68.808281,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436974,68.589810,14.428681,68.213029,-0.045650,0.034371,0.000000,14.343821,80.378948,-0.000326,68.391184,79.949375,68.596980,12.622810,68.646268,79.512079,67.940426,79.476951,-0.000503,0.030420,68.320312,16.285191,80.877267,0.061598,-40.001075,-0.000000,NaN,Inf,84.217180,-2.466990,1.000753,0.291965,0.220411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790744,68.299436,68.785952,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478382,68.590636,14.520207,68.216334,-0.043859,0.034279,0.000000,14.349529,80.459184,-0.000107,68.388642,79.928930,68.593611,12.671420,68.659111,79.537834,67.953252,79.429442,-0.000505,0.030414,68.334304,16.284335,80.879549,0.062019,-40.000577,-0.000001,NaN,Inf,84.236993,-2.334449,1.006784,0.291239,0.219994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777403,68.307291,68.805832,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448602,68.591737,14.483031,68.216885,-0.044446,0.034289,0.000000,14.346532,80.385746,-0.000146,68.398504,79.953223,68.568852,12.663856,68.649309,79.553579,67.945304,79.483090,-0.000505,0.030398,68.325575,16.193549,80.942795,0.059876,-40.001154,-0.000000,NaN,Inf,84.109518,-2.443606,1.002889,0.291664,0.220927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788382,68.318277,68.785424,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435040,68.591737,14.520679,68.216885,-0.047090,0.034262,0.000000,14.341395,80.434543,-0.000261,68.397896,79.897405,68.577733,12.650399,68.657361,79.618197,67.936790,79.435510,-0.000506,0.030380,68.316284,16.259300,80.845799,0.062407,-40.000787,-0.000000,NaN,Inf,84.191369,-2.396751,1.002383,0.292075,0.220413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780640,68.299305,68.781073,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460709,68.587609,14.600160,68.220741,-0.047272,0.034250,0.000000,14.346247,80.402948,-0.000215,68.406957,79.918014,68.586744,12.611207,68.660555,79.600558,67.959225,79.492436,-0.000507,0.030389,68.344792,16.251517,80.817856,0.061684,-40.000656,-0.000001,NaN,Inf,84.228189,-2.422743,1.005933,0.291298,0.219175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786326,68.330772,68.810554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472927,68.590911,14.476760,68.220190,-0.046291,0.034220,0.000000,14.346532,80.409934,0.000084,68.405740,79.960208,68.605575,12.670707,68.658192,79.540541,67.975466,79.405224,-0.000507,0.030382,68.348122,16.178452,80.892379,0.064161,-40.001442,-0.000001,NaN,Inf,84.154398,-2.403897,1.009643,0.290697,0.219854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790613,68.330487,68.803097,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463285,68.590911,14.578967,68.219639,-0.043573,0.034180,0.000000,14.343250,80.377070,-0.000137,68.425512,79.959850,68.611808,12.668567,68.689369,79.548015,67.987898,79.481277,-0.000507,0.030374,68.350145,16.135131,80.873759,0.061719,-40.000656,-0.000000,NaN,Inf,84.124577,-2.483390,1.000265,0.291128,0.219391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796430,68.327992,68.825907,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424391,68.593112,14.525160,68.219639,-0.044190,0.034107,0.000000,14.342679,80.347407,-0.000196,68.397199,79.976660,68.595295,12.701274,68.665784,79.538318,67.956050,79.425694,-0.000510,0.030364,68.342462,16.201511,80.905820,0.063055,-40.000865,-0.000001,NaN,Inf,84.150714,-2.440660,1.007998,0.291170,0.219898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790306,68.316460,68.798240,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425797,68.593112,14.451240,68.219639,-0.046721,0.034029,0.000000,14.344249,80.415986,0.000100,68.393831,79.936808,68.588581,12.631720,68.664887,79.576884,67.956400,79.368987,-0.000510,0.030355,68.349839,16.339606,80.817000,0.063107,-40.001338,0.000000,NaN,Inf,84.167298,-2.414810,0.999217,0.290709,0.219225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771957,68.320552,68.795265,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460103,68.591461,14.493984,68.219363,-0.046849,0.033978,0.000000,14.340396,80.349210,-0.000134,68.404803,79.946275,68.598904,12.664897,68.673551,79.602204,67.955392,79.505684,-0.000511,0.030348,68.329817,16.266177,80.798137,0.062782,-40.000157,-0.000000,NaN,Inf,84.254672,-2.490622,1.001764,0.291552,0.219534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788928,68.329218,68.807555,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460554,68.592012,14.436543,68.217711,-0.044091,0.033976,0.000000,14.341109,80.398138,-0.000230,68.402238,79.939678,68.575282,12.598565,68.649506,79.538867,67.951977,79.481422,-0.000512,0.030364,68.325181,16.205848,80.909961,0.062921,-40.000577,-0.000000,NaN,Inf,84.159894,-2.390461,1.002343,0.291249,0.219478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772372,68.322215,68.809960,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462408,68.590086,14.420290,68.219639,-0.042873,0.033933,0.000000,14.349815,80.391806,-0.000160,68.397850,79.974536,68.603475,12.692586,68.658585,79.572508,67.965855,79.419280,-0.000512,0.030387,68.326575,16.283965,80.823055,0.064087,-40.001338,0.000000,NaN,Inf,84.159220,-2.404634,0.998340,0.290390,0.219341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776878,68.314250,68.800142,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458049,68.590086,14.516069,68.219639,-0.042901,0.033958,0.000000,14.345391,80.418272,-0.000051,68.386072,79.935838,68.605400,12.613613,68.656769,79.489365,67.948168,79.401144,-0.000512,0.030421,68.354885,16.177967,80.779147,0.064975,-40.001600,0.000000,NaN,Inf,84.152267,-2.463581,0.997088,0.290760,0.219686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768413,68.331559,68.809894,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473571,68.590636,14.460635,68.219363,-0.045566,0.033999,0.000000,14.346390,80.399332,-0.000279,68.395133,80.008634,68.586809,12.647074,68.658126,79.534857,67.946067,79.416672,-0.000514,0.030421,68.346594,16.154024,80.867925,0.065378,-40.000629,-0.000001,NaN,Inf,84.164087,-2.459053,1.004013,0.291033,0.219646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776834,68.310049,68.780369,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442618,68.588435,14.420253,68.222118,-0.046367,0.034061,0.000000,14.345105,80.397884,-0.000268,68.419596,79.946273,68.606077,12.608923,68.673244,79.598112,67.982354,79.511699,-0.000514,0.030429,68.362826,16.205742,80.871536,0.066326,-40.001101,0.000000,NaN,Inf,84.122556,-2.445685,0.999106,0.292120,0.219987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812307,68.324338,68.820368,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434180,68.591186,14.533712,68.221291,-0.043540,0.034093,0.000000,14.349386,80.408212,-0.000153,68.394914,79.906371,68.563187,12.645340,68.647799,79.570124,67.933370,79.498350,-0.000514,0.030427,68.335625,16.205100,80.862764,0.063896,-40.001285,-0.000001,NaN,Inf,84.150036,-2.406555,1.005612,0.291162,0.220041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779808,68.311777,68.786798,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699340,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439331,68.588710,14.485332,68.225147,-0.042806,0.034155,0.000000,14.345391,80.305827,-0.000341,68.388241,79.932589,68.588689,12.583598,68.631323,79.604265,67.948689,79.463665,-0.000515,0.030457,68.335970,16.239338,80.912611,0.066252,-39.999816,-0.000001,NaN,Inf,84.229974,-2.373754,1.006896,0.290762,0.220033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784116,68.305693,68.800026,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470225,68.588710,14.499058,68.225147,-0.044372,0.034117,0.000000,14.345961,80.394981,-0.000320,68.385526,79.978480,68.597482,12.590857,68.660489,79.494988,67.971738,79.413468,-0.000515,0.030457,68.331183,16.286675,80.899313,0.063558,-40.000839,-0.000000,NaN,Inf,84.213509,-2.414221,1.003186,0.291405,0.221210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788753,68.311164,68.805189,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000541,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456888,68.592012,14.539137,68.229003,-0.046225,0.034062,0.000000,14.342394,80.436686,-0.000071,68.410075,79.970851,68.588362,12.676846,68.664252,79.585133,67.969020,79.476177,-0.000515,0.030506,68.338818,16.289343,80.784308,0.063729,-40.001128,-0.000000,NaN,Inf,84.129698,-2.473680,1.001993,0.290810,0.220385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794592,68.319502,68.814108,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465449,68.588985,14.445872,68.230656,-0.046293,0.034064,0.000000,14.348102,80.405130,-0.000335,68.403013,79.995890,68.596432,12.595934,68.664427,79.566069,67.961490,79.501474,-0.000516,0.030512,68.347044,16.185273,80.808453,0.063445,-40.000629,-0.000001,NaN,Inf,84.169164,-2.425480,1.005689,0.290908,0.219324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796429,68.334228,68.797858,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448666,68.590911,14.487119,68.230931,-0.044330,0.034082,0.000000,14.348530,80.432362,-0.000365,68.388044,79.946612,68.590505,12.630455,68.652677,79.536020,67.951818,79.395306,-0.000517,0.030527,68.326676,16.248549,80.778697,0.063574,-40.001416,0.000000,NaN,Inf,84.142922,-2.399610,0.998647,0.289841,0.219881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788425,68.320398,68.793595,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445403,68.589810,14.512248,68.231482,-0.042700,0.034107,0.000000,14.347103,80.379125,-0.000083,68.410312,79.897103,68.565111,12.694279,68.651802,79.481951,67.944723,79.455747,-0.000517,0.030525,68.341951,16.272556,80.870923,0.060981,-40.000525,-0.000000,NaN,Inf,84.190370,-2.466940,1.002661,0.291661,0.220194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786719,68.312455,68.801466,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000452,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469749,68.589810,14.388576,68.231482,-0.044363,0.034112,0.000000,14.344534,80.440134,-0.000096,68.408620,79.837844,68.601068,12.651255,68.665323,79.561523,67.956326,79.498559,-0.000517,0.030495,68.334880,16.268018,80.888097,0.061102,-40.001101,-0.000000,NaN,Inf,84.239561,-2.457813,1.003040,0.291485,0.220615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790261,68.325562,68.804333,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441583,68.591461,14.487494,68.229279,-0.046102,0.034173,0.000000,14.343250,80.370206,-0.000114,68.406056,79.923951,68.605552,12.576889,68.666899,79.573929,67.940019,79.385455,-0.000517,0.030512,68.338514,16.233587,80.847328,0.057360,-40.001888,0.000001,NaN,Inf,84.132089,-2.396559,0.994390,0.291921,0.220097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792668,68.321318,68.801337,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444279,68.590911,14.444298,68.229003,-0.046154,0.034196,0.000000,14.347389,80.447237,0.000169,68.416702,79.951968,68.593501,12.599298,68.656506,79.555576,67.953655,79.472683,-0.000517,0.030528,68.339253,16.237726,80.839882,0.056558,-40.001469,-0.000000,NaN,Inf,84.210146,-2.462289,1.003179,0.291576,0.220816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781448,68.315081,68.810390,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470389,68.590361,14.456977,68.227075,-0.043394,0.034244,0.000000,14.348387,80.360961,0.000217,68.406706,79.988378,68.612529,12.667668,68.655587,79.574829,67.945665,79.509921,-0.000518,0.030543,68.336685,16.273841,80.760770,0.054985,-40.001075,-0.000000,NaN,Inf,84.202277,-2.412649,1.000001,0.291525,0.219769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797982,68.328298,68.797836,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468399,68.590361,14.515059,68.227075,-0.042532,0.034281,0.000000,14.350528,80.340056,-0.000137,68.370573,79.956569,68.571148,12.631637,68.634561,79.544374,67.940457,79.457376,-0.000519,0.030522,68.317448,16.246773,80.842042,0.056452,-40.002072,0.000000,NaN,Inf,84.130904,-2.377661,0.999073,0.292384,0.220406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768238,68.300616,68.789308,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441554,68.590911,14.434712,68.226249,-0.043435,0.034312,0.000000,14.346532,80.405358,-0.000039,68.408967,79.858522,68.608461,12.657331,68.657754,79.587968,67.944616,79.432649,-0.000519,0.030497,68.341430,16.235557,80.762994,0.055182,-40.000551,-0.000000,NaN,Inf,84.136299,-2.410550,1.003225,0.292158,0.220151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767319,68.337532,68.786815,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442250,68.592012,14.492702,68.223770,-0.045838,0.034375,0.000000,14.350671,80.417178,0.000179,68.402449,79.912366,68.594398,12.585778,68.656988,79.627310,67.955932,79.472374,-0.000519,0.030486,68.341518,16.209338,80.735643,0.059120,-40.000472,0.000000,NaN,Inf,84.209675,-2.432644,0.999526,0.291803,0.220071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754503,68.322631,68.790643,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459673,68.590911,14.509873,68.221291,-0.044291,0.034371,0.000000,14.346818,80.336510,-0.000287,68.383631,79.937590,68.574779,12.591060,68.668124,79.576519,67.961096,79.512596,-0.000519,0.030494,68.339210,16.203023,80.845348,0.061411,-40.000446,-0.000001,NaN,Inf,84.208886,-2.415150,1.003493,0.291192,0.220101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746104,68.319633,68.813670,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466964,68.590086,14.482813,68.220741,-0.042521,0.034344,0.000000,14.344963,80.341028,-0.000192,68.406663,79.941420,68.615897,12.637328,68.664777,79.588191,67.945621,79.463237,-0.000518,0.030494,68.362690,16.168842,80.884119,0.063910,-40.000525,-0.000001,NaN,Inf,84.163993,-2.391189,1.003472,0.291198,0.220430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763951,68.307138,68.816491,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468661,68.590086,14.488625,68.220741,-0.042838,0.034344,0.000000,14.350528,80.387617,-0.000017,68.383044,79.882173,68.586415,12.653823,68.655237,79.579251,67.951355,79.518755,-0.000518,0.030506,68.329938,16.198529,80.799295,0.065799,-40.001285,-0.000000,NaN,Inf,84.139913,-2.411465,1.001096,0.291523,0.220073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744442,68.307991,68.800613,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448656,68.589810,14.534985,68.218537,-0.045322,0.034398,0.000000,14.348816,80.322981,-0.000225,68.403773,79.895242,68.605640,12.637755,68.667402,79.588458,67.959761,79.464642,-0.000515,0.030504,68.351113,16.268197,80.853056,0.066064,-40.001075,-0.000000,NaN,Inf,84.135313,-2.376949,1.001380,0.291519,0.220733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762420,68.327226,68.809012,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467695,68.590361,14.496109,68.216609,-0.046125,0.034417,0.000000,14.349529,80.466212,-0.000368,68.413571,79.881986,68.591970,12.642873,68.673681,79.554783,67.977948,79.450500,-0.000515,0.030511,68.349763,16.194412,80.799438,0.067839,-40.001206,-0.000001,NaN,Inf,84.189297,-2.424585,1.005975,0.291832,0.220073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774515,68.341405,68.824276,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468374,68.591737,14.535894,68.211101,-0.045266,0.034385,0.000000,14.347389,80.359635,-0.000215,68.421175,79.969673,68.611545,12.650520,68.652108,79.584261,67.967726,79.383390,-0.000515,0.030529,68.350349,16.248064,80.829929,0.070242,-40.000288,-0.000000,NaN,Inf,84.138207,-2.453029,1.001964,0.291601,0.220077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772896,68.327313,68.811568,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457185,68.591737,14.453100,68.211101,-0.042648,0.034389,0.000000,14.345248,80.386586,-0.000239,68.392799,79.943979,68.589629,12.665671,68.642656,79.510736,67.949953,79.415367,-0.000515,0.030531,68.332679,16.260035,80.863847,0.070011,-40.000865,-0.000001,NaN,Inf,84.137743,-2.491495,1.004667,0.290909,0.220313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756799,68.296655,68.799628,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999675,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435013,68.591186,14.507333,68.211651,-0.043104,0.034394,0.000000,14.342679,80.455113,-0.000483,68.403642,79.958142,68.599778,12.647279,68.649483,79.664137,67.957133,79.451649,-0.000514,0.030522,68.353049,16.128817,80.937147,0.067864,-40.000970,0.000000,NaN,Inf,84.168082,-2.450519,0.999717,0.291837,0.220371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761545,68.334665,68.801816,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471025,68.591186,14.517399,68.207795,-0.045572,0.034424,0.000000,14.341680,80.407044,-0.000288,68.395514,79.988981,68.598181,12.632088,68.657031,79.612941,67.960174,79.495215,-0.000513,0.030544,68.338706,16.176554,80.826505,0.066773,-40.000656,-0.000001,NaN,Inf,84.218797,-2.429000,1.005009,0.291763,0.220097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752884,68.316437,68.797374,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473660,68.590911,14.434822,68.205592,-0.046430,0.034460,0.000000,14.349101,80.346148,-0.000010,68.386431,79.899913,68.590001,12.593181,68.643444,79.565275,67.928568,79.501820,-0.000512,0.030554,68.329610,16.224670,80.862479,0.067754,-40.000577,-0.000000,NaN,Inf,84.130005,-2.402832,1.003205,0.291926,0.221293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749691,68.321558,68.785739,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439859,68.592012,14.498729,68.204490,-0.045560,0.034479,0.000000,14.346247,80.358330,-0.000214,68.387692,79.930034,68.587420,12.605334,68.644604,79.585238,67.956037,79.538796,-0.000512,0.030571,68.325497,16.241507,80.826503,0.070014,-40.001180,0.000000,NaN,Inf,84.122589,-2.366437,0.997317,0.291198,0.220767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752512,68.302345,68.770802,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449052,68.592012,14.440407,68.204490,-0.042884,0.034473,0.000000,14.346818,80.371812,-0.000155,68.383541,79.989082,68.589454,12.677028,68.647470,79.439943,67.929399,79.522553,-0.000511,0.030600,68.340773,16.169384,80.924969,0.071020,-40.000157,-0.000001,NaN,Inf,84.215377,-2.367107,1.004077,0.291482,0.220045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752884,68.310617,68.799452,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471563,68.590086,14.404981,68.204490,-0.043131,0.034475,0.000000,14.342251,80.381138,0.000171,68.404314,79.987277,68.582740,12.628091,68.681492,79.512302,67.961970,79.487134,-0.000511,0.030624,68.340905,16.259500,80.853345,0.070110,-40.001101,0.000000,NaN,Inf,84.190425,-2.352241,0.999402,0.291594,0.220190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753649,68.320945,68.817452,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465929,68.590086,14.526506,68.204215,-0.044925,0.034462,0.000000,14.347959,80.389134,0.000028,68.408722,79.902183,68.589520,12.613572,68.657928,79.504646,67.950191,79.468356,-0.000511,0.030634,68.326713,16.169870,80.888748,0.070974,-40.001285,0.000001,NaN,Inf,84.127447,-2.410486,0.995399,0.290748,0.220272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772480,68.304445,68.816486,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433617,68.594213,14.469298,68.207245,-0.046548,0.034498,0.000000,14.343250,80.382790,-0.000145,68.415805,79.921189,68.586348,12.658779,68.673878,79.550134,67.946514,79.467565,-0.000510,0.030607,68.339596,16.273134,80.815675,0.068801,-40.001364,-0.000001,NaN,Inf,84.142720,-2.412322,1.004188,0.291160,0.219705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758089,68.328298,68.784556,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462768,68.591737,14.429487,68.205041,-0.045575,0.034448,0.000000,14.342537,80.500569,0.000060,68.393168,79.912354,68.583593,12.591347,68.655324,79.516825,67.934106,79.466851,-0.000510,0.030597,68.342972,16.233530,80.869130,0.067825,-40.001626,-0.000000,NaN,Inf,84.234531,-2.409220,1.002472,0.291477,0.220442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766138,68.325541,68.792935,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454924,68.591737,14.529105,68.205041,-0.042896,0.034393,0.000000,14.352526,80.335517,-0.000093,68.405053,79.913572,68.584730,12.598563,68.667271,79.495034,67.964793,79.445335,-0.000510,0.030596,68.320143,16.195112,80.888746,0.069493,-40.000892,-0.000000,NaN,Inf,84.161447,-2.394503,1.002422,0.291492,0.220374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775587,68.312958,68.788692,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446603,68.592287,14.599093,68.208071,-0.043426,0.034346,0.000000,14.346532,80.372507,-0.000266,68.396925,79.999843,68.565132,12.611329,68.650992,79.520658,67.950367,79.462522,-0.000509,0.030593,68.340533,16.228008,80.837884,0.066952,-40.000944,-0.000001,NaN,Inf,84.174216,-2.443619,1.005132,0.291758,0.220624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744769,68.279214,68.783004,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450654,68.591461,14.567048,68.205867,-0.045367,0.034345,0.000000,14.345961,80.352978,-0.000121,68.394234,79.926825,68.586873,12.665079,68.669830,79.620971,67.956806,79.536389,-0.000508,0.030578,68.341973,16.187235,80.833071,0.068895,-40.000236,-0.000002,NaN,Inf,84.197346,-2.416729,1.010555,0.291464,0.220583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783963,68.314687,68.814369,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468356,68.589810,14.543877,68.210550,-0.046580,0.034357,0.000000,14.341109,80.382284,-0.000056,68.401837,79.905891,68.629282,12.580132,68.683154,79.534629,67.979020,79.454487,-0.000506,0.030566,68.333876,16.134960,80.777150,0.067863,-40.000446,-0.000001,NaN,Inf,84.185526,-2.369619,1.008055,0.291902,0.220008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758636,68.314293,68.817036,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439730,68.589810,14.428429,68.210550,-0.044958,0.034401,0.000000,14.349101,80.403187,-0.000329,68.390603,79.958228,68.589192,12.670666,68.655937,79.575706,67.942336,79.575604,-0.000505,0.030563,68.335442,16.228280,80.808310,0.069995,-40.001233,-0.000001,NaN,Inf,84.135864,-2.451208,1.005220,0.291878,0.220125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742648,68.319085,68.816117,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443542,68.590086,14.452184,68.212478,-0.043395,0.034422,0.000000,14.343964,80.420277,-0.000301,68.378456,79.867486,68.571563,12.631109,68.638718,79.529498,67.926772,79.453913,-0.000504,0.030537,68.318314,16.205092,80.889973,0.068242,-40.001416,0.000000,NaN,Inf,84.213526,-2.326736,0.999217,0.291187,0.219944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745798,68.315168,68.794749,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473266,68.590086,14.528664,68.214130,-0.044692,0.034353,0.000000,14.346675,80.422989,-0.000162,68.394647,79.904959,68.582389,12.658778,68.660356,79.472722,67.952231,79.442096,-0.000504,0.030534,68.337424,16.218141,80.841779,0.067190,-40.001678,-0.000000,NaN,Inf,84.203452,-2.399378,1.000598,0.291607,0.220553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761195,68.309785,68.821433,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474817,68.592012,14.429832,68.212753,-0.047110,0.034330,0.000000,14.351242,80.372313,-0.000403,68.386322,79.951272,68.613622,12.708042,68.666657,79.611583,67.960064,79.470333,-0.000503,0.030535,68.339837,16.274561,80.781408,0.064835,-40.001652,-0.000001,NaN,Inf,84.122831,-2.433407,1.003828,0.292952,0.220224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752118,68.301535,68.822196,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
