OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
3:42:05 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.459399,68.589810,14.568778,68.216609,-0.046290,0.034254,0.000000,14.344249,80.439031,-0.000168,68.387860,79.996910,68.615941,12.741831,68.666483,79.547222,67.936245,79.455994,-0.000517,0.030459,68.327732,16.197829,80.929417,0.046848,-40.001233,-0.000001,NaN,Inf,84.124822,-2.403256,1.003777,0.291705,0.220939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739477,68.310508,68.828314,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418082,68.591737,14.528464,68.216885,-0.044795,0.034231,0.000000,14.341680,80.416360,0.000094,68.416151,80.002950,68.615307,12.658025,68.655872,79.539438,67.962665,79.512355,-0.000516,0.030469,68.349866,16.221351,80.838742,0.047113,-40.000918,-0.000001,NaN,Inf,84.160151,-2.407341,1.007565,0.292479,0.219876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742998,68.338145,68.805265,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456970,68.590911,14.425605,68.218537,-0.043044,0.034213,0.000000,14.348245,80.450055,0.000156,68.412916,79.943240,68.597000,12.672909,68.679960,79.596525,67.985606,79.502106,-0.000514,0.030481,68.352828,16.273534,80.943202,0.048222,-40.000813,-0.000001,NaN,Inf,84.274266,-2.392897,1.007656,0.292235,0.220929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766247,68.326482,68.844808,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469988,68.590911,14.535885,68.216609,-0.044201,0.034196,0.000000,14.349101,80.414791,0.000039,68.398990,79.978208,68.596016,12.673602,68.652371,79.552400,67.952031,79.489577,-0.000514,0.030484,68.329370,16.252073,80.920400,0.049216,-40.001626,0.000000,NaN,Inf,84.167841,-2.423268,0.997831,0.292189,0.220439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739084,68.313856,68.817494,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437944,68.591737,14.486199,68.219088,-0.046050,0.034152,0.000000,14.348102,80.401698,0.000154,68.410852,79.863016,68.594091,12.667872,68.641716,79.583833,67.943604,79.482374,-0.000514,0.030469,68.323471,16.327378,80.840595,0.049168,-40.001311,-0.000001,NaN,Inf,84.132542,-2.398777,1.004554,0.292438,0.220176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744223,68.320245,68.800763,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434226,68.592012,14.464202,68.214957,-0.046207,0.034122,0.000000,14.349957,80.390478,0.000308,68.398033,79.916688,68.605902,12.687671,68.652699,79.524246,67.958553,79.433788,-0.000515,0.030493,68.340816,16.280825,80.830051,0.050345,-39.999712,-0.000001,NaN,Inf,84.220302,-2.395571,1.003342,0.292337,0.221001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747307,68.322083,68.801156,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460527,68.592012,14.541251,68.214957,-0.044813,0.034048,0.000000,14.349672,80.517347,0.000020,68.389451,79.943043,68.588318,12.744154,68.640929,79.582470,67.927866,79.529325,-0.000516,0.030470,68.326845,16.316969,80.901392,0.049510,-40.001390,-0.000000,NaN,Inf,84.215877,-2.374340,1.000916,0.291775,0.220145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751747,68.314884,68.803737,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463939,68.591186,14.519401,68.210550,-0.042970,0.034025,0.000000,14.342822,80.420770,0.000159,68.409767,79.847340,68.607762,12.645138,68.667862,79.555736,67.994077,79.422735,-0.000515,0.030489,68.339750,16.227744,80.913468,0.051451,-40.001338,-0.000001,NaN,Inf,84.159292,-2.345799,1.005582,0.292464,0.220622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765789,68.342237,68.817953,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444148,68.592837,14.436864,68.212202,-0.044108,0.033989,0.000000,14.342537,80.472458,0.000241,68.400143,79.923725,68.573511,12.596404,68.648149,79.574030,67.937806,79.377885,-0.000515,0.030523,68.320188,16.215480,80.944509,0.051398,-40.000997,-0.000001,NaN,Inf,84.149217,-2.489296,1.003835,0.292060,0.220707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749407,68.313790,68.802034,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704035,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427080,68.592562,14.478956,68.211651,-0.046080,0.033965,0.000000,14.349957,80.465659,0.000111,68.402489,79.990435,68.630333,12.578377,68.655106,79.532884,67.938090,79.472150,-0.000514,0.030551,68.337423,16.185323,80.891072,0.051774,-40.001757,0.000000,NaN,Inf,84.204560,-2.465569,0.999496,0.291568,0.219935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753869,68.340706,68.819770,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439466,68.592562,14.420411,68.211651,-0.045951,0.033953,0.000000,14.346247,80.389873,-0.000011,68.399058,79.986725,68.584862,12.654435,68.661583,79.504237,67.941287,79.396124,-0.000513,0.030580,68.327370,16.303534,80.817203,0.053118,-40.001233,-0.000001,NaN,Inf,84.250637,-2.397469,1.003596,0.292671,0.221973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744968,68.316001,68.793462,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463522,68.591186,14.449249,68.209999,-0.044253,0.033936,0.000000,14.344963,80.412941,0.000051,68.392061,79.924689,68.578169,12.688223,68.642832,79.516969,67.936734,79.438425,-0.000514,0.030587,68.321604,16.310947,80.914956,0.055669,-40.000761,0.000000,NaN,Inf,84.216996,-2.455815,0.998680,0.292253,0.220196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749495,68.319283,68.805119,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464425,68.591461,14.451749,68.208071,-0.043540,0.033912,0.000000,14.348816,80.344228,0.000031,68.415311,79.984908,68.597854,12.687345,68.664602,79.551462,67.946432,79.362290,-0.000514,0.030570,68.333726,16.294288,80.856646,0.055750,-40.000970,0.000000,NaN,Inf,84.150347,-2.420572,0.999013,0.292765,0.220920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746324,68.324426,68.800680,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432556,68.589535,14.413829,68.204215,-0.044819,0.033886,0.000000,14.343107,80.411249,-0.000138,68.411205,79.972377,68.600479,12.718178,68.652678,79.578839,67.956019,79.508232,-0.000516,0.030578,68.330026,16.282344,80.859422,0.058262,-40.001547,0.000000,NaN,Inf,84.148174,-2.485515,0.999124,0.292294,0.220949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759337,68.346177,68.812337,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447920,68.591461,14.433415,68.206694,-0.046980,0.033794,0.000000,14.347817,80.394385,-0.000029,68.388696,79.891807,68.594946,12.649643,68.646312,79.562035,67.965366,79.457603,-0.000515,0.030595,68.339320,16.241436,80.809310,0.056992,-40.000839,0.000000,NaN,Inf,84.232733,-2.389239,0.998702,0.291395,0.220102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746740,68.338978,68.801315,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457783,68.591461,14.475008,68.206694,-0.046266,0.033843,0.000000,14.344534,80.384728,0.000045,68.410119,79.975104,68.591928,12.646524,68.663662,79.511326,67.952014,79.485663,-0.000516,0.030587,68.363257,16.279177,80.859870,0.058438,-40.000761,-0.000001,NaN,Inf,84.229606,-2.457462,1.006039,0.292416,0.220908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771979,68.341363,68.829112,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453595,68.591737,14.446107,68.203113,-0.044482,0.033836,0.000000,14.346247,80.385297,-0.000130,68.401081,79.925648,68.594224,12.613490,68.666375,79.563888,67.953722,79.474153,-0.000516,0.030554,68.356272,16.212134,80.901720,0.056245,-40.000918,-0.000000,NaN,Inf,84.166185,-2.401596,1.001191,0.292912,0.220501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762640,68.348650,68.816274,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439454,68.591461,14.515643,68.207520,-0.043938,0.033812,0.000000,14.348530,80.378755,-0.000111,68.418072,80.011100,68.604417,12.667485,68.641236,79.612131,67.940896,79.455378,-0.000517,0.030570,68.323674,16.177661,80.835966,0.058551,-40.001390,0.000000,NaN,Inf,84.177822,-2.411651,0.999482,0.292170,0.221582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752471,68.326834,68.804706,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430801,68.591186,14.472982,68.205317,-0.045330,0.033802,0.000000,14.344106,80.359458,0.000102,68.409187,79.950310,68.606910,12.668281,68.654955,79.624657,67.968125,79.476746,-0.000517,0.030606,68.332554,16.166673,80.806742,0.055284,-40.001075,-0.000001,NaN,Inf,84.215926,-2.412438,1.005276,0.291882,0.220710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759951,68.329744,68.799917,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454769,68.591186,14.483305,68.205317,-0.047244,0.033754,0.000000,14.344963,80.420459,0.000043,68.399626,79.864749,68.600349,12.642874,68.657537,79.623231,67.947682,79.428630,-0.000516,0.030614,68.336209,16.292404,80.871230,0.055584,-40.000656,-0.000000,NaN,Inf,84.239150,-2.424173,1.002923,0.292009,0.220736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759207,68.333989,68.803591,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463821,68.588985,14.529316,68.208622,-0.046695,0.033732,0.000000,14.343393,80.453211,0.000026,68.405124,79.911911,68.594553,12.695952,68.644672,79.573746,67.947398,79.397188,-0.000517,0.030639,68.326004,16.253913,80.884507,0.053178,-40.000656,-0.000000,NaN,Inf,84.174085,-2.438626,1.001974,0.291882,0.220854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744685,68.329854,68.806216,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466278,68.591737,14.428218,68.210274,-0.045226,0.033702,0.000000,14.350243,80.430642,0.000234,68.386721,79.901380,68.575131,12.627111,68.656421,79.549467,67.933850,79.453826,-0.000517,0.030645,68.312120,16.249113,80.808473,0.055497,-40.001338,-0.000001,NaN,Inf,84.147334,-2.461154,1.004528,0.292645,0.220285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758923,68.313748,68.787278,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435732,68.591186,14.495282,68.212478,-0.043571,0.033722,0.000000,14.347103,80.416716,0.000291,68.383156,79.932677,68.580533,12.673398,68.650185,79.602066,67.960618,79.484151,-0.000518,0.030643,68.319300,16.154081,80.834049,0.055791,-40.001338,0.000000,NaN,Inf,84.143424,-2.406519,0.997369,0.292912,0.220810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757261,68.332874,68.798233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439892,68.591461,14.517171,68.215507,-0.045295,0.033769,0.000000,14.346247,80.367972,0.000030,68.392911,79.987699,68.614260,12.642690,68.661891,79.585890,67.951730,79.461257,-0.000517,0.030673,68.335686,16.271208,80.784408,0.060293,-40.001364,-0.000001,NaN,Inf,84.225758,-2.411296,1.004125,0.292529,0.220538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756080,68.341671,68.823426,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441155,68.591461,14.414371,68.215507,-0.046735,0.033780,0.000000,14.345248,80.416985,0.000230,68.378508,79.847167,68.571719,12.673338,68.655918,79.556695,67.935142,79.436425,-0.000517,0.030659,68.310924,16.201454,80.904310,0.057741,-40.000970,-0.000000,NaN,Inf,84.248364,-2.445474,1.002292,0.292347,0.221499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740967,68.310335,68.789815,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470318,68.591461,14.468725,68.218262,-0.045818,0.033762,0.000000,14.347103,80.311626,0.000196,68.416098,79.901327,68.600940,12.587920,68.659791,79.548772,67.945977,79.365311,-0.000517,0.030671,68.348986,16.245317,80.867986,0.060388,-40.001469,0.000000,NaN,Inf,84.211309,-2.420431,0.998145,0.292779,0.221461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780991,68.331671,68.806874,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448772,68.589810,14.394440,68.223495,-0.043772,0.033692,0.000000,14.347817,80.370033,-0.000071,68.394177,79.892294,68.596041,12.652742,68.674012,79.570673,67.962986,79.392143,-0.000517,0.030711,68.351425,16.233395,80.921237,0.060231,-40.000551,0.000000,NaN,Inf,84.132197,-2.482866,0.999890,0.292368,0.220991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751575,68.346310,68.818467,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436608,68.592837,14.429544,68.229830,-0.043410,0.033703,0.000000,14.347389,80.350319,0.000095,68.383399,79.946932,68.578391,12.650031,68.645132,79.578882,67.928425,79.485089,-0.000517,0.030724,68.314168,16.254299,80.860929,0.061512,-40.001574,0.000001,NaN,Inf,84.188982,-2.480403,0.996240,0.291983,0.220289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769247,68.325325,68.796400,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446217,68.592837,14.464916,68.229830,-0.044709,0.033663,0.000000,14.350671,80.290187,0.000191,68.378032,79.974580,68.603281,12.678924,68.642178,79.599440,67.957120,79.487881,-0.000517,0.030770,68.333189,16.294338,80.787690,0.060151,-40.001495,0.000000,NaN,Inf,84.225031,-2.378423,0.999511,0.291680,0.220514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757152,68.314471,68.799724,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465177,68.594488,14.410167,68.233135,-0.046539,0.033685,0.000000,14.345961,80.341374,0.000039,68.397914,79.982216,68.580490,12.642894,68.654300,79.530844,67.953859,79.476479,-0.000518,0.030762,68.315475,16.260748,80.903229,0.062059,-40.000420,-0.000000,NaN,Inf,84.198944,-2.405095,1.001294,0.292722,0.221655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773424,68.332831,68.808517,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698313,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457137,68.591461,14.507304,68.234237,-0.046160,0.033749,0.000000,14.344249,80.376271,-0.000078,68.420554,79.967184,68.601685,12.593549,68.671344,79.588455,67.978745,79.526024,-0.000518,0.030782,68.351795,16.300387,80.924685,0.058652,-40.001154,0.000001,NaN,Inf,84.149162,-2.410099,0.996197,0.291943,0.220311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775087,68.332831,68.821332,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439664,68.592287,14.468141,68.234787,-0.043787,0.033768,0.000000,14.349101,80.350397,0.000032,68.400916,79.970086,68.609886,12.674907,68.654606,79.566253,67.972686,79.465090,-0.000520,0.030796,68.325097,16.256504,80.806842,0.060812,-40.001364,-0.000001,NaN,Inf,84.167938,-2.399070,1.003470,0.292762,0.221462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764173,68.335216,68.806136,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446325,68.590361,14.396370,68.233410,-0.044613,0.033798,0.000000,14.343107,80.332472,-0.000144,68.406933,79.901717,68.599869,12.680658,68.665786,79.566289,67.954627,79.516231,-0.000520,0.030783,68.338153,16.228522,80.864154,0.058291,-40.000865,-0.000000,NaN,Inf,84.216181,-2.437184,1.001972,0.291968,0.220702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784907,68.339746,68.813439,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466484,68.590361,14.527061,68.233410,-0.046212,0.033839,0.000000,14.347531,80.439371,-0.000269,68.404046,79.899968,68.599213,12.652946,68.662636,79.605428,67.949223,79.504331,-0.000520,0.030809,68.349733,16.227859,80.868251,0.059309,-40.000997,0.000001,NaN,Inf,84.196174,-2.382050,0.996542,0.292577,0.220593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773862,68.339090,68.810949,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420700,68.589535,14.478765,68.231482,-0.046972,0.033912,0.000000,14.343250,80.464509,-0.000025,68.406195,79.906408,68.609930,12.703802,68.660054,79.529273,67.959290,79.461035,-0.000521,0.030812,68.331211,16.300701,80.789406,0.057192,-40.001810,-0.000001,NaN,Inf,84.141490,-2.385273,1.004187,0.292351,0.220738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754659,68.344823,68.821422,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440532,68.593112,14.489861,68.233686,-0.045746,0.033926,0.000000,14.345248,80.376616,-0.000073,68.404090,79.891350,68.604068,12.693076,68.652943,79.573319,67.951347,79.467767,-0.000522,0.030820,68.339026,16.290392,80.906268,0.057109,-40.001442,-0.000001,NaN,Inf,84.264945,-2.426730,1.004026,0.291933,0.220609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771653,68.336879,68.809331,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463966,68.590086,14.523551,68.230931,-0.043755,0.033943,0.000000,14.348816,80.377079,-0.000244,68.399005,79.844074,68.594751,12.677558,68.662746,79.563523,67.956205,79.382205,-0.000522,0.030820,68.322356,16.284278,80.863009,0.056134,-40.000629,-0.000001,NaN,Inf,84.214650,-2.413905,1.003416,0.291808,0.220427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761090,68.324647,68.827482,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469053,68.590086,14.421190,68.230931,-0.044094,0.033963,0.000000,14.350100,80.391765,-0.000082,68.378931,79.944933,68.585063,12.679821,68.648481,79.515751,67.950540,79.451234,-0.000522,0.030813,68.329127,16.221566,80.788425,0.054980,-40.001233,-0.000001,NaN,Inf,84.148042,-2.480833,1.004120,0.293632,0.221338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759712,68.321190,68.780683,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447507,68.590911,14.438781,68.230105,-0.046171,0.033989,0.000000,14.348387,80.425191,0.000140,68.410047,79.960926,68.610346,12.623461,68.672526,79.563909,67.957348,79.444135,-0.000522,0.030823,68.335483,16.256447,80.860134,0.057385,-40.000157,0.000000,NaN,Inf,84.134251,-2.425088,0.996692,0.291458,0.219979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785826,68.333598,68.827792,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436538,68.591461,14.509432,68.230105,-0.046927,0.034012,0.000000,14.348958,80.474794,-0.000132,68.400489,79.899933,68.604004,12.648338,68.644980,79.557309,67.951462,79.447971,-0.000523,0.030818,68.333352,16.290821,80.844715,0.056682,-40.000892,0.000000,NaN,Inf,84.195453,-2.429529,0.999396,0.291719,0.220392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772835,68.342220,68.821081,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439878,68.592837,14.432783,68.231482,-0.045717,0.034050,0.000000,14.343250,80.469085,-0.000078,68.391710,79.992337,68.595868,12.584720,68.658874,79.606036,67.944698,79.453200,-0.000524,0.030806,68.308020,16.225875,80.870986,0.057809,-40.000892,-0.000001,NaN,Inf,84.223844,-2.428377,1.005049,0.292863,0.220661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753480,68.325764,68.802272,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460493,68.594213,14.417596,68.230381,-0.043675,0.034078,0.000000,14.351670,80.405919,0.000101,68.413830,79.952188,68.613212,12.708470,68.662922,79.531662,67.982368,79.395343,-0.000525,0.030782,68.342166,16.216737,80.843837,0.056324,-40.000813,0.000000,NaN,Inf,84.216150,-2.417821,0.999509,0.292611,0.221439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765837,68.344365,68.804592,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447191,68.594213,14.483463,68.230381,-0.043959,0.034076,0.000000,14.346104,80.422581,-0.000044,68.400795,79.926643,68.597268,12.614490,68.664432,79.588518,67.956345,79.458176,-0.000526,0.030760,68.344409,16.215109,80.837292,0.056207,-40.001233,0.000000,NaN,Inf,84.161587,-2.497463,0.997034,0.292169,0.221094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753633,68.341717,68.817233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430582,68.591186,14.445336,68.230381,-0.045535,0.034130,0.000000,14.348673,80.439206,-0.000152,68.414593,79.936846,68.599587,12.604498,68.666335,79.631342,67.969413,79.451440,-0.000525,0.030753,68.330112,16.213576,80.910835,0.055153,-40.000892,-0.000000,NaN,Inf,84.197677,-2.425859,1.002511,0.292368,0.220361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763431,68.345284,68.821980,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430853,68.594213,14.513722,68.231207,-0.046398,0.034206,0.000000,14.343535,80.365751,0.000102,68.397582,79.962247,68.592676,12.636553,68.657344,79.633050,67.942296,79.436345,-0.000524,0.030765,68.339951,16.197772,80.777129,0.056458,-40.001495,-0.000000,NaN,Inf,84.239748,-2.443812,1.001022,0.292240,0.220692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751534,68.318413,68.827296,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472011,68.591737,14.502147,68.230381,-0.045058,0.034290,0.000000,14.346960,80.400883,0.000051,68.386739,79.876818,68.579793,12.719747,68.655681,79.616428,67.962979,79.431281,-0.000523,0.030767,68.317927,16.248948,80.871596,0.055284,-40.000577,-0.000001,NaN,Inf,84.242037,-2.427644,1.005742,0.292676,0.220876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739899,68.323402,68.801424,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433557,68.592012,14.443198,68.230105,-0.043573,0.034363,0.000000,14.342108,80.385735,-0.000225,68.386263,79.975764,68.612907,12.643609,68.661370,79.587292,67.948361,79.540534,-0.000524,0.030763,68.341019,16.199135,80.880123,0.058128,-40.000210,-0.000000,NaN,Inf,84.127884,-2.452000,1.002082,0.292126,0.221195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754312,68.337823,68.812580,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699193,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422985,68.592012,14.463313,68.230105,-0.044971,0.034347,0.000000,14.343535,80.376375,-0.000072,68.392109,79.849515,68.590314,12.588757,68.664127,79.620500,67.947595,79.396024,-0.000526,0.030747,68.326199,16.130330,80.854629,0.059114,-40.000761,0.000000,NaN,Inf,84.122375,-2.358726,0.996847,0.293370,0.220265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754991,68.322287,68.801011,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432211,68.593388,14.534177,68.227626,-0.046501,0.034385,0.000000,14.346532,80.415491,-0.000139,68.400649,79.943639,68.574173,12.568590,68.653384,79.635232,67.954119,79.487498,-0.000526,0.030766,68.320282,16.190267,80.788283,0.061650,-40.001023,-0.000000,NaN,Inf,84.261212,-2.462195,1.002796,0.291810,0.220226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724720,68.316532,68.800881,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453521,68.592287,14.440214,68.224597,-0.046113,0.034383,0.000000,14.344534,80.342562,-0.000345,68.409601,79.910129,68.598101,12.649460,68.659445,79.630626,67.961889,79.464931,-0.000526,0.030778,68.322631,16.232082,80.813207,0.058716,-40.000629,-0.000001,NaN,Inf,84.237523,-2.402371,1.007065,0.292503,0.220987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768595,68.323841,68.803243,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462508,68.592012,14.441496,68.222669,-0.044540,0.034376,0.000000,14.350243,80.432604,-0.000275,68.391742,79.928182,68.583206,12.640161,68.651612,79.602435,67.944730,79.509001,-0.000527,0.030786,68.328313,16.241893,80.939652,0.062412,-40.000708,0.000000,NaN,Inf,84.178572,-2.426503,0.999079,0.291981,0.220124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743727,68.326401,68.796487,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447567,68.592012,14.463897,68.222669,-0.042619,0.034406,0.000000,14.349529,80.384983,0.000003,68.405018,79.937052,68.612493,12.679413,68.649731,79.663490,67.955193,79.538650,-0.000528,0.030781,68.350293,16.171768,80.876123,0.061044,-40.001259,0.000000,NaN,Inf,84.153921,-2.377394,0.998547,0.292149,0.220564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769689,68.327430,68.806525,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447540,68.592287,14.414962,68.221842,-0.044195,0.034403,0.000000,14.345961,80.430447,-0.000252,68.399520,79.953302,68.602279,12.714833,68.649906,79.603695,67.957556,79.364496,-0.000528,0.030762,68.335690,16.275845,80.773028,0.064684,-40.000472,-0.000000,NaN,Inf,84.194454,-2.366369,1.001130,0.291348,0.220875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742022,68.313469,68.811380,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457213,68.591737,14.539624,68.223770,-0.045812,0.034455,0.000000,14.351242,80.361853,-0.000327,68.393896,79.936816,68.586685,12.663671,68.645531,79.610279,67.936504,79.391977,-0.000529,0.030744,68.325922,16.261270,80.837045,0.063704,-40.001574,0.000000,NaN,Inf,84.194803,-2.495038,0.997745,0.291929,0.220972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748868,68.320319,68.794084,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457710,68.590911,14.437944,68.222118,-0.046010,0.034481,0.000000,14.347674,80.377571,0.000003,68.412148,79.954527,68.618792,12.669075,68.663931,79.630669,67.934512,79.507575,-0.000528,0.030762,68.337587,16.291013,80.910815,0.065376,-40.001128,-0.000001,NaN,Inf,84.168008,-2.454041,1.005700,0.291873,0.221398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760197,68.349116,68.815780,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440428,68.591186,14.392210,68.222118,-0.044512,0.034449,0.000000,14.351242,80.393560,-0.000077,68.384838,79.940876,68.580473,12.719460,68.640980,79.564645,67.904505,79.562237,-0.000528,0.030744,68.291627,16.349552,80.901656,0.062882,-40.000315,0.000000,NaN,Inf,84.171252,-2.369658,0.998633,0.292081,0.220539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736007,68.303710,68.797017,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454469,68.591186,14.457824,68.222118,-0.042622,0.034524,0.000000,14.350956,80.368432,-0.000176,68.419538,79.964469,68.599590,12.680025,68.660519,79.520029,67.953601,79.447846,-0.000529,0.030736,68.343335,16.310377,80.799397,0.065748,-40.000918,0.000001,NaN,Inf,84.213007,-2.298590,0.996661,0.291589,0.220985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774655,68.336972,68.825295,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471157,68.592012,14.425581,68.221016,-0.044205,0.034550,0.000000,14.348958,80.361205,0.000084,68.412998,79.864684,68.618050,12.726802,68.676491,79.628694,67.950340,79.417281,-0.000530,0.030738,68.335544,16.290657,80.874247,0.063390,-40.001023,-0.000000,NaN,Inf,84.174901,-2.430606,1.000232,0.292306,0.220949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770259,68.338811,68.830347,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448172,68.591737,14.556861,68.221842,-0.045812,0.034614,0.000000,14.350528,80.380589,0.000155,68.385341,79.995067,68.599656,12.699824,68.672640,79.618692,67.949927,79.459172,-0.000530,0.030722,68.342989,16.284022,80.790811,0.063124,-40.001678,0.000000,NaN,Inf,84.130474,-2.449518,0.996851,0.292044,0.219816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731919,68.321239,68.810405,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430130,68.592287,14.495376,68.220465,-0.046424,0.034641,0.000000,14.340681,80.390028,-0.000085,68.407153,79.872164,68.585921,12.703843,68.649339,79.648775,67.930728,79.489809,-0.000530,0.030692,68.327209,16.201318,80.817512,0.060609,-40.000813,-0.000001,NaN,Inf,84.192537,-2.418719,1.007523,0.292131,0.221242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725663,68.311654,68.802026,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447846,68.592287,14.465849,68.220465,-0.045084,0.034675,0.000000,14.348530,80.364045,-0.000003,68.400463,80.000216,68.602696,12.601092,68.664042,79.552807,67.951020,79.364943,-0.000531,0.030663,68.310171,16.196531,80.846571,0.061163,-40.000734,-0.000001,NaN,Inf,84.242074,-2.377304,1.004522,0.291882,0.220500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732465,68.326776,68.799032,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453012,68.592287,14.517441,68.219914,-0.042569,0.034670,0.000000,14.345533,80.372326,0.000182,68.413895,79.996732,68.602303,12.627785,68.649099,79.660309,67.947084,79.506904,-0.000532,0.030698,68.350087,16.231932,80.951912,0.060268,-40.000656,-0.000000,NaN,Inf,84.193971,-2.488178,1.001246,0.291774,0.220833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748279,68.331787,68.814213,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435487,68.592837,14.502274,68.221291,-0.044119,0.034663,0.000000,14.346104,80.410814,-0.000038,68.388124,79.994054,68.593249,12.646626,68.656254,79.614757,67.933600,79.551223,-0.000531,0.030693,68.331719,16.214781,80.917566,0.062774,-40.001154,-0.000001,NaN,Inf,84.180340,-2.359766,1.004458,0.292393,0.220387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709304,68.312334,68.794507,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
