OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
3:44:45 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.452934,68.591461,14.458650,68.219914,-0.047111,0.034394,0.000000,14.349815,80.407333,-0.000340,68.398921,79.922231,68.602071,12.680025,68.654686,79.580005,67.962359,79.426953,-0.000543,0.030501,68.345840,16.281831,80.767418,0.054205,-40.001075,-0.000000,NaN,Inf,84.222959,-2.464301,1.001780,0.291785,0.220862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758851,68.321161,68.797064,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442547,68.591737,14.511302,68.216609,-0.046348,0.034338,0.000000,14.343821,80.401012,-0.000152,68.405420,79.893496,68.593323,12.620199,68.645935,79.566351,67.918169,79.362682,-0.000543,0.030506,68.345320,16.168849,80.816898,0.051818,-40.001311,-0.000000,NaN,Inf,84.179341,-2.454520,1.000396,0.292809,0.220639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768803,68.309082,68.804852,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440409,68.591737,14.416542,68.216609,-0.044476,0.034295,0.000000,14.349386,80.407068,-0.000186,68.402574,79.971671,68.583809,12.705697,68.666764,79.578925,67.958137,79.460152,-0.000544,0.030494,68.349912,16.235785,80.812838,0.050822,-40.000918,-0.000001,NaN,Inf,84.207804,-2.456968,1.004761,0.291996,0.220260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768016,68.326172,68.811544,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462471,68.593663,14.470394,68.215783,-0.043673,0.034311,0.000000,14.349386,80.423575,-0.000322,68.400422,79.890290,68.600782,12.587920,68.664205,79.553500,67.955138,79.454765,-0.000545,0.030492,68.350651,16.250061,80.735663,0.050333,-40.000761,0.000000,NaN,Inf,84.213609,-2.426218,0.998347,0.292531,0.221134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770860,68.331512,68.803561,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467537,68.592837,14.480034,68.217160,-0.045653,0.034324,0.000000,14.343535,80.391901,-0.000258,68.409657,79.886551,68.590720,12.647156,68.645411,79.602573,67.939489,79.532167,-0.000546,0.030488,68.328890,16.214017,80.856587,0.053803,-40.000210,-0.000000,NaN,Inf,84.155673,-2.427124,1.000548,0.292601,0.221094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748332,68.331009,68.804962,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445268,68.592562,14.447025,68.219639,-0.046899,0.034321,0.000000,14.351099,80.406819,-0.000117,68.398360,79.926114,68.618388,12.638081,68.661448,79.563850,67.943912,79.485535,-0.000546,0.030490,68.351067,16.327257,80.823524,0.051518,-40.001547,-0.000000,NaN,Inf,84.141112,-2.355362,1.000864,0.292844,0.220906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766442,68.325845,68.816445,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431177,68.593388,14.392188,68.219088,-0.046134,0.034305,0.000000,14.347531,80.357980,-0.000164,68.389798,79.934892,68.585734,12.592426,68.645411,79.534858,67.934454,79.450135,-0.000547,0.030470,68.313961,16.256247,80.841656,0.052496,-40.000420,-0.000000,NaN,Inf,84.201243,-2.393587,1.000122,0.292419,0.221186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747086,68.314378,68.810320,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438445,68.593388,14.518315,68.219088,-0.044323,0.034294,0.000000,14.342965,80.355047,-0.000075,68.444162,79.864863,68.617841,12.630110,68.695404,79.557346,67.969258,79.441977,-0.000547,0.030472,68.363449,16.327327,80.870211,0.049645,-40.001521,-0.000001,NaN,Inf,84.268894,-2.405093,1.007056,0.293299,0.220694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770882,68.343175,68.832628,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465024,68.593112,14.526249,68.217435,-0.043611,0.034177,0.000000,14.346104,80.384827,0.000100,68.383780,79.874338,68.584028,12.721338,68.638716,79.488449,67.925897,79.471235,-0.000548,0.030489,68.305866,16.211335,80.863561,0.052328,-40.000210,-0.000001,NaN,Inf,84.220592,-2.450520,1.005532,0.292562,0.220468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747873,68.298951,68.795952,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458148,68.591461,14.492283,68.217986,-0.045872,0.034153,0.000000,14.340539,80.380733,0.000022,68.403921,79.927087,68.598463,12.674338,68.661470,79.481417,67.961990,79.466486,-0.000546,0.030495,68.343819,16.244167,80.854406,0.049908,-40.001416,-0.000001,NaN,Inf,84.148200,-2.385941,1.004233,0.292447,0.220912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758568,68.328361,68.811239,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425996,68.592562,14.561026,68.216334,-0.046941,0.034118,0.000000,14.349529,80.453627,-0.000126,68.394516,79.922595,68.602794,12.673214,68.661229,79.508824,67.977467,79.472701,-0.000546,0.030513,68.333986,16.314200,80.811512,0.052548,-40.001705,-0.000000,NaN,Inf,84.165197,-2.425477,1.002361,0.292502,0.220977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747107,68.316063,68.816316,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434338,68.592562,14.428225,68.216334,-0.046662,0.034115,0.000000,14.352954,80.419625,0.000211,68.388474,79.923096,68.592231,12.630801,68.653988,79.587382,67.958073,79.470086,-0.000546,0.030539,68.329588,16.243127,80.814610,0.049758,-40.001101,-0.000001,NaN,Inf,84.253581,-2.436447,1.009360,0.293090,0.221299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756491,68.309652,68.802755,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458645,68.593112,14.411741,68.213579,-0.044529,0.034091,0.000000,14.346675,80.379514,0.000169,68.386779,79.935335,68.591027,12.730065,68.649043,79.534002,67.943058,79.451074,-0.000545,0.030536,68.304322,16.214695,80.857442,0.052366,-40.000629,0.000000,NaN,Inf,84.230919,-2.418950,0.999576,0.292332,0.220684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734094,68.308032,68.800633,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470441,68.593388,14.496700,68.210825,-0.043078,0.034098,0.000000,14.350243,80.395340,-0.000028,68.419436,80.022233,68.598770,12.631678,68.670922,79.506603,67.944350,79.455785,-0.000544,0.030533,68.319251,16.296043,80.810267,0.052448,-40.000420,0.000000,NaN,Inf,84.165498,-2.417721,0.996756,0.291896,0.220568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756382,68.324926,68.822700,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442929,68.592837,14.431456,68.209173,-0.045674,0.034087,0.000000,14.346104,80.367503,0.000306,68.400143,79.933627,68.596649,12.701110,68.652588,79.531475,67.943212,79.561344,-0.000543,0.030534,68.342929,16.264829,80.883466,0.056492,-40.000787,-0.000000,NaN,Inf,84.133789,-2.415598,1.001815,0.292779,0.220954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753430,68.333614,68.818655,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459480,68.592837,14.425928,68.205592,-0.046739,0.034097,0.000000,14.345248,80.426792,0.000237,68.404359,79.985401,68.608044,12.622932,68.665650,79.598907,67.964509,79.512332,-0.000543,0.030547,68.357488,16.277101,80.867926,0.055015,-40.001521,0.000000,NaN,Inf,84.205545,-2.325723,0.999206,0.292184,0.221023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776460,68.344183,68.818743,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463613,68.592837,14.526067,68.205592,-0.045096,0.034080,0.000000,14.345676,80.413491,0.000007,68.369724,79.948956,68.579830,12.672787,68.645740,79.590208,67.915480,79.502476,-0.000544,0.030559,68.325694,16.242905,80.874228,0.058420,-40.001836,0.000000,NaN,Inf,84.162958,-2.394760,0.997680,0.292869,0.221222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729546,68.305561,68.792608,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441712,68.592012,14.483000,68.203664,-0.043558,0.034090,0.000000,14.352526,80.429657,-0.000001,68.398122,79.909998,68.592778,12.612102,68.659109,79.648722,67.932859,79.390650,-0.000543,0.030576,68.329328,16.213819,80.886788,0.056819,-40.001259,-0.000001,NaN,Inf,84.151752,-2.352875,1.004318,0.291548,0.220193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761610,68.343877,68.797507,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699193,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428981,68.595589,14.513258,68.199808,-0.044189,0.034153,0.000000,14.349957,80.389498,0.000043,68.392714,79.861297,68.589454,12.664344,68.630009,79.551626,67.932402,79.476068,-0.000544,0.030594,68.314815,16.214696,80.848487,0.059429,-40.000865,-0.000000,NaN,Inf,84.210346,-2.451360,1.002859,0.291787,0.221190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720469,68.314773,68.798712,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435593,68.591461,14.502880,68.200083,-0.045929,0.034162,0.000000,14.347817,80.436061,-0.000181,68.409097,79.871827,68.616072,12.671013,68.677006,79.617773,67.959717,79.444707,-0.000544,0.030603,68.342800,16.238482,80.927600,0.056711,-40.000865,-0.000001,NaN,Inf,84.248497,-2.388941,1.005841,0.291241,0.220343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750828,68.334753,68.824758,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451721,68.591461,14.414020,68.200083,-0.047090,0.034145,0.000000,14.349815,80.443453,-0.000238,68.395995,79.832566,68.604283,12.721948,68.661056,79.637536,67.965650,79.501554,-0.000544,0.030600,68.338775,16.231783,80.839371,0.059242,-40.001128,-0.000001,NaN,Inf,84.226409,-2.439000,1.004661,0.292676,0.221567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751090,68.314643,68.821128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468908,68.591461,14.418250,68.198431,-0.045808,0.034142,0.000000,14.351955,80.448698,-0.000012,68.396233,79.895620,68.598093,12.657044,68.648629,79.617511,67.925134,79.412443,-0.000542,0.030591,68.321647,16.274126,80.881975,0.057004,-40.000997,0.000000,NaN,Inf,84.182632,-2.403712,0.997391,0.292721,0.221153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728694,68.314686,68.791034,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419418,68.592837,14.469458,68.196778,-0.043489,0.034174,0.000000,14.339968,80.468582,-0.000153,68.400233,79.922618,68.594660,12.596934,68.660160,79.561520,67.951204,79.401272,-0.000540,0.030608,68.340952,16.287245,80.797056,0.056980,-40.000813,0.000001,NaN,Inf,84.136019,-2.427821,0.996499,0.292435,0.220632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750609,68.334950,68.797969,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417198,68.593663,14.442796,68.197880,-0.044042,0.034139,0.000000,14.344534,80.399438,-0.000213,68.382481,79.889012,68.594507,12.613409,68.642131,79.533165,67.928747,79.506395,-0.000540,0.030622,68.329374,16.261291,80.880102,0.056951,-40.001180,-0.000001,NaN,Inf,84.213736,-2.411444,1.004310,0.292368,0.220191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731756,68.316087,68.796722,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460641,68.591737,14.407073,68.196778,-0.045883,0.034133,0.000000,14.345819,80.395819,-0.000014,68.384195,79.926682,68.597110,12.647156,68.657206,79.567371,67.942950,79.532655,-0.000540,0.030619,68.324889,16.306552,80.908960,0.057186,-40.001049,-0.000000,NaN,Inf,84.278591,-2.363299,1.001776,0.292125,0.220645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732281,68.329917,68.802603,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465578,68.591737,14.498869,68.196778,-0.046962,0.034139,0.000000,14.342822,80.426981,-0.000005,68.396192,79.975990,68.599253,12.664060,68.655193,79.600066,67.959610,79.492765,-0.000539,0.030616,68.330703,16.264009,80.882305,0.056852,-40.001154,0.000001,NaN,Inf,84.158709,-2.358471,0.996296,0.292352,0.220071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734425,68.333309,68.803043,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443940,68.593938,14.479621,68.195401,-0.045572,0.034143,0.000000,14.352098,80.419259,-0.000107,68.366749,79.999073,68.574560,12.573992,68.655019,79.584407,67.922881,79.488982,-0.000538,0.030613,68.328090,16.180244,80.880160,0.059550,-40.000682,-0.000000,NaN,Inf,84.145323,-2.404042,1.002301,0.292521,0.221442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720952,68.334381,68.795847,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434837,68.591186,14.501870,68.196227,-0.043739,0.034133,0.000000,14.344963,80.438110,-0.000067,68.421068,79.932973,68.617538,12.561637,68.675979,79.566026,67.950568,79.487070,-0.000537,0.030617,68.342800,16.183282,80.855567,0.059806,-40.001495,-0.000000,NaN,Inf,84.206226,-2.370056,1.002470,0.292247,0.221222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743983,68.348277,68.797749,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704255,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464882,68.591737,14.505238,68.196503,-0.043282,0.034136,0.000000,14.343535,80.431780,0.000131,68.387391,79.935607,68.589805,12.601155,68.629944,79.554331,67.932446,79.516496,-0.000535,0.030650,68.321061,16.195967,80.809597,0.062951,-40.001442,-0.000001,NaN,Inf,84.228188,-2.399130,1.004644,0.292896,0.220140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722067,68.308472,68.804573,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456464,68.592287,14.527483,68.195952,-0.045922,0.034160,0.000000,14.345248,80.402439,-0.000011,68.404036,79.938619,68.587749,12.652457,68.661976,79.572504,67.960857,79.445077,-0.000531,0.030687,68.361713,16.187014,80.835947,0.061990,-40.001888,-0.000000,NaN,Inf,84.147211,-2.359678,1.002790,0.292178,0.220120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754918,68.343003,68.808030,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455679,68.592287,14.447716,68.195952,-0.046185,0.034196,0.000000,14.348102,80.335833,0.000015,68.398951,79.832802,68.590002,12.702455,68.655500,79.564928,67.951576,79.538366,-0.000531,0.030710,68.348350,16.245003,80.903575,0.062151,-40.001442,0.000001,NaN,Inf,84.162502,-2.417082,0.996557,0.292355,0.220642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745536,68.333616,68.806651,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427143,68.592562,14.493470,68.194575,-0.044026,0.034215,0.000000,14.344677,80.376699,0.000202,68.386391,79.857966,68.580772,12.657596,68.647930,79.490933,67.949321,79.432263,-0.000531,0.030690,68.318405,16.235835,80.845002,0.064377,-40.001416,0.000000,NaN,Inf,84.172717,-2.362957,0.999449,0.291733,0.220668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724254,68.318145,68.799827,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444206,68.594213,14.434282,68.192922,-0.042766,0.034222,0.000000,14.350528,80.443676,0.000009,68.412962,79.905239,68.611589,12.683348,68.676263,79.566702,67.962780,79.522509,-0.000530,0.030682,68.343778,16.295672,80.847753,0.064602,-40.000367,-0.000001,NaN,Inf,84.250464,-2.437630,1.004597,0.292681,0.221071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739696,68.327773,68.813690,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456979,68.593938,14.390559,68.192647,-0.043494,0.034217,0.000000,14.345533,80.463850,-0.000132,68.388564,79.892934,68.594989,12.639693,68.666724,79.516562,67.955253,79.481112,-0.000529,0.030695,68.340015,16.274268,80.913406,0.068651,-40.001547,0.000000,NaN,Inf,84.205779,-2.385652,0.999313,0.292520,0.220579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723511,68.339436,68.804923,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424351,68.593938,14.530324,68.192647,-0.045953,0.034216,0.000000,14.350671,80.380732,0.000078,68.406620,79.966621,68.612092,12.561962,68.683001,79.522189,67.965955,79.472863,-0.000527,0.030713,68.356445,16.226568,80.904838,0.069794,-40.001075,0.000001,NaN,Inf,84.170843,-2.408134,0.995406,0.292715,0.221096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746432,68.336175,68.811877,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437313,68.593388,14.486855,68.192096,-0.046237,0.034190,0.000000,14.343964,80.415374,-0.000114,68.419742,79.887466,68.616576,12.643180,68.669196,79.623210,67.964620,79.481501,-0.000527,0.030714,68.351809,16.324224,80.843310,0.070109,-40.001233,-0.000001,NaN,Inf,84.259427,-2.424818,1.007347,0.293146,0.221534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740943,68.335673,68.830072,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459363,68.592837,14.485022,68.192096,-0.044453,0.034204,0.000000,14.345819,80.446812,-0.000336,68.408227,79.907190,68.640699,12.609147,68.670050,79.616590,67.966327,79.585055,-0.000526,0.030731,68.358468,16.290635,80.878123,0.068029,-40.001259,-0.000001,NaN,Inf,84.223665,-2.417220,1.003432,0.292123,0.220537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739718,68.338189,68.819312,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444957,68.592012,14.528164,68.190168,-0.043246,0.034224,0.000000,14.340396,80.369640,-0.000244,68.382303,79.934742,68.603191,12.645159,68.641673,79.574009,67.936886,79.511071,-0.000526,0.030686,68.329610,16.291776,80.811842,0.069123,-40.001338,-0.000000,NaN,Inf,84.163277,-2.343882,1.001775,0.292861,0.220718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708441,68.318955,68.776598,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422374,68.590086,14.490381,68.190443,-0.045195,0.034198,0.000000,14.343678,80.393515,-0.000117,68.422326,79.835851,68.621300,12.567367,68.657294,79.599456,67.980530,79.444813,-0.000525,0.030684,68.358531,16.255019,80.826872,0.069529,-40.001285,-0.000001,NaN,Inf,84.201537,-2.368049,1.005760,0.291330,0.220591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733200,68.344141,68.813143,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439003,68.590086,14.461381,68.190443,-0.046679,0.034180,0.000000,14.352669,80.484224,-0.000369,68.409271,79.896983,68.584534,12.640466,68.665412,79.575525,67.924544,79.498858,-0.000524,0.030702,68.337187,16.229878,80.848262,0.070926,-40.000865,0.000000,NaN,Inf,84.235350,-2.383544,0.998111,0.293172,0.221020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707238,68.329393,68.813300,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458537,68.595039,14.511704,68.191821,-0.046556,0.034219,0.000000,14.349386,80.422595,-0.000291,68.393994,79.949580,68.583659,12.652681,68.642088,79.533128,67.938266,79.443828,-0.000522,0.030713,68.327261,16.210023,80.816590,0.069004,-40.001416,-0.000000,NaN,Inf,84.215776,-2.364561,1.001550,0.292331,0.221372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701376,68.339743,68.800416,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449443,68.592287,14.418988,68.191821,-0.044230,0.034189,0.000000,14.343964,80.460319,-0.000033,68.388258,79.957314,68.592758,12.638776,68.656179,79.628425,67.940389,79.505824,-0.000521,0.030699,68.340122,16.253500,80.773151,0.070427,-40.001626,-0.000001,NaN,Inf,84.167717,-2.418185,1.003677,0.292349,0.220758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708813,68.322653,68.798797,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436766,68.594488,14.429891,68.191545,-0.043098,0.034180,0.000000,14.343678,80.440258,-0.000182,68.397603,79.944684,68.593655,12.582538,68.653750,79.540132,67.948555,79.511905,-0.000520,0.030715,68.334596,16.214488,80.929172,0.066441,-40.000761,0.000000,NaN,Inf,84.189638,-2.375355,0.997892,0.292810,0.220877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732982,68.324382,68.800724,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422839,68.594488,14.516165,68.191545,-0.044423,0.034214,0.000000,14.342537,80.379298,-0.000269,68.405359,79.892374,68.620053,12.664917,68.663946,79.579246,67.956368,79.445140,-0.000518,0.030732,68.356009,16.257816,80.789672,0.067935,-40.001023,0.000000,NaN,Inf,84.226254,-2.379115,0.999524,0.292533,0.221015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743174,68.326263,68.819334,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466255,68.592837,14.416810,68.194575,-0.046421,0.034230,0.000000,14.345105,80.402624,0.000013,68.393278,79.945299,68.578804,12.655414,68.641388,79.508637,67.912591,79.451953,-0.000518,0.030732,68.333159,16.241350,80.943978,0.064925,-40.001023,-0.000001,NaN,Inf,84.264086,-2.435336,1.006471,0.292898,0.220622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728936,68.292892,68.788891,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457641,68.592562,14.528840,68.189342,-0.047441,0.034257,0.000000,14.344392,80.379029,-0.000023,68.419505,79.871975,68.603869,12.644750,68.668125,79.578330,67.955647,79.493029,-0.000518,0.030744,68.348263,16.193049,80.842759,0.064473,-40.000446,0.000001,NaN,Inf,84.144589,-2.386617,0.996582,0.291684,0.220250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758572,68.320881,68.815289,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437007,68.591186,14.477983,68.192096,-0.044359,0.034265,0.000000,14.343821,80.353125,-0.000291,68.398841,79.931344,68.604765,12.643527,68.659876,79.549564,67.961031,79.507313,-0.000519,0.030721,68.349481,16.203473,80.795688,0.063811,-40.000970,-0.000001,NaN,Inf,84.167673,-2.399888,1.004925,0.293046,0.221217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742846,68.334666,68.807788,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428858,68.592287,14.471390,68.190443,-0.043232,0.034304,0.000000,14.346818,80.409893,0.000027,68.405012,79.945549,68.599298,12.627927,68.668541,79.568207,67.936473,79.343315,-0.000516,0.030730,68.354008,16.272927,80.805537,0.066551,-40.001338,-0.000000,NaN,Inf,84.221910,-2.394815,1.002838,0.292187,0.221101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743612,68.332107,68.809428,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463603,68.592287,14.523770,68.190443,-0.044425,0.034388,0.000000,14.345961,80.396125,0.000041,68.414138,79.873708,68.600348,12.636206,68.657120,79.601576,67.975608,79.427670,-0.000515,0.030709,68.336272,16.200034,80.863744,0.064299,-40.000682,-0.000000,NaN,Inf,84.245532,-2.489330,1.002948,0.292589,0.220776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731364,68.335236,68.817782,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464895,68.591186,14.493358,68.190719,-0.046417,0.034441,0.000000,14.346532,80.444093,-0.000138,68.405015,79.906116,68.590746,12.722092,68.651672,79.559284,67.934396,79.552794,-0.000514,0.030694,68.352356,16.278385,80.851426,0.066784,-40.001049,-0.000001,NaN,Inf,84.151228,-2.467247,1.004160,0.292077,0.220489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740463,68.330203,68.798627,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458877,68.593663,14.495225,68.189066,-0.045800,0.034403,0.000000,14.342251,80.432784,0.000025,68.424505,79.918404,68.609818,12.602806,68.667841,79.520288,67.967753,79.429020,-0.000512,0.030688,68.349963,16.255233,80.914203,0.063905,-40.001521,-0.000000,NaN,Inf,84.146623,-2.335322,1.001968,0.291770,0.220353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740003,68.339722,68.809934,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448267,68.593388,14.551644,68.186037,-0.043979,0.034380,0.000000,14.344820,80.455619,0.000211,68.406319,79.929257,68.616730,12.699989,68.680158,79.527583,67.947354,79.414939,-0.000512,0.030695,68.340845,16.233352,80.843350,0.066508,-40.001075,-0.000000,NaN,Inf,84.165422,-2.458413,1.002514,0.292305,0.220574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743174,68.335411,68.806172,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704769,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452062,68.593388,14.419976,68.186037,-0.042853,0.034362,0.000000,14.343107,80.427103,-0.000087,68.413162,79.947687,68.604919,12.642650,68.665434,79.542820,67.967971,79.484562,-0.000510,0.030702,68.332814,16.275124,80.869048,0.063955,-40.001285,-0.000001,NaN,Inf,84.193930,-2.448231,1.007155,0.292411,0.220274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738012,68.322763,68.818046,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439944,68.593388,14.459585,68.182181,-0.043538,0.034323,0.000000,14.343250,80.388838,-0.000216,68.409534,79.845818,68.609381,12.632679,68.680706,79.564150,67.935621,79.451894,-0.000512,0.030736,68.346546,16.246879,80.825301,0.066589,-40.001259,0.000000,NaN,Inf,84.183633,-2.418351,0.997780,0.292516,0.220978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731670,68.328890,68.817303,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432599,68.593388,14.549212,68.179426,-0.045393,0.034331,0.000000,14.347674,80.393261,-0.000029,68.413402,79.972070,68.621717,12.617854,68.662700,79.560425,67.958233,79.519328,-0.000511,0.030734,68.354142,16.282644,80.834294,0.065475,-40.000734,-0.000000,NaN,Inf,84.216524,-2.409691,1.001360,0.291711,0.219899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717825,68.339985,68.812056,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436609,68.591186,14.458685,68.179702,-0.044289,0.034363,0.000000,14.342965,80.403915,-0.000316,68.411010,79.920417,68.600545,12.694218,68.660227,79.479116,67.951248,79.481155,-0.000510,0.030735,68.361256,16.254634,80.867274,0.066718,-40.001574,0.000000,NaN,Inf,84.246526,-2.403927,0.999932,0.292186,0.220226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733223,68.327949,68.806739,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454900,68.592287,14.509157,68.177774,-0.042337,0.034394,0.000000,14.342537,80.426368,-0.000445,68.397693,79.952151,68.613930,12.638980,68.644518,79.496453,67.944487,79.510926,-0.000509,0.030726,68.356187,16.267497,80.889851,0.067964,-40.001338,-0.000000,NaN,Inf,84.223375,-2.404099,1.001529,0.291784,0.220072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721675,68.343836,68.805801,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469805,68.592287,14.416549,68.177774,-0.041288,0.034447,0.000000,14.352098,80.447697,-0.000244,68.422329,79.986565,68.607915,12.697642,68.675498,79.526060,67.965146,79.451763,-0.000509,0.030749,68.365149,16.242271,80.880649,0.069591,-40.001206,-0.000001,NaN,Inf,84.174832,-2.375756,1.003754,0.292859,0.220992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727295,68.336986,68.825196,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434047,68.593938,14.454843,68.177223,-0.043805,0.034425,0.000000,14.348958,80.362349,-0.000170,68.394040,79.852989,68.584994,12.644912,68.662130,79.607670,67.952868,79.466417,-0.000510,0.030755,68.343846,16.219276,80.906715,0.068226,-40.001075,0.000001,NaN,Inf,84.134413,-2.439310,0.996320,0.292797,0.220858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702711,68.319043,68.816668,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451923,68.594213,14.461475,68.176948,-0.045190,0.034439,0.000000,14.346247,80.416187,-0.000336,68.397103,79.989649,68.611655,12.619852,68.660533,79.575785,67.944308,79.450157,-0.000511,0.030747,68.347326,16.232318,80.900577,0.069507,-40.001023,-0.000000,NaN,Inf,84.233087,-2.416405,1.001441,0.292639,0.220477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695712,68.319524,68.807284,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465582,68.593112,14.416949,68.176948,-0.045012,0.034422,0.000000,14.346104,80.426177,-0.000228,68.407054,79.876125,68.615701,12.682677,68.667490,79.508821,67.975542,79.392553,-0.000512,0.030745,68.344889,16.244482,80.841208,0.070176,-40.000813,-0.000000,NaN,Inf,84.184834,-2.419637,1.000661,0.292720,0.220953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714719,68.324819,68.816885,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451155,68.593112,14.548902,68.176948,-0.042628,0.034412,0.000000,14.348102,80.411177,-0.000002,68.411314,79.947321,68.612092,12.670809,68.679261,79.613332,67.971932,79.465887,-0.000512,0.030754,68.376857,16.329511,80.919727,0.070997,-40.001206,0.000001,NaN,Inf,84.146688,-2.492662,0.996638,0.292495,0.220754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702382,68.325366,68.815771,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435157,68.591461,14.481011,68.177223,-0.041320,0.034421,0.000000,14.340824,80.450152,-0.000244,68.401969,79.927698,68.597919,12.644119,68.657185,79.543634,67.932160,79.408658,-0.000510,0.030723,68.325738,16.217377,80.824017,0.065804,-40.001023,-0.000001,NaN,Inf,84.185816,-2.435853,1.006764,0.291837,0.220734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680312,68.312018,68.794315,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
