OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
3:47:26 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.455026,68.595589,14.453218,68.186587,-0.044137,0.033984,0.000000,14.346104,80.435003,0.000215,68.399304,79.986582,68.623289,12.621667,68.657206,79.494479,67.959418,79.472378,-0.000512,0.030520,68.338781,16.199192,80.848387,0.071573,-40.001154,0.000000,NaN,Inf,84.222644,-2.401675,0.999389,0.291526,0.221005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642513,68.343637,68.808669,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468334,68.595314,14.494805,68.184935,-0.046419,0.033947,0.000000,14.348102,80.468217,0.000511,68.387854,79.915158,68.590417,12.625296,68.651758,79.443346,67.945388,79.486945,-0.000511,0.030532,68.340545,16.182155,80.909775,0.074692,-40.001652,0.000000,NaN,Inf,84.177793,-2.418634,0.999875,0.292240,0.220749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625846,68.336941,68.797975,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446817,68.593663,14.537571,68.187138,-0.045072,0.033915,0.000000,14.347959,80.388644,0.000358,68.388743,79.932721,68.596803,12.682411,68.663135,79.527952,67.964998,79.466887,-0.000511,0.030520,68.343502,16.260285,80.880916,0.073202,-40.001915,-0.000000,NaN,Inf,84.141430,-2.394042,1.001830,0.292615,0.220771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632648,68.311732,68.806765,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434691,68.593663,14.406571,68.187138,-0.043056,0.033899,0.000000,14.343964,80.400992,0.000119,68.418814,79.889415,68.601112,12.641549,68.655806,79.557041,67.939148,79.545654,-0.000511,0.030519,68.344677,16.303220,80.888994,0.075766,-40.001547,-0.000001,NaN,Inf,84.198142,-2.428195,1.006282,0.292241,0.221010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623658,68.308144,68.807945,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463709,68.594488,14.472738,68.186037,-0.042296,0.033884,0.000000,14.347674,80.459290,0.000120,68.394632,79.929025,68.581143,12.651621,68.658278,79.622031,67.933086,79.515900,-0.000510,0.030524,68.344025,16.260164,80.786651,0.072899,-40.001783,0.000000,NaN,Inf,84.231062,-2.345247,0.998052,0.292050,0.220524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634858,68.313111,68.786929,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462670,68.594488,14.474486,68.186037,-0.044142,0.033811,0.000000,14.342537,80.346284,0.000157,68.403211,79.917715,68.611369,12.655129,68.666898,79.599781,67.968344,79.510273,-0.000511,0.030538,68.343521,16.294737,80.922646,0.073282,-40.001652,-0.000000,NaN,Inf,84.153142,-2.360749,1.000624,0.292896,0.220528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646385,68.318406,68.810940,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432392,68.593388,14.432574,68.186863,-0.044795,0.033799,0.000000,14.347959,80.441761,-0.000092,68.417595,79.960011,68.607345,12.632821,68.670355,79.588091,67.965367,79.504269,-0.000510,0.030528,68.354619,16.146568,80.881079,0.072885,-40.001626,-0.000000,NaN,Inf,84.155960,-2.400085,1.000817,0.293021,0.220705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639867,68.336416,68.839129,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449584,68.592837,14.528642,68.186863,-0.043197,0.033791,0.000000,14.350956,80.354213,-0.000135,68.419158,79.948875,68.606273,12.682308,68.671361,79.590599,67.963615,79.594437,-0.000510,0.030506,68.378099,16.199450,80.864497,0.072037,-40.001600,-0.000000,NaN,Inf,84.237030,-2.401460,1.000013,0.293168,0.221120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635054,68.317465,68.817434,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458165,68.592837,14.448366,68.186863,-0.041138,0.033793,0.000000,14.349244,80.505642,0.000159,68.404207,79.917274,68.603868,12.657106,68.653159,79.564277,67.956039,79.448746,-0.000509,0.030502,68.343691,16.232853,80.905043,0.067784,-40.001574,-0.000001,NaN,Inf,84.195201,-2.397685,1.004392,0.292635,0.221181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616024,68.317969,68.811110,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698533,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467554,68.592837,14.439167,68.190443,-0.041279,0.033860,0.000000,14.344963,80.419642,-0.000092,68.399209,79.906496,68.611063,12.705188,68.667839,79.581509,67.948925,79.569017,-0.000509,0.030505,68.365148,16.189682,80.916751,0.067362,-40.002046,0.000000,NaN,Inf,84.166526,-2.432393,0.999322,0.292534,0.222344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.614492,68.328494,68.804418,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466243,68.596690,14.511124,68.189066,-0.044051,0.033930,0.000000,14.342537,80.329123,-0.000125,68.385585,79.905207,68.579262,12.652845,68.662632,79.611027,67.930211,79.451180,-0.000507,0.030491,68.356879,16.201204,80.805988,0.064801,-40.000682,0.000000,NaN,Inf,84.141065,-2.338098,0.998038,0.291779,0.220653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615105,68.295429,68.795276,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438073,68.596690,14.451378,68.189066,-0.044734,0.034042,0.000000,14.345248,80.417966,0.000106,68.410831,79.901096,68.587595,12.710367,68.656002,79.554251,67.951068,79.485234,-0.000507,0.030517,68.355288,16.277429,80.842962,0.065964,-40.001364,-0.000000,NaN,Inf,84.148472,-2.404799,1.003102,0.292373,0.221259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636323,68.311666,68.800326,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437267,68.593938,14.537734,68.189893,-0.044142,0.034067,0.000000,14.348245,80.332870,0.000012,68.403682,79.996032,68.598793,12.613857,68.638936,79.510310,67.950936,79.441217,-0.000507,0.030532,68.338618,16.270908,80.880875,0.065481,-40.001967,-0.000000,NaN,Inf,84.224904,-2.400962,1.000922,0.292781,0.220850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655835,68.319960,68.800194,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456726,68.594764,14.603252,68.186587,-0.041473,0.034014,0.000000,14.342822,80.354088,-0.000045,68.403354,79.892660,68.612157,12.648726,68.658540,79.609845,67.961418,79.477258,-0.000505,0.030535,68.355655,16.202310,80.936637,0.066700,-40.001836,-0.000001,NaN,Inf,84.224341,-2.432749,1.006959,0.292126,0.220182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655900,68.325846,68.796540,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478633,68.592837,14.512073,68.186037,-0.041303,0.034016,0.000000,14.349386,80.429623,0.000178,68.400595,79.968098,68.600368,12.689548,68.663375,79.564094,67.953649,79.449215,-0.000505,0.030536,68.356613,16.246944,80.848732,0.064558,-40.001285,-0.000002,NaN,Inf,84.172355,-2.417095,1.010135,0.292110,0.221430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643279,68.314052,68.806229,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704255,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453813,68.593112,14.461857,68.181905,-0.044028,0.034020,0.000000,14.343678,80.373903,0.000053,68.403288,80.013720,68.596037,12.642895,68.667357,79.510796,67.942222,79.491336,-0.000504,0.030546,68.341531,16.238938,80.807945,0.064577,-40.001101,0.000000,NaN,Inf,84.135253,-2.381159,0.997309,0.292236,0.219942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651831,68.327181,68.799798,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437504,68.593663,14.515046,68.181630,-0.044704,0.033981,0.000000,14.345105,80.390693,-0.000029,68.400505,79.910537,68.606798,12.647747,68.654011,79.551337,67.947320,79.522963,-0.000503,0.030566,68.338744,16.200655,80.849999,0.062221,-40.001967,-0.000000,NaN,Inf,84.178607,-2.387691,1.000557,0.292970,0.220450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645138,68.314665,68.776220,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453600,68.593663,14.429138,68.181630,-0.044055,0.033912,0.000000,14.342679,80.429453,0.000043,68.417453,79.875948,68.622436,12.661797,68.670070,79.524791,67.974373,79.403657,-0.000503,0.030570,68.378045,16.250574,80.772357,0.064490,-40.001442,-0.000001,NaN,Inf,84.223421,-2.369864,1.005371,0.292871,0.221230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661194,68.354009,68.810731,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468831,68.595039,14.454320,68.183007,-0.041303,0.033862,0.000000,14.346960,80.496494,0.000324,68.428815,79.921164,68.634596,12.764117,68.678078,79.547488,67.962531,79.481396,-0.000502,0.030570,68.364204,16.189875,80.897538,0.062091,-40.001521,0.000000,NaN,Inf,84.179734,-2.483435,0.998308,0.291920,0.220694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660888,68.338319,68.814273,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465300,68.595589,14.507952,68.180253,-0.040621,0.033923,0.000000,14.341823,80.413234,0.000015,68.423993,79.906443,68.609379,12.668118,68.688186,79.517741,67.970149,79.441162,-0.000502,0.030559,68.355652,16.262517,80.806416,0.064630,-40.001180,0.000000,NaN,Inf,84.139805,-2.415207,0.998997,0.293895,0.220865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666006,68.335956,68.824377,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459021,68.594764,14.452731,68.179426,-0.043109,0.033984,0.000000,14.345248,80.395085,-0.000101,68.414932,79.905807,68.588120,12.645280,68.649460,79.592062,67.942308,79.525065,-0.000500,0.030544,68.342030,16.142873,80.916384,0.064828,-40.001259,-0.000000,NaN,Inf,84.149929,-2.452003,1.002949,0.292571,0.221417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649316,68.305539,68.785755,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426565,68.593388,14.448614,68.180253,-0.044547,0.033983,0.000000,14.344820,80.387465,0.000032,68.415151,79.878414,68.624580,12.636206,68.657666,79.553986,67.962905,79.595320,-0.000500,0.030539,68.359614,16.222686,80.798155,0.061816,-40.001469,0.000000,NaN,Inf,84.166130,-2.363329,0.999565,0.293126,0.221737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646298,68.327466,68.795533,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447906,68.593388,14.506277,68.180253,-0.041992,0.033955,0.000000,14.344820,80.373410,-0.000261,68.408437,79.866393,68.612179,12.641589,68.658978,79.555615,67.936180,79.436323,-0.000499,0.030568,68.350822,16.175099,80.807455,0.063595,-40.001941,-0.000001,NaN,Inf,84.233279,-2.407561,1.006165,0.293370,0.220920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641792,68.306328,68.798747,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465451,68.594488,14.465021,68.182456,-0.040731,0.033967,0.000000,14.346104,80.416044,-0.000349,68.394813,79.867678,68.594748,12.609922,68.640294,79.582650,67.962795,79.545836,-0.000498,0.030570,68.333870,16.211007,80.875145,0.063247,-40.001442,-0.000001,NaN,Inf,84.194910,-2.421542,1.004040,0.292564,0.220946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640567,68.316328,68.785865,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467030,68.595589,14.568811,68.181354,-0.042154,0.033971,0.000000,14.349815,80.435444,-0.000207,68.415433,79.904363,68.605903,12.627988,68.686371,79.536000,67.983150,79.535671,-0.000498,0.030561,68.362377,16.290200,80.846713,0.063160,-40.000341,0.000000,NaN,Inf,84.148420,-2.368763,0.999970,0.292320,0.221062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665439,68.339962,68.817008,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443186,68.595589,14.534735,68.178600,-0.044188,0.033926,0.000000,14.349672,80.384309,-0.000107,68.413828,79.964322,68.608986,12.689670,68.673659,79.522330,67.967810,79.454887,-0.000497,0.030559,68.350433,16.266100,80.836455,0.060999,-40.001521,-0.000001,NaN,Inf,84.145239,-2.396484,1.007035,0.292740,0.220821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654808,68.333900,68.799602,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467288,68.595589,14.510292,68.178600,-0.044836,0.033910,0.000000,14.348958,80.388499,-0.000323,68.412958,79.932583,68.583221,12.700865,68.662436,79.537589,67.949884,79.447971,-0.000497,0.030542,68.346668,16.360396,80.908999,0.060848,-40.000865,-0.000001,NaN,Inf,84.209923,-2.439709,1.006339,0.292354,0.220053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639430,68.316854,68.807038,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464041,68.593663,14.520929,68.181905,-0.043070,0.033844,0.000000,14.348530,80.474856,-0.000334,68.391644,79.889109,68.584031,12.596035,68.639135,79.601700,67.941305,79.475457,-0.000496,0.030551,68.322840,16.223771,80.846245,0.060542,-40.000656,-0.000000,NaN,Inf,84.144538,-2.426799,1.002972,0.292424,0.220328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634006,68.305606,68.768131,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452407,68.594213,14.488098,68.179977,-0.041013,0.033830,0.000000,14.349386,80.416384,-0.000015,68.406703,79.958839,68.610889,12.589062,68.672653,79.504932,67.967287,79.469457,-0.000495,0.030555,68.365624,16.255312,80.854280,0.060908,-40.000787,-0.000001,NaN,Inf,84.151416,-2.398287,1.003933,0.291952,0.220384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644658,68.322500,68.804066,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435350,68.594488,14.550964,68.181630,-0.042161,0.033872,0.000000,14.349672,80.424188,-0.000245,68.389930,79.874819,68.588777,12.599624,68.648455,79.527383,67.931676,79.480353,-0.000493,0.030588,68.333527,16.293175,80.813123,0.056892,-40.001390,-0.000000,NaN,Inf,84.183522,-2.428619,1.002470,0.292083,0.221143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649142,68.303286,68.782196,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473075,68.593663,14.476409,68.183282,-0.044176,0.033898,0.000000,14.343107,80.376600,-0.000249,68.414916,79.844214,68.607434,12.625195,68.666703,79.486593,67.956430,79.521618,-0.000493,0.030557,68.359379,16.245259,80.785022,0.056973,-40.001574,-0.000001,NaN,Inf,84.232034,-2.385625,1.008009,0.292639,0.220598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660736,68.324448,68.786569,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458198,68.593663,14.571904,68.183282,-0.044736,0.033844,0.000000,14.341966,80.411252,0.000068,68.392145,79.930626,68.602578,12.629111,68.664339,79.605892,67.952621,79.472647,-0.000492,0.030536,68.354765,16.269716,80.845228,0.054523,-40.001390,-0.000000,NaN,Inf,84.126925,-2.379949,1.000230,0.291734,0.220309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643827,68.322915,68.804787,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446182,68.592837,14.549109,68.183558,-0.042886,0.033826,0.000000,14.347817,80.374118,-0.000103,68.416307,79.929167,68.613383,12.650785,68.683046,79.586808,67.957416,79.482416,-0.000493,0.030541,68.360772,16.203858,80.908347,0.056981,-40.000393,-0.000001,NaN,Inf,84.167263,-2.411641,1.007865,0.292229,0.220155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650893,68.326658,68.824537,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699413,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426458,68.594488,14.493376,68.184384,-0.041589,0.033860,0.000000,14.343107,80.390983,-0.000241,68.392382,79.960519,68.599451,12.717688,68.664121,79.616976,67.953277,79.567978,-0.000492,0.030562,68.351282,16.138106,80.795953,0.053910,-40.001783,-0.000001,NaN,Inf,84.199038,-2.409353,1.007125,0.291856,0.220709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646933,68.317708,68.796716,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444153,68.594764,14.529498,68.185486,-0.042163,0.033855,0.000000,14.343821,80.465897,0.000167,68.409571,79.917050,68.599691,12.622810,68.661036,79.551194,67.963938,79.566243,-0.000491,0.030593,68.357747,16.186243,80.835009,0.056344,-40.001049,-0.000001,NaN,Inf,84.254251,-2.343202,1.004639,0.291682,0.220859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630965,68.326679,68.806537,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447314,68.594764,14.440497,68.185486,-0.044984,0.033791,0.000000,14.349244,80.428663,0.000149,68.400877,79.916462,68.595295,12.631495,68.660795,79.502834,67.964745,79.513879,-0.000490,0.030602,68.368472,16.226617,80.760484,0.053556,-40.001101,-0.000001,NaN,Inf,84.206472,-2.355121,1.005909,0.291701,0.220573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634050,68.308976,68.804850,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463106,68.594488,14.444381,68.183558,-0.045555,0.033796,0.000000,14.347103,80.368502,0.000018,68.427254,79.870788,68.604240,12.631638,68.675148,79.599947,67.953889,79.543897,-0.000490,0.030599,68.366775,16.196089,80.797175,0.056650,-40.001311,0.000000,NaN,Inf,84.197891,-2.393874,0.999528,0.292407,0.221145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642165,68.337051,68.802313,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450403,68.594764,14.560519,68.183558,-0.043593,0.033830,0.000000,14.348530,80.390032,0.000378,68.405484,79.852560,68.621890,12.648725,68.658716,79.572038,67.960652,79.443951,-0.000489,0.030629,68.336701,16.139099,80.820955,0.054428,-40.000603,0.000000,NaN,Inf,84.154778,-2.361263,0.998705,0.291855,0.221088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634465,68.316044,68.814058,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435566,68.594764,14.455354,68.183282,-0.043048,0.033786,0.000000,14.349101,80.485069,0.000346,68.412023,79.923792,68.587574,12.664304,68.662633,79.581736,67.954764,79.467702,-0.000490,0.030672,68.332500,16.205635,80.850079,0.054615,-40.000420,0.000000,NaN,Inf,84.147389,-2.438893,0.998812,0.292851,0.220910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642121,68.304993,68.801110,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450047,68.593663,14.473467,68.183282,-0.044018,0.033752,0.000000,14.349386,80.407722,0.000011,68.383863,79.925377,68.608571,12.632943,68.662020,79.577947,67.943032,79.475334,-0.000490,0.030682,68.328692,16.205100,80.847427,0.053386,-40.000997,-0.000000,NaN,Inf,84.229785,-2.417369,1.001371,0.290854,0.220385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644418,68.308954,68.795621,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478145,68.593663,14.475373,68.183282,-0.046753,0.033745,0.000000,14.345391,80.459295,-0.000030,68.409328,79.860467,68.614432,12.702191,68.662479,79.590575,67.965357,79.470358,-0.000490,0.030674,68.368667,16.210457,80.873453,0.057459,-40.001049,-0.000000,NaN,Inf,84.189376,-2.400104,1.001621,0.291723,0.220336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649448,68.317729,68.840365,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439003,68.592012,14.432251,68.181905,-0.046301,0.033739,0.000000,14.342965,80.385283,0.000140,68.397596,79.868762,68.621977,12.670891,68.667117,79.582607,67.960608,79.468422,-0.000490,0.030691,68.348234,16.199335,80.815879,0.055644,-40.000892,0.000000,NaN,Inf,84.113188,-2.426036,0.999809,0.291701,0.220511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657410,68.328604,68.810274,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424681,68.595864,14.552949,68.179151,-0.043637,0.033647,0.000000,14.346247,80.400006,-0.000242,68.411173,79.867008,68.596410,12.646605,68.662742,79.527543,67.941432,79.409673,-0.000490,0.030706,68.362246,16.193756,80.861746,0.059291,-40.001075,0.000000,NaN,Inf,84.217702,-2.422692,0.999532,0.290740,0.219559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631008,68.337117,68.794853,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454457,68.595864,14.472591,68.178876,-0.043144,0.033526,0.000000,14.348387,80.389562,-0.000307,68.386688,79.974571,68.596366,12.684634,68.646070,79.582978,67.963343,79.396469,-0.000489,0.030679,68.343098,16.184082,80.848876,0.058045,-40.000865,-0.000001,NaN,Inf,84.260458,-2.446128,1.008892,0.292273,0.219742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629718,68.308385,68.805527,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453495,68.595589,14.433015,68.177223,-0.045733,0.033444,0.000000,14.345819,80.387484,0.000015,68.405416,79.972327,68.609948,12.631169,68.674206,79.593936,67.968069,79.430956,-0.000488,0.030679,68.345316,16.210557,80.855281,0.058187,-40.001652,-0.000000,NaN,Inf,84.179611,-2.477621,1.001255,0.292175,0.220953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645795,68.338188,68.816898,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451863,68.595589,14.547873,68.177223,-0.047092,0.033483,0.000000,14.345105,80.409651,-0.000147,68.406001,79.943512,68.627751,12.659166,68.683286,79.495599,67.964916,79.406572,-0.000488,0.030681,68.369883,16.229699,80.811983,0.056988,-40.001600,-0.000001,NaN,Inf,84.122882,-2.441536,1.004846,0.292797,0.220552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662353,68.317750,68.809592,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451884,68.594488,14.514222,68.177223,-0.046559,0.033441,0.000000,14.349815,80.395565,-0.000234,68.396681,79.908911,68.583899,12.693075,68.633182,79.530948,67.936397,79.479353,-0.000488,0.030664,68.342769,16.201262,80.868250,0.059892,-40.001600,-0.000001,NaN,Inf,84.186374,-2.471862,1.006643,0.292728,0.220594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615586,68.310047,68.782758,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464656,68.595864,14.554290,68.177498,-0.043759,0.033476,0.000000,14.344392,80.369059,0.000021,68.396224,79.890656,68.570600,12.613593,68.654383,79.539541,67.945087,79.458749,-0.000487,0.030640,68.346447,16.192557,80.800501,0.059827,-40.001364,-0.000001,NaN,Inf,84.185214,-2.390555,1.004313,0.292030,0.220348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622651,68.301732,68.789363,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461464,68.594213,14.510378,68.178049,-0.043274,0.033496,0.000000,14.344249,80.383462,0.000025,68.400003,79.938432,68.591160,12.704964,68.629638,79.526360,67.951804,79.480807,-0.000488,0.030629,68.343202,16.168128,80.847348,0.060961,-40.000865,-0.000001,NaN,Inf,84.151951,-2.414184,1.006197,0.291465,0.219722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640720,68.321054,68.800230,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453948,68.594213,14.495598,68.178049,-0.044917,0.033499,0.000000,14.349386,80.345779,-0.000147,68.419796,79.900036,68.611784,12.675845,68.668145,79.540625,67.973407,79.441543,-0.000487,0.030633,68.360959,16.230206,80.848732,0.057336,-39.999580,-0.000000,NaN,Inf,84.158952,-2.404907,1.003382,0.292364,0.220412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653034,68.327969,68.815583,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451048,68.594213,14.585883,68.174469,-0.046908,0.033491,0.000000,14.353239,80.374311,-0.000118,68.420991,79.876925,68.620751,12.703841,68.666722,79.528669,67.980432,79.398872,-0.000488,0.030657,68.362156,16.187293,80.817996,0.060128,-40.000761,-0.000000,NaN,Inf,84.179341,-2.454984,1.002882,0.292292,0.219922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661171,68.339019,68.823849,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468230,68.595314,14.452759,68.174193,-0.047384,0.033465,0.000000,14.351670,80.464103,0.000280,68.392962,79.990198,68.586391,12.640935,68.646900,79.477554,67.946376,79.456559,-0.000488,0.030658,68.354757,16.231833,80.806800,0.059978,-40.001600,-0.000001,NaN,Inf,84.187210,-2.492966,1.009330,0.291301,0.220523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639691,68.325846,68.796053,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467745,68.595589,14.524216,68.168960,-0.043745,0.033442,0.000000,14.350956,80.461755,0.000020,68.415734,79.840367,68.603188,12.694380,68.659546,79.618794,67.963908,79.403282,-0.000489,0.030674,68.346967,16.180907,80.857155,0.057305,-40.000761,0.000000,NaN,Inf,84.141711,-2.417063,0.998931,0.291290,0.220763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652750,68.319784,68.805676,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435850,68.594764,14.579545,68.164829,-0.043326,0.033474,0.000000,14.346532,80.383784,0.000049,68.393200,79.887923,68.596014,12.713120,68.662762,79.624149,67.947447,79.470684,-0.000489,0.030713,68.331427,16.170084,80.937737,0.060309,-40.001259,-0.000001,NaN,Inf,84.153358,-2.475934,1.003904,0.291869,0.221109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629366,68.339215,68.800032,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449435,68.594764,14.472659,68.164829,-0.045058,0.033442,0.000000,14.347103,80.369482,0.000455,68.417188,79.970687,68.624053,12.636695,68.689979,79.582183,67.931272,79.468153,-0.000488,0.030715,68.343876,16.162614,80.845797,0.061176,-40.001311,-0.000001,NaN,Inf,84.229015,-2.407890,1.009954,0.291896,0.220440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663642,68.324029,68.799661,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699266,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471151,68.594213,14.532491,68.163176,-0.046975,0.033440,0.000000,14.347674,80.431833,0.000137,68.435855,79.922527,68.603100,12.690282,68.669019,79.506316,67.963801,79.515900,-0.000489,0.030753,68.348927,16.238339,80.819609,0.060179,-40.001101,-0.000000,NaN,Inf,84.192135,-2.393551,1.001607,0.292490,0.220556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675935,68.340484,68.813464,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698753,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466044,68.595864,14.460657,68.161524,-0.045572,0.033417,0.000000,14.342108,80.374457,-0.000102,68.401481,79.889672,68.608175,12.634637,68.657882,79.598538,67.963691,79.482747,-0.000489,0.030759,68.358328,16.231461,80.758896,0.061523,-40.001442,-0.000001,NaN,Inf,84.132692,-2.391464,1.004239,0.291995,0.220495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662308,68.335167,68.822080,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455772,68.596690,14.417383,68.158219,-0.043537,0.033460,0.000000,14.349244,80.400225,0.000026,68.387120,79.901680,68.596561,12.653680,68.637119,79.557921,67.941738,79.418546,-0.000489,0.030766,68.336501,16.211357,80.830642,0.062340,-40.001888,0.000000,NaN,Inf,84.148185,-2.415388,0.999628,0.291797,0.219982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635731,68.311490,68.798898,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444724,68.596690,14.587117,68.158219,-0.043101,0.033493,0.000000,14.344392,80.407467,-0.000035,68.413104,79.879123,68.610165,12.652091,68.668187,79.606037,67.947119,79.460708,-0.000488,0.030788,68.346400,16.259179,80.822201,0.061861,-40.001206,0.000000,NaN,Inf,84.176869,-2.439997,0.997344,0.292017,0.220051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661805,68.327595,68.793887,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457234,68.592837,14.508564,68.156015,-0.045069,0.033453,0.000000,14.346247,80.368463,-0.000391,68.406066,79.931009,68.609006,12.646931,68.667028,79.509616,67.968309,79.536674,-0.000489,0.030799,68.341833,16.242820,80.793219,0.062156,-40.001206,-0.000001,NaN,Inf,84.206848,-2.414797,1.009858,0.292191,0.220197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661892,68.348887,68.822955,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.488711,68.595589,14.488882,68.152985,-0.047045,0.033458,0.000000,14.352383,80.432619,-0.000272,68.415736,79.942343,68.611565,12.640018,68.650881,79.612724,67.979298,79.470658,-0.000487,0.030800,68.359373,16.234352,80.747308,0.062947,-40.001469,-0.000001,NaN,Inf,84.176406,-2.358477,1.003551,0.291525,0.220523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657802,68.328580,68.814405,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466962,68.595039,14.558703,68.148028,-0.045341,0.033440,0.000000,14.346960,80.407748,0.000000,68.398376,79.824676,68.603603,12.625460,68.668691,79.611213,67.970127,79.436015,-0.000489,0.030799,68.354390,16.209894,80.798011,0.066644,-40.000918,-0.000000,NaN,Inf,84.086496,-2.439759,1.000012,0.291960,0.220368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666879,68.328930,68.798593,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431347,68.596415,14.554075,68.149956,-0.043375,0.033416,0.000000,14.346390,80.429241,-0.000332,68.406916,79.891029,68.597807,12.638428,68.661230,79.638186,67.969581,79.451605,-0.000488,0.030830,68.338136,16.267740,80.835457,0.065344,-40.000236,-0.000001,NaN,Inf,84.144872,-2.455714,1.006341,0.291800,0.220256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685603,68.323547,68.809267,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
