OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
3:52:47 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.438900,68.595314,14.472918,68.121862,-0.043614,0.033947,0.000000,14.344534,80.317065,-0.000335,68.409326,80.020586,68.613756,12.711285,68.676768,79.557449,67.988226,79.371558,-0.000498,0.031297,68.340135,16.240615,80.873249,0.078575,-40.000472,-0.000001,NaN,Inf,84.193979,-2.449491,1.004435,0.293289,0.221501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679942,68.339504,68.814185,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473172,68.596139,14.475300,68.123239,-0.045507,0.033880,0.000000,14.347531,80.393119,-0.000063,68.406589,79.921247,68.609142,12.720481,68.667164,79.527850,67.948458,79.439035,-0.000497,0.031301,68.336981,16.268062,80.907083,0.080436,-40.001128,-0.000000,NaN,Inf,84.221282,-2.520583,1.002356,0.291531,0.219890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676990,68.316178,68.811846,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444601,68.596139,14.533962,68.123239,-0.047184,0.033876,0.000000,14.348530,80.369602,-0.000284,68.388818,79.924195,68.610673,12.581680,68.675347,79.578883,67.975470,79.415547,-0.000497,0.031279,68.343577,16.209331,80.858318,0.081646,-40.000970,-0.000000,NaN,Inf,84.129141,-2.431855,1.000147,0.293501,0.222089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711352,68.353881,68.810996,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436014,68.597240,14.528456,68.122413,-0.046462,0.033867,0.000000,14.351384,80.407595,-0.000302,68.405244,79.947354,68.587510,12.671807,68.653008,79.538222,67.933795,79.475209,-0.000498,0.031281,68.336874,16.221538,80.852525,0.080898,-40.000367,-0.000001,NaN,Inf,84.206633,-2.475904,1.006186,0.293851,0.221578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694007,68.318234,68.807583,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452197,68.597790,14.507043,68.121312,-0.044932,0.033873,0.000000,14.351242,80.349269,-0.000129,68.406873,79.895394,68.610628,12.619301,68.657843,79.626414,67.965379,79.476373,-0.000497,0.031282,68.341400,16.178403,80.891377,0.083732,-40.000839,-0.000001,NaN,Inf,84.231047,-2.390957,1.006404,0.292600,0.222248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723359,68.311428,68.801328,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473270,68.597790,14.543938,68.124892,-0.043453,0.033843,0.000000,14.345105,80.375983,-0.000101,68.389403,79.893968,68.606757,12.589511,68.663947,79.633316,67.957345,79.454565,-0.000497,0.031264,68.349952,16.126485,80.800888,0.084631,-40.000865,-0.000001,NaN,Inf,84.187668,-2.421697,1.003795,0.293313,0.221938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734864,68.328343,68.803689,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445933,68.597790,14.479542,68.124892,-0.044903,0.033884,0.000000,14.343535,80.337967,-0.000249,68.408612,79.937556,68.599255,12.641773,68.656027,79.596380,67.955902,79.505069,-0.000498,0.031252,68.347690,16.225340,80.862624,0.085123,-40.001075,-0.000001,NaN,Inf,84.130525,-2.429478,1.004883,0.293419,0.221487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725284,68.318759,68.798092,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433351,68.596139,14.521522,68.120761,-0.047220,0.033981,0.000000,14.344820,80.475068,-0.000130,68.396618,79.935429,68.586876,12.599992,68.665675,79.510633,67.967940,79.433711,-0.000498,0.031186,68.329889,16.173950,80.881856,0.082306,-40.000708,-0.000000,NaN,Inf,84.204667,-2.391416,1.002327,0.294863,0.222383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711242,68.312610,68.799732,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474290,68.596965,14.552384,68.120485,-0.046422,0.033979,0.000000,14.348387,80.358672,0.000157,68.406157,79.914469,68.592606,12.685612,68.678474,79.534899,67.982955,79.426668,-0.000498,0.031168,68.340269,16.188348,80.854097,0.083830,-40.000682,-0.000001,NaN,Inf,84.233303,-2.439454,1.006108,0.294757,0.222941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713648,68.337884,68.818891,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477011,68.595589,14.434019,68.120210,-0.044851,0.033971,0.000000,14.345961,80.427342,0.000029,68.414348,79.964023,68.611350,12.632780,68.662722,79.632053,67.955442,79.422773,-0.000497,0.031160,68.340617,16.193963,80.847755,0.080124,-40.001836,-0.000001,NaN,Inf,84.126935,-2.475322,1.005395,0.293975,0.222783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709951,68.321713,68.804281,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447463,68.597240,14.551783,68.118557,-0.043324,0.033922,0.000000,14.345819,80.330117,0.000007,68.398507,79.940327,68.600130,12.610779,68.653576,79.593936,67.937821,79.421325,-0.000497,0.031174,68.333021,16.231889,80.897049,0.082756,-40.001049,0.000000,NaN,Inf,84.118186,-2.450635,0.997030,0.297517,0.223510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714938,68.328781,68.815346,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445947,68.597240,14.564602,68.118557,-0.044772,0.033872,0.000000,14.351384,80.417238,0.000430,68.397291,79.884004,68.595668,12.662835,68.664078,79.587442,67.948240,79.420034,-0.000498,0.031172,68.343793,16.225804,80.903431,0.082211,-40.001705,-0.000001,NaN,Inf,84.199966,-2.434065,1.007221,0.294941,0.222755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698840,68.330970,68.815368,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478382,68.595864,14.503306,68.116078,-0.046489,0.033889,0.000000,14.344677,80.403993,0.000174,68.407721,79.899875,68.609272,12.641447,68.663553,79.552702,67.975382,79.447934,-0.000498,0.031182,68.351345,16.204329,80.882692,0.082504,-40.000813,-0.000001,NaN,Inf,84.204079,-2.445420,1.008214,0.294020,0.224055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733223,68.333770,68.812570,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465883,68.597515,14.514255,68.116905,-0.045813,0.033942,0.000000,14.347389,80.352117,0.000001,68.413979,79.941897,68.589303,12.556396,68.642330,79.532597,67.973368,79.467949,-0.000497,0.031153,68.344382,16.291876,80.805945,0.081782,-40.001285,-0.000000,NaN,Inf,84.114746,-2.452324,1.001721,0.293357,0.221123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697878,68.315455,68.799754,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422893,68.597790,14.427869,68.115528,-0.043404,0.033933,0.000000,14.342394,80.391904,0.000164,68.410917,79.992131,68.634030,12.646341,68.691230,79.558079,67.972779,79.396189,-0.000497,0.031122,68.370671,16.250781,80.929030,0.084779,-40.000865,-0.000001,NaN,Inf,84.150275,-2.435795,1.003344,0.293822,0.222415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711855,68.331101,68.823266,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448305,68.597240,14.474029,68.112773,-0.043190,0.033827,0.000000,14.343678,80.301663,-0.000059,68.381933,79.859242,68.580183,12.636206,68.649419,79.527093,67.936097,79.400085,-0.000497,0.031112,68.306911,16.215637,80.729139,0.082213,-40.001390,-0.000000,NaN,Inf,84.248242,-2.482186,1.000345,0.293285,0.221678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681276,68.307993,68.792431,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474794,68.597240,14.467660,68.112773,-0.044963,0.033796,0.000000,14.350956,80.393602,-0.000226,68.396577,79.899007,68.588253,12.679046,68.658739,79.631507,67.959166,79.380265,-0.000497,0.031122,68.321164,16.133156,80.863192,0.082788,-40.000839,-0.000000,NaN,Inf,84.197678,-2.447750,1.001780,0.293448,0.221644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691425,68.326461,68.800106,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462905,68.596690,14.437567,68.111947,-0.046593,0.033784,0.000000,14.341395,80.350863,-0.000204,68.407223,79.856146,68.601989,12.556764,68.656683,79.515031,67.952008,79.473219,-0.000495,0.031123,68.340097,16.184145,80.767483,0.080364,-40.001338,0.000000,NaN,Inf,84.125846,-2.485203,0.999507,0.292640,0.220990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663187,68.319831,68.819133,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465636,68.595864,14.538155,68.108917,-0.045638,0.033834,0.000000,14.345961,80.422929,0.000092,68.395948,79.871271,68.602623,12.623808,68.668541,79.494988,67.954373,79.521044,-0.000494,0.031099,68.343689,16.161144,80.850692,0.082612,-40.001311,0.000000,NaN,Inf,84.157523,-2.410613,0.998248,0.293801,0.221779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681692,68.340007,68.811939,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440389,68.596965,14.506562,68.105612,-0.043943,0.033857,0.000000,14.345105,80.398538,-0.000208,68.420565,79.849460,68.610235,12.645300,68.672830,79.628915,67.993310,79.416203,-0.000495,0.031069,68.370411,16.210336,80.835804,0.079536,-40.001049,-0.000001,NaN,Inf,84.149294,-2.378307,1.005013,0.293503,0.221377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709667,68.345543,68.815940,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461771,68.596965,14.528282,68.105612,-0.043805,0.033860,0.000000,14.349244,80.387967,-0.000229,68.399035,79.957721,68.592847,12.696256,68.671233,79.582204,67.962889,79.565136,-0.000495,0.031040,68.351329,16.299803,80.779737,0.083301,-40.001757,-0.000001,NaN,Inf,84.218892,-2.493269,1.004582,0.292404,0.221389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693525,68.334799,68.807982,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471483,68.596415,14.564420,68.102858,-0.045392,0.033882,0.000000,14.350956,80.375460,0.000045,68.397252,79.886824,68.616840,12.689649,68.652833,79.503080,67.954440,79.559993,-0.000496,0.031025,68.335485,16.233253,80.850955,0.084577,-40.000787,-0.000001,NaN,Inf,84.160872,-2.354873,1.004599,0.292361,0.221545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682611,68.325959,68.797877,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439026,68.597240,14.516969,68.103134,-0.047085,0.033890,0.000000,14.345676,80.314285,-0.000174,68.386887,79.863026,68.600152,12.579479,68.656508,79.572118,67.958554,79.465094,-0.000496,0.031005,68.335855,16.209758,80.794280,0.084130,-39.999974,-0.000001,NaN,Inf,84.133993,-2.350150,1.006422,0.294445,0.222483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668415,68.332545,68.814039,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434963,68.598616,14.493209,68.097350,-0.045752,0.033835,0.000000,14.343678,80.423588,-0.000245,68.424564,79.922105,68.617386,12.680740,68.680399,79.554963,67.971140,79.487092,-0.000496,0.031009,68.338445,16.216129,80.844819,0.084011,-40.000892,0.000000,NaN,Inf,84.159981,-2.392606,0.999538,0.294685,0.222985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685235,68.338146,68.806669,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474886,68.597515,14.567316,68.098176,-0.044065,0.033853,0.000000,14.349672,80.361428,0.000039,68.365138,79.922738,68.577667,12.619199,68.640667,79.560630,67.939556,79.494555,-0.000496,0.031021,68.316139,16.220318,80.817691,0.084061,-40.000813,-0.000001,NaN,Inf,84.235278,-2.419686,1.004035,0.295055,0.223605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642603,68.295913,68.774695,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.482338,68.597515,14.454467,68.098176,-0.043918,0.033824,0.000000,14.354238,80.358313,0.000067,68.406291,79.912360,68.601333,12.607453,68.689282,79.608386,67.949405,79.407870,-0.000495,0.031045,68.350327,16.179759,80.847221,0.082871,-40.001783,-0.000001,NaN,Inf,84.125871,-2.382693,1.006386,0.294747,0.222356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686219,68.317096,68.810299,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445291,68.597515,14.523604,68.094045,-0.045455,0.033836,0.000000,14.346532,80.376266,0.000036,68.404596,80.040452,68.607784,12.665813,68.664143,79.569225,67.955599,79.438525,-0.000494,0.031076,68.342840,16.252294,80.897763,0.081604,-40.001626,0.000000,NaN,Inf,84.105682,-2.455410,0.998076,0.294582,0.222178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686438,68.343507,68.811502,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455419,68.598341,14.418490,68.092943,-0.047063,0.033815,0.000000,14.341252,80.461857,0.000173,68.405268,79.924714,68.595318,12.640632,68.662896,79.565412,67.973743,79.515682,-0.000493,0.031062,68.339379,16.247835,80.894441,0.080627,-40.000656,-0.000001,NaN,Inf,84.206135,-2.439365,1.005421,0.292985,0.221479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672723,68.335192,68.788078,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465105,68.598066,14.458430,68.092943,-0.046253,0.033848,0.000000,14.344677,80.469859,0.000436,68.421434,79.934150,68.596389,12.592019,68.678933,79.512935,67.949273,79.552408,-0.000494,0.031069,68.358465,16.144271,80.859523,0.080687,-40.001521,0.000000,NaN,Inf,84.179478,-2.401565,0.997445,0.293972,0.221764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693743,68.342501,68.806427,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444846,68.598066,14.474102,68.092943,-0.044658,0.033848,0.000000,14.349529,80.419469,0.000017,68.420195,79.928768,68.623728,12.657554,68.661802,79.630894,67.972145,79.407895,-0.000495,0.031106,68.363013,16.206884,80.807107,0.080034,-40.001442,0.000000,NaN,Inf,84.152933,-2.350478,0.999539,0.294401,0.222425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684513,68.347818,68.815569,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447791,68.595589,14.440170,68.091290,-0.043287,0.033785,0.000000,14.353097,80.378091,-0.000008,68.414872,79.939970,68.608768,12.570750,68.670116,79.470669,67.956387,79.488022,-0.000497,0.031114,68.352720,16.217343,80.900575,0.080335,-40.001075,-0.000000,NaN,Inf,84.207893,-2.478132,1.002025,0.292033,0.220942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688669,68.334098,68.803563,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465707,68.597515,14.472835,68.089362,-0.045247,0.033817,0.000000,14.344820,80.453984,0.000141,68.402682,79.893520,68.588974,12.652192,68.667359,79.588048,67.957830,79.458850,-0.000497,0.031142,68.344231,16.225640,80.841882,0.080013,-40.000393,0.000000,NaN,Inf,84.197424,-2.404259,0.999473,0.293794,0.221745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658483,68.334666,68.807082,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471539,68.595314,14.476060,68.091566,-0.046189,0.033916,0.000000,14.351242,80.413336,-0.000268,68.397487,79.938115,68.628496,12.685204,68.664908,79.557148,67.956340,79.532527,-0.000498,0.031127,68.351020,16.280305,80.896109,0.077458,-40.001259,-0.000001,NaN,Inf,84.201496,-2.400994,1.006285,0.293662,0.221873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683047,68.334710,68.795621,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460498,68.597240,14.451225,68.090464,-0.044699,0.033923,0.000000,14.343250,80.355333,-0.000271,68.403940,79.859951,68.601660,12.672808,68.676723,79.501404,67.961592,79.468544,-0.000499,0.031131,68.341356,16.222593,80.834112,0.077719,-40.001259,-0.000000,NaN,Inf,84.132741,-2.371953,1.000312,0.293966,0.221529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683638,68.343616,68.806271,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457562,68.597240,14.549875,68.090464,-0.043074,0.033911,0.000000,14.346247,80.393469,-0.000001,68.407526,79.866846,68.616948,12.717565,68.669569,79.494948,67.972275,79.524921,-0.000499,0.031155,68.360661,16.187520,80.882467,0.077510,-40.000865,0.000000,NaN,Inf,84.164600,-2.423587,0.999359,0.294614,0.222903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686459,68.340618,68.828580,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445872,68.595589,14.507324,68.090189,-0.044842,0.033915,0.000000,14.344392,80.412860,-0.000120,68.415067,79.926554,68.602163,12.677865,68.665171,79.557958,67.985693,79.436058,-0.000499,0.031132,68.337616,16.214053,80.878654,0.079420,-40.001338,-0.000001,NaN,Inf,84.172565,-2.393399,1.006385,0.293600,0.221175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682478,68.337883,68.807498,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458238,68.598341,14.494685,68.091015,-0.046436,0.033904,0.000000,14.343678,80.455458,-0.000316,68.402288,79.875810,68.598598,12.661817,68.649965,79.466139,67.959513,79.527902,-0.000499,0.031119,68.355001,16.283243,80.877451,0.080542,-40.000918,-0.000001,NaN,Inf,84.202633,-2.471248,1.004254,0.293428,0.221483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696367,68.344295,68.796298,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462801,68.599992,14.559008,68.090739,-0.046423,0.033894,0.000000,14.347389,80.346233,-0.000039,68.397597,79.866850,68.591533,12.629966,68.663268,79.545146,67.966847,79.437912,-0.000498,0.031117,68.317637,16.245438,80.821445,0.081321,-40.001259,-0.000000,NaN,Inf,84.171830,-2.378477,1.002521,0.293885,0.222087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666029,68.315191,68.794069,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433457,68.596965,14.535652,68.089638,-0.044813,0.033894,0.000000,14.346532,80.318409,-0.000143,68.412524,79.857060,68.613821,12.561575,68.676417,79.585034,67.976062,79.423670,-0.000499,0.031125,68.358224,16.254920,80.844899,0.079957,-40.000997,-0.000001,NaN,Inf,84.168847,-2.453127,1.006653,0.293254,0.221419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672942,68.359525,68.812418,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439805,68.596965,14.505510,68.089638,-0.042994,0.033865,0.000000,14.346390,80.384132,-0.000308,68.405572,79.869100,68.603409,12.563390,68.651868,79.594996,67.959909,79.455196,-0.000500,0.031157,68.335962,16.226553,80.850957,0.081373,-40.001233,-0.000001,NaN,Inf,84.237716,-2.470603,1.007080,0.293773,0.221137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672504,68.339962,68.805420,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459473,68.597515,14.563728,68.091841,-0.044821,0.033915,0.000000,14.345961,80.379128,-0.000150,68.413177,79.827575,68.614630,12.702925,68.677227,79.632053,67.975888,79.466358,-0.000501,0.031139,68.367561,16.181163,80.901108,0.082195,-40.001547,-0.000001,NaN,Inf,84.220478,-2.431585,1.004550,0.293459,0.222491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683310,68.336636,68.825542,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465273,68.597240,14.471000,68.094045,-0.046385,0.033898,0.000000,14.343107,80.393271,0.000010,68.410526,79.926570,68.608878,12.599095,68.664821,79.533694,67.965315,79.484889,-0.000502,0.031136,68.341337,16.291533,80.967759,0.085803,-40.001128,-0.000001,NaN,Inf,84.167658,-2.439469,1.007210,0.293703,0.221793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701246,68.331713,68.802927,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.483317,68.598341,14.517331,68.093494,-0.046877,0.033880,0.000000,14.350956,80.452276,-0.000266,68.412374,79.953424,68.619770,12.685245,68.665740,79.547736,67.948879,79.492248,-0.000503,0.031156,68.361381,16.196004,80.869229,0.085667,-40.001154,-0.000000,NaN,Inf,84.151652,-2.415459,1.000396,0.293613,0.221239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688034,68.342194,68.816838,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459465,68.598341,14.442019,68.093494,-0.045313,0.033890,0.000000,14.344249,80.374964,-0.000295,68.430319,79.927711,68.624625,12.713773,68.693460,79.466710,67.977769,79.440486,-0.000502,0.031178,68.354960,16.258051,80.781268,0.086408,-40.001574,-0.000000,NaN,Inf,84.103854,-2.393688,1.002348,0.292555,0.221220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711591,68.348299,68.819526,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449580,68.597790,14.473410,68.094595,-0.043582,0.033895,0.000000,14.352526,80.380135,0.000127,68.413240,79.954181,68.603432,12.684041,68.679743,79.590376,67.982605,79.473739,-0.000502,0.031177,68.362662,16.190517,80.868188,0.086377,-40.000839,0.000000,NaN,Inf,84.168503,-2.460113,0.998793,0.293711,0.221730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705773,68.333748,68.806075,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449935,68.597515,14.541870,68.096248,-0.044763,0.033889,0.000000,14.348816,80.402411,-0.000025,68.405790,79.990268,68.616817,12.628620,68.663202,79.562219,67.973021,79.463989,-0.000504,0.031156,68.339489,16.232425,80.877530,0.087063,-40.000420,-0.000000,NaN,Inf,84.194769,-2.440833,1.001649,0.293618,0.221913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710017,68.339240,68.813535,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459787,68.596415,14.452939,68.095697,-0.046435,0.033896,0.000000,14.340539,80.377791,-0.000087,68.413352,79.959737,68.600457,12.629478,68.670532,79.519879,67.960678,79.446081,-0.000505,0.031153,68.356986,16.170818,80.777558,0.086531,-40.001049,-0.000001,NaN,Inf,84.251545,-2.446498,1.004553,0.293895,0.222049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698643,68.336592,68.809097,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472321,68.596690,14.509047,68.094045,-0.046843,0.033922,0.000000,14.347959,80.290254,0.000335,68.417697,79.951564,68.585257,12.743094,68.666966,79.544576,67.963390,79.504269,-0.000505,0.031137,68.329913,16.169706,80.868516,0.089002,-40.000341,0.000000,NaN,Inf,84.165704,-2.438963,0.999526,0.293703,0.221566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704220,68.342588,68.800172,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464440,68.596690,14.442790,68.094045,-0.045066,0.033981,0.000000,14.349815,80.456037,0.000217,68.412374,79.962678,68.618370,12.613632,68.690944,79.669643,67.988386,79.467763,-0.000507,0.031103,68.370477,16.292826,80.811471,0.088741,-40.001993,-0.000000,NaN,Inf,84.131995,-2.399483,1.002538,0.292942,0.221673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737335,68.366155,68.816838,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452168,68.598341,14.458663,68.094045,-0.043451,0.034003,0.000000,14.347246,80.470303,-0.000093,68.395426,79.934607,68.589172,12.674683,68.674208,79.541255,67.964244,79.493925,-0.000508,0.031131,68.334070,16.158162,80.883303,0.091434,-40.000918,0.000000,NaN,Inf,84.153361,-2.450948,0.998503,0.293232,0.221001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713123,68.353989,68.802272,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448718,68.597240,14.509539,68.097625,-0.044263,0.034022,0.000000,14.347959,80.424110,-0.000085,68.405074,79.864660,68.591796,12.679638,68.651059,79.485089,67.976458,79.510636,-0.000510,0.031145,68.350762,16.254706,80.866069,0.088706,-40.000682,-0.000000,NaN,Inf,84.188298,-2.407838,1.000449,0.294612,0.221351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711176,68.342894,68.799933,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447426,68.596415,14.444118,68.099002,-0.046026,0.034031,0.000000,14.342537,80.359849,0.000067,68.406900,79.990974,68.603126,12.632128,68.679853,79.604018,67.963743,79.510926,-0.000510,0.031166,68.337706,16.238781,80.867172,0.091548,-40.000551,-0.000001,NaN,Inf,84.196559,-2.407938,1.004209,0.293137,0.221041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717935,68.343420,68.798862,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460030,68.596415,14.546573,68.099002,-0.046254,0.034047,0.000000,14.350813,80.404246,-0.000334,68.433127,79.945159,68.622679,12.639427,68.686941,79.635927,67.987251,79.370817,-0.000510,0.031195,68.349916,16.255099,80.872023,0.088728,-40.001364,0.000000,NaN,Inf,84.199240,-2.395012,0.999771,0.294700,0.221665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724606,68.342611,68.834402,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475480,68.598616,14.531042,68.101481,-0.044163,0.034085,0.000000,14.350528,80.420631,-0.000323,68.405358,79.926193,68.602536,12.659858,68.676768,79.497436,67.957615,79.502594,-0.000509,0.031215,68.352701,16.223964,80.880385,0.089069,-40.000918,-0.000001,NaN,Inf,84.165045,-2.520144,1.005985,0.293256,0.222462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723993,68.341998,68.817671,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443633,68.598066,14.466758,68.105612,-0.043707,0.034097,0.000000,14.347103,80.349870,-0.000079,68.405858,79.933489,68.592409,12.550564,68.664975,79.522206,67.959366,79.512228,-0.000510,0.031205,68.336663,16.207739,80.833396,0.089634,-40.001023,-0.000001,NaN,Inf,84.143928,-2.429393,1.003840,0.294276,0.222034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713036,68.348497,68.806540,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436532,68.596415,14.539163,68.104786,-0.045582,0.034145,0.000000,14.345248,80.316798,-0.000310,68.407988,79.906944,68.597768,12.690792,68.664932,79.540398,67.971493,79.458136,-0.000510,0.031188,68.339623,16.169127,80.857484,0.090716,-40.001233,-0.000000,NaN,Inf,84.211187,-2.389690,1.001601,0.293976,0.222662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709252,68.329329,68.803697,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458476,68.598341,14.520093,68.107265,-0.046973,0.034109,0.000000,14.347817,80.437532,-0.000336,68.402796,79.906588,68.617365,12.638550,68.657930,79.507274,67.965015,79.490904,-0.000508,0.031182,68.349721,16.315606,80.965942,0.089226,-40.000656,-0.000001,NaN,Inf,84.228812,-2.441035,1.007109,0.293891,0.221298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705993,68.335631,68.797640,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477694,68.598341,14.474716,68.107265,-0.046300,0.034106,0.000000,14.349529,80.421267,-0.000034,68.409705,79.970514,68.606517,12.620198,68.652899,79.576297,67.972806,79.498003,-0.000508,0.031188,68.362429,16.294509,80.859317,0.090383,-40.001075,-0.000001,NaN,Inf,84.171187,-2.410797,1.004262,0.293916,0.221229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705950,68.348060,68.811243,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451103,68.597240,14.525162,68.106163,-0.044631,0.034078,0.000000,14.346247,80.364050,-0.000171,68.392932,79.967395,68.588976,12.700600,68.649901,79.566821,67.928462,79.458972,-0.000508,0.031192,68.327851,16.320107,80.896662,0.089542,-40.000944,0.000000,NaN,Inf,84.119088,-2.413442,0.999794,0.293689,0.221867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677187,68.313048,68.784387,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440316,68.597240,14.421212,68.108091,-0.042991,0.034080,0.000000,14.345819,80.377514,-0.000328,68.409423,79.876976,68.605992,12.719747,68.666507,79.541294,67.965869,79.499027,-0.000509,0.031203,68.341887,16.228115,80.886933,0.090734,-40.001338,-0.000001,NaN,Inf,84.190086,-2.397400,1.005125,0.293519,0.221704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688801,68.316353,68.812206,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459650,68.599166,14.439351,68.108642,-0.045563,0.034089,0.000000,14.348958,80.388499,-0.000034,68.386239,79.932745,68.593787,12.623869,68.664691,79.604247,67.945425,79.472130,-0.000509,0.031181,68.321148,16.346284,80.926457,0.090721,-40.001075,0.000000,NaN,Inf,84.219365,-2.405763,0.998677,0.293227,0.220945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680752,68.338235,68.796765,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474830,68.596965,14.526949,68.108367,-0.046968,0.034086,0.000000,14.349386,80.424393,0.000114,68.417983,80.012281,68.596500,12.701130,68.655765,79.557574,67.983225,79.500309,-0.000509,0.031186,68.338883,16.251374,80.855096,0.090462,-40.001180,0.000000,NaN,Inf,84.185860,-2.409373,0.998596,0.293676,0.221826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684711,68.333465,68.809187,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699340,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479497,68.596965,14.446258,68.108367,-0.046362,0.034106,0.000000,14.344677,80.429326,-0.000039,68.412357,79.905723,68.599649,12.607353,68.667229,79.546509,67.974646,79.495274,-0.000508,0.031175,68.340277,16.206298,80.846144,0.090252,-40.000892,-0.000001,NaN,Inf,84.125472,-2.422189,1.003601,0.294077,0.221676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687445,68.328716,68.811003,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
